OSU 80 Ton Compressor Load Stand
49.718739,48.859878,199.108552,163.681524,166.121618,164.313948,74.276521,14.324413,190.328739,16.485519,48.679656,49.756703,162.129796,201.528672,160.035230,192.420453,108.474715,186.811014,-0.000456,0.030973,88.491791,65.808413,185.207032,8.167994,53.056612,0.693819,634240.571788,0.859020,8.866426,11.914259,4.003879,0.057475,0.050321,32.000000,110.499828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881477,65.113763,101.756208,63.281806,29.636153,43.050633,43.322898,36.026633,43.531646,41.351892,37.097581,148.553042,113.575216,149.121162,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722283,48.879626,199.227446,163.663334,166.149799,164.297386,74.362533,14.315565,190.278705,16.482961,48.683771,49.700099,162.116583,201.611973,160.017078,192.420406,108.463095,186.921821,-0.000455,0.030974,88.464222,65.810510,185.296732,8.175627,53.138070,0.693960,634313.644564,0.861030,8.883326,11.887159,4.004698,0.059289,0.051769,32.000000,110.546867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856480,65.075685,101.753700,63.281806,29.633504,43.050633,43.322898,36.028922,43.531646,41.351892,37.093760,148.725066,114.251233,149.165300,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739648,48.912814,199.228371,163.689639,166.148422,164.283875,74.342414,14.323129,190.504785,16.481898,48.430139,49.707337,162.098202,201.560659,160.030998,192.467736,108.433820,186.923671,-0.000455,0.030997,88.463520,65.818890,185.149295,8.155544,53.129284,0.693125,634327.576294,0.859928,8.899400,11.941005,4.006804,0.058859,0.051996,32.000000,110.686411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858965,65.064828,101.761805,63.281806,29.649827,43.050633,43.322898,36.029730,43.531646,41.351892,37.071899,148.684828,114.004031,149.196260,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799897,48.872769,199.385599,163.715385,166.099646,164.289190,74.318868,14.319418,190.414453,16.481016,48.348319,49.724906,162.104436,201.733743,160.021071,192.419044,108.443176,187.038800,-0.000455,0.031012,88.494439,65.862389,185.256043,8.142773,53.130124,0.693038,634416.806174,0.859836,8.914592,11.970986,4.005424,0.057129,0.050498,32.000000,110.696934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877069,65.088044,101.795234,63.281806,29.638531,43.050633,43.322898,36.022249,43.531646,41.351892,37.085866,148.637736,113.686907,149.084616,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777196,48.872769,199.272873,163.715385,166.079443,164.291519,74.156161,14.315993,190.402202,16.481050,48.350898,49.625156,162.140414,201.589894,160.004112,192.336738,108.449170,186.884867,-0.000456,0.031016,88.529206,65.977887,185.355898,8.119195,52.973449,0.692607,634251.971407,0.858883,8.812150,12.005481,4.003735,0.059996,0.053239,32.000000,110.824113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873723,65.084261,101.804474,63.281806,29.693165,43.050633,43.322898,35.987885,43.531646,41.351892,37.025411,148.312323,113.758210,149.036504,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749930,48.828611,199.399002,163.710348,166.131704,164.289741,74.336412,14.322986,190.397100,16.480229,48.411651,49.757550,162.143721,201.685610,160.027753,192.427338,108.454579,186.880433,-0.000456,0.031057,88.688541,65.911860,185.208379,8.130782,53.055615,0.694663,634265.268917,0.861216,8.835654,11.940851,4.003297,0.057714,0.051362,32.000000,110.851292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871158,65.095872,101.788723,63.281806,29.680767,43.050633,43.322898,36.001334,43.531646,41.351892,36.958128,148.672824,113.802741,149.055623,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815603,48.803926,199.308269,163.678725,166.155584,164.296759,74.328200,14.310570,190.389261,16.479242,48.372688,49.760079,162.094355,201.622798,159.989503,192.268079,108.427141,187.003671,-0.000455,0.031048,88.921818,65.961356,185.206406,8.116776,53.043447,0.694146,634180.884843,0.859535,8.819736,11.933751,4.008026,0.057030,0.051037,32.000000,110.657565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838938,65.089346,101.777077,63.281806,29.644130,43.050633,43.322898,36.021952,43.531646,41.351892,36.922201,148.656400,113.681806,149.043506,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783845,48.796520,199.234360,163.648222,166.141349,164.292514,74.269249,14.321987,190.383680,16.478543,48.252589,49.804958,162.111996,201.604368,160.012099,192.428132,108.484348,187.118419,-0.000455,0.031037,89.102659,65.919192,185.290265,8.120804,53.133323,0.693862,634254.120461,0.858936,8.805646,11.945178,4.006134,0.058925,0.051824,32.000000,110.481708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878795,65.132768,101.831919,63.281806,29.659288,43.050633,43.322898,35.982749,43.531646,41.351892,36.868607,148.538499,113.861425,149.133554,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757627,48.754008,199.227268,163.621637,166.179133,164.293242,74.326586,14.338255,190.402890,16.478210,48.324767,49.723601,162.110331,201.620963,160.036395,192.476670,108.475065,187.197861,-0.000456,0.031082,89.166664,65.991492,185.400349,8.107591,53.071010,0.692238,633994.346417,0.859598,8.752520,11.994624,4.001988,0.056061,0.050453,32.000000,110.609124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892307,65.153451,101.870567,63.281806,29.595011,43.050633,43.322898,36.000994,43.531646,41.351892,36.831207,148.653172,113.853984,149.109321,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699451,48.754008,199.106442,163.621637,166.245307,164.292397,74.401344,14.324270,190.341672,16.478753,48.556816,49.678428,162.093211,201.623614,160.014699,192.351371,108.454670,186.895593,-0.000456,0.031112,89.241966,65.905467,185.308701,8.091721,52.923725,0.693272,633970.084090,0.859339,8.737159,12.034144,4.003954,0.057371,0.050975,32.000000,110.714740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874193,65.151928,101.846017,63.281806,29.606494,43.050633,43.322898,36.017912,43.531646,41.351892,36.756581,148.802688,113.639921,149.024270,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741985,48.774304,199.200668,163.593653,166.185324,164.286296,74.359944,14.322843,190.273072,16.478007,48.621827,49.659133,162.062751,201.512750,160.002950,192.350270,108.450990,186.671342,-0.000455,0.031098,89.490762,66.000583,185.330768,8.078921,53.082733,0.695619,634093.448663,0.859588,8.797450,11.939436,4.006210,0.057290,0.050385,32.000000,110.753054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876177,65.138064,101.844310,63.281806,29.581690,43.050633,43.322898,36.053833,43.531646,41.351892,36.722202,148.719888,114.009899,149.065064,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733281,48.817365,199.111489,163.608485,166.073830,164.284777,74.232361,14.318990,190.323317,16.478246,48.620132,49.562853,162.057476,201.695640,160.007818,192.378849,108.448605,186.863052,-0.000454,0.031102,89.503666,65.809688,185.164246,8.089864,53.031828,0.693256,634065.844837,0.859266,8.773661,11.857632,4.004679,0.057074,0.049854,32.000000,110.990668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895240,65.160991,101.861507,63.281806,29.581389,43.050633,43.322898,36.031662,43.531646,41.351892,36.709734,148.464722,113.840176,149.108652,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743348,48.845067,199.117206,163.619958,166.057816,164.296965,74.415599,14.314994,190.288922,16.477679,48.634014,49.696766,162.049693,201.580903,159.995868,192.394900,108.437817,187.006299,-0.000453,0.031087,89.432604,65.892924,185.358978,8.083635,53.072662,0.693896,634175.711637,0.861007,8.825742,11.933101,4.003586,0.060302,0.052611,32.000000,111.053954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892022,65.146487,101.829837,63.281806,29.587230,43.050633,43.322898,36.038846,43.531646,41.351892,36.723864,148.831197,114.067011,149.156173,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817020,48.845067,199.166748,163.619958,166.046873,164.293929,74.375564,14.312283,190.264309,16.477100,48.476999,49.688045,162.080383,201.665284,159.983008,192.359430,108.430561,186.993467,-0.000450,0.031102,89.424021,65.884658,185.476351,8.074068,53.110218,0.693362,634307.300954,0.858824,8.843011,11.998461,4.002891,0.055917,0.050956,32.000000,111.219732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878258,65.160189,101.821726,63.281806,29.533905,43.050633,43.322898,36.036373,43.531646,41.351892,36.724785,148.751128,113.914816,149.131469,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783816,48.839033,199.295002,163.601489,166.000972,164.280504,74.343999,14.320417,190.297940,16.476839,48.363286,49.708037,162.045120,201.619108,159.970955,192.379787,108.411170,187.172024,-0.000449,0.031093,89.753184,65.732704,185.387406,8.066665,53.067653,0.692068,634227.624678,0.857859,8.766723,12.000831,3.997966,0.059191,0.051889,32.000000,111.064201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841726,65.119696,101.790187,63.281806,29.608863,43.050633,43.322898,35.995101,43.531646,41.351892,36.699480,148.687998,113.838181,149.062428,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724751,48.808314,199.257553,163.570986,165.983921,164.286509,74.188617,14.322558,190.421024,16.476866,48.283687,49.773203,162.057711,201.625815,160.005043,192.431473,108.457157,187.050918,-0.000447,0.031108,90.147792,65.850664,185.135671,8.053796,53.083887,0.693287,634269.407596,0.858774,8.795062,12.088206,4.003209,0.058724,0.051603,32.000000,111.011473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874335,65.159166,101.820923,63.281806,29.582327,43.050633,43.322898,36.013995,43.531646,41.351892,36.667660,148.377234,113.750846,149.154639,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734384,48.764979,199.048643,163.559233,165.997833,164.298753,74.434909,14.318847,190.300129,16.476120,48.298777,49.636944,162.036626,201.657007,159.980497,192.339755,108.454645,186.761536,-0.000450,0.031113,90.389053,65.822940,185.338846,8.039926,53.148403,0.693675,634152.339828,0.861666,8.825530,11.996115,4.007211,0.059129,0.051621,32.000000,111.094492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871753,65.129442,101.810791,63.281806,29.567274,43.050633,43.322898,36.028048,43.531646,41.351892,36.598935,148.869817,113.652924,149.305269,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734806,48.742214,199.181890,163.570426,165.987197,164.296491,74.361107,14.320417,190.421499,16.475486,48.310509,49.610412,162.031390,201.697067,159.969597,192.480019,108.447392,187.111952,-0.000451,0.031095,90.168107,65.916316,185.470291,8.033856,53.109221,0.692122,634083.751084,0.858976,8.770142,11.889130,4.002113,0.059083,0.051733,32.000000,111.192968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877995,65.134467,101.844284,63.281806,29.525745,43.050633,43.322898,36.046499,43.531646,41.351892,36.523183,148.722213,113.854521,149.308573,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723619,48.742214,199.139974,163.570426,165.946500,164.285072,74.250479,14.318705,190.372553,16.475568,48.402835,49.624943,162.012491,201.582330,159.972838,192.402196,108.416529,187.050166,-0.000452,0.031102,89.811852,65.829495,185.299219,8.019745,53.159838,0.692927,634068.852222,0.859367,8.749010,12.029119,4.004879,0.060226,0.052767,32.000000,111.258390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848783,65.094238,101.861589,63.281806,29.513491,43.050633,43.322898,36.049018,43.531646,41.351892,36.466077,148.500957,113.780303,149.318644,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643470,48.742214,199.176272,163.570426,165.885507,164.271492,74.423014,14.317135,190.290735,16.475510,48.484239,49.571881,162.047800,201.630667,159.994345,192.282793,108.427431,186.509739,-0.000451,0.031106,89.439800,65.794274,185.368297,8.028597,53.070014,0.692254,634133.713472,0.860802,8.760604,12.036458,4.004937,0.059042,0.051623,32.000000,111.371387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853407,65.107654,101.892973,63.281806,29.552835,43.050633,43.322898,36.057892,43.531646,41.351892,36.430523,148.846028,114.242258,149.340516,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671846,48.775401,199.235633,163.592254,165.808989,164.260609,74.466264,14.321416,190.332934,16.475839,48.591967,49.604101,162.036841,201.654846,159.942323,192.446956,108.448366,187.050593,-0.000451,0.031111,89.318267,65.769314,185.342884,8.032599,53.149374,0.694457,634130.276606,0.860277,8.843722,11.819540,4.012134,0.059078,0.050862,32.000000,111.209775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851656,65.089198,101.922064,63.281806,29.496575,43.050633,43.322898,36.108068,43.531646,41.351892,36.394968,148.932527,114.096276,149.403656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728549,48.808314,199.305997,163.613242,165.774460,164.251459,74.430443,14.326125,190.346142,16.475965,48.570662,49.683207,162.043806,201.693642,159.938022,192.420862,108.431540,187.057261,-0.000451,0.031119,89.249930,65.767653,185.266177,8.037312,53.135238,0.693243,634073.890213,0.859254,8.847470,12.004782,4.011037,0.059540,0.051236,32.000000,111.040566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827822,65.071906,101.936710,63.281806,29.515024,43.050633,43.322898,36.096732,43.531646,41.351892,36.395241,148.860886,114.108205,149.322499,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618493,48.808314,199.183431,163.613242,165.791775,164.245366,74.218437,14.315565,190.333457,16.476160,48.537716,49.605397,162.029764,201.538581,159.943126,192.355378,108.455002,187.051434,-0.000452,0.031157,89.299594,65.845795,185.263938,8.042400,52.990496,0.692931,634092.297886,0.858610,8.821594,12.024146,4.007879,0.059222,0.051777,32.000000,110.962994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830129,65.087583,101.965546,63.281806,29.526462,43.050633,43.322898,36.068729,43.531646,41.351892,36.397432,148.436874,114.524440,149.378124,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614822,48.808314,199.308583,163.613242,165.788214,164.248560,74.441211,14.325269,190.397095,16.476087,48.600103,49.655548,162.046992,201.563289,159.948747,192.243337,108.446078,186.812196,-0.000451,0.031169,89.204587,65.719750,185.168404,8.041769,53.149452,0.695857,634130.900041,0.863153,8.935746,11.998467,4.014298,0.059222,0.052073,32.000000,111.115248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813086,65.077539,101.963755,63.281806,29.488267,43.050633,43.322898,36.135823,43.531646,41.351892,36.368465,148.882421,113.656875,149.322184,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614696,48.840953,199.164642,163.665852,165.801699,164.249857,74.412159,14.319276,190.392899,16.475998,48.679505,49.639809,162.070201,201.562025,159.958865,192.373756,108.424153,186.871172,-0.000451,0.031198,89.258158,65.720128,185.105631,8.038927,53.092332,0.694149,634167.711572,0.860658,8.939557,11.916248,4.017118,0.059175,0.052617,32.000000,111.141289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804322,65.092516,101.974864,63.281806,29.513281,43.050633,43.322898,36.143674,43.531646,41.351892,36.339497,148.824319,113.899781,149.316598,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662436,48.882369,199.232066,163.682363,165.841177,164.257434,74.360148,14.325840,190.320360,16.476095,48.776414,49.571652,162.079948,201.562066,159.986335,192.336643,108.449245,186.869412,-0.000451,0.031224,88.884957,65.736657,185.194265,8.035112,53.057451,0.694617,634313.149196,0.861082,8.972327,11.960649,4.014227,0.059558,0.052280,32.000000,110.975467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805147,65.114631,102.010539,63.281806,29.478616,43.050633,43.322898,36.150060,43.531646,41.351892,36.345765,148.720297,114.091405,149.354167,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698306,48.882369,199.118952,163.682363,165.876786,164.259000,74.167127,14.322272,190.287374,16.476971,48.548095,49.651577,162.078146,201.557846,159.959310,192.296568,108.431000,186.747168,-0.000451,0.031228,88.620554,65.878312,185.104875,8.041664,53.137205,0.694767,634293.693017,0.860904,8.964200,11.934886,4.011726,0.059504,0.051895,32.000000,111.003203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801078,65.087167,102.013756,63.281806,29.470672,43.050633,43.322898,36.128231,43.531646,41.351892,36.363386,148.334254,113.663894,149.106921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675242,48.865090,199.176662,163.690479,166.013910,164.251453,74.463648,14.320845,190.373059,16.477831,48.356268,49.651774,162.072949,201.658516,160.022216,192.391135,108.433565,186.869967,-0.000452,0.031290,88.648196,65.705688,185.217496,8.057255,53.116302,0.693006,634309.817997,0.862460,8.926999,11.906536,4.006554,0.057303,0.051807,32.000000,111.312191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824380,65.105173,102.055932,63.281806,29.449040,43.050633,43.322898,36.129081,43.531646,41.351892,36.317096,148.927295,113.533293,149.123955,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704386,48.809960,199.230481,163.673968,165.986937,164.247583,74.420807,14.323271,190.251926,16.477770,48.358781,49.639743,162.071206,201.557703,159.997133,192.313376,108.424807,186.912550,-0.000452,0.031281,88.600528,65.956251,185.323039,8.052624,53.039355,0.693639,634267.298756,0.859388,8.933636,11.950776,4.009576,0.058421,0.051486,32.000000,111.181928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856482,65.132031,102.043511,63.281806,29.412065,43.050633,43.322898,36.130864,43.531646,41.351892,36.237932,148.841614,114.032146,149.218290,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698402,48.781161,199.279831,163.661095,165.958963,164.240384,74.197890,14.321844,190.390729,16.478107,48.393217,49.636367,162.071479,201.552688,159.978589,192.437605,108.399164,186.971359,-0.000452,0.031262,88.575660,65.827080,185.279190,8.058948,53.079665,0.694279,634126.929251,0.859169,8.848286,11.975761,4.008308,0.061194,0.054501,32.000000,111.046288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855539,65.112302,102.034477,63.281806,29.436200,43.050633,43.322898,36.116940,43.531646,41.351892,36.209128,148.395779,113.773629,149.139966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634084,48.771013,199.285612,163.645424,165.858795,164.234200,74.358338,14.317420,190.383853,16.479183,48.522619,49.546826,162.089792,201.484984,159.988687,192.289108,108.397158,187.025539,-0.000453,0.031301,88.639837,65.813999,185.343293,8.060615,53.059916,0.693855,634127.140751,0.861758,8.825690,12.023808,4.009783,0.058363,0.050715,32.000000,111.094176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853394,65.117657,102.042454,63.281806,29.400469,43.050633,43.322898,36.123857,43.531646,41.351892,36.149234,148.716677,113.947610,149.163609,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672803,48.771013,199.187739,163.645424,165.817293,164.228279,74.408276,14.322700,190.254297,16.479778,48.595222,49.613832,162.055874,201.576214,159.961047,192.318835,108.384325,186.551218,-0.000452,0.031326,88.551686,65.693168,185.410574,8.059668,53.083127,0.694880,634168.665305,0.861080,8.882261,12.046449,4.015096,0.060848,0.053835,32.000000,111.223510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852381,65.099944,102.048724,63.281806,29.443686,43.050633,43.322898,36.163965,43.531646,41.351892,36.106942,148.816551,113.662244,149.105269,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699339,48.799812,199.140911,163.652140,165.747313,164.223047,74.313316,14.323699,190.211168,16.479427,48.570555,49.612882,162.045899,201.601514,159.958564,192.275178,108.417545,186.876576,-0.000454,0.031338,88.597584,65.940834,185.242214,8.034009,53.029835,0.693829,634124.166830,0.859726,8.842090,11.878473,4.009996,0.058080,0.050294,32.000000,111.136679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872884,65.126823,102.086984,63.281806,29.371372,43.050633,43.322898,36.146877,43.531646,41.351892,36.103434,148.626632,113.683187,149.117228,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722501,48.828885,199.100536,163.659136,165.636794,164.217762,74.182615,14.325126,190.177620,16.479634,48.535877,49.559730,162.072054,201.511609,159.962230,192.175395,108.406031,187.208076,-0.000456,0.031355,88.640786,65.821541,185.167935,8.031718,53.026505,0.694120,634039.012071,0.860356,8.843369,11.969315,4.006913,0.059516,0.051938,32.000000,111.109360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870701,65.125046,102.091783,63.281806,29.369105,43.050633,43.322898,36.135666,43.531646,41.351892,36.073620,148.365229,113.510088,149.105544,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653104,48.828885,199.047574,163.659136,165.599001,164.215329,74.424055,14.323557,190.290946,16.480348,48.581437,49.547764,162.077515,201.501558,159.958301,192.230053,108.389249,186.712376,-0.000455,0.031363,88.644311,65.843005,185.060638,8.041958,53.059943,0.693810,634097.033710,0.861468,8.848432,12.107066,4.004234,0.060085,0.053186,32.000000,111.022146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863878,65.159919,102.108471,63.281806,29.294786,43.050633,43.322898,36.125708,43.531646,41.351892,36.075191,148.848109,113.647286,149.155544,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660445,48.845616,199.057572,163.635350,165.642216,164.206047,74.374579,14.315851,190.289451,16.479418,48.608520,49.581480,162.050390,201.508857,159.959684,192.211916,108.361077,186.910517,-0.000453,0.031357,88.722248,65.794133,185.249539,8.065618,53.117063,0.694093,634211.467051,0.859994,8.920396,11.935021,4.008764,0.056314,0.052625,32.000000,111.062947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858349,65.168130,102.109688,63.281806,29.318875,43.050633,43.322898,36.174446,43.531646,41.351892,36.043606,148.749158,113.577095,149.119824,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635020,48.845616,199.116321,163.635350,165.685173,164.194574,74.190941,14.323699,190.262978,16.478321,48.673927,49.611907,162.040181,201.543453,159.958472,192.240300,108.349832,186.609351,-0.000453,0.031342,88.691436,65.737783,185.340435,8.083153,52.991152,0.694604,634304.957582,0.859762,8.927639,12.074771,4.010101,0.059139,0.051659,32.000000,111.215246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872783,65.211440,102.125155,63.281806,29.294044,43.050633,43.322898,36.172283,43.531646,41.351892,36.030300,148.381882,113.693159,149.018369,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691155,48.862347,199.115514,163.651021,165.655867,164.195984,74.356515,14.321416,190.236669,16.477931,48.702878,49.653320,162.069172,201.527470,159.961972,192.308261,108.329769,186.666814,-0.000455,0.031336,88.585844,65.884643,185.200120,8.089266,53.023305,0.695344,634309.043527,0.862977,8.955894,11.935146,4.011610,0.059419,0.051542,32.000000,111.109726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855477,65.206557,102.103749,63.281806,29.289721,43.050633,43.322898,36.191786,43.531646,41.351892,36.022000,148.713030,113.635395,149.028558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708940,48.885386,199.139998,163.658576,165.686381,164.183489,74.353955,14.317991,190.048560,16.477007,48.683201,49.588331,162.091435,201.462232,159.970013,192.216339,108.325585,186.732929,-0.000456,0.031367,88.407948,65.662486,184.996336,8.091117,53.059759,0.694262,634346.087686,0.860023,8.914391,11.977125,4.007061,0.058902,0.051103,32.000000,111.165337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848987,65.181252,102.053146,63.281806,29.281959,43.050633,43.322898,36.165443,43.531646,41.351892,35.998417,148.707910,113.906800,149.146968,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629960,48.902117,199.082917,163.659416,165.689740,164.163740,74.326990,14.328409,190.260659,16.475895,48.752117,49.548555,162.047293,201.540171,159.958458,192.208503,108.302949,186.881448,-0.000457,0.031386,88.402291,65.762258,185.364234,8.101022,53.047748,0.693620,634340.554678,0.859701,8.918989,12.006522,4.006120,0.059280,0.051809,32.000000,111.019630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826701,65.200157,102.033147,63.281806,29.283226,43.050633,43.322898,36.158823,43.531646,41.351892,35.999706,148.653980,113.783410,149.146024,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636414,48.902117,199.183010,163.659416,165.716644,164.142745,74.217699,14.317848,190.131117,16.475373,48.774720,49.620838,162.052047,201.569405,159.976778,192.201691,108.315045,186.904516,-0.000458,0.031373,88.532106,65.906233,185.028009,8.092811,53.036156,0.694567,634470.703098,0.861470,9.017646,12.085768,4.011346,0.056543,0.051760,32.000000,111.084353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845657,65.192510,102.047729,63.281806,29.245164,43.050633,43.322898,36.209203,43.531646,41.351892,35.995926,148.435399,113.867715,149.055033,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670535,48.933660,199.062244,163.659136,165.744196,164.129800,74.303050,14.323842,190.037740,16.473748,48.757853,49.617248,162.048370,201.624490,159.977604,192.196602,108.317866,186.481023,-0.000458,0.031365,88.597965,65.908306,184.992723,8.087643,53.041270,0.694807,634345.255412,0.862504,9.010948,12.082462,4.012840,0.058392,0.051067,32.000000,111.187728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859849,65.200938,102.026975,63.281806,29.267007,43.050633,43.322898,36.211264,43.531646,41.351892,36.008262,148.606100,113.680732,149.030013,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650867,48.940791,199.228529,163.671169,165.734888,164.121420,74.314055,14.324270,190.230207,16.473382,48.770133,49.675017,162.056441,201.489877,159.978929,192.365061,108.317089,186.813320,-0.000460,0.031420,88.467152,66.089242,185.098552,8.104205,53.040535,0.694021,634299.718963,0.860864,9.007088,11.918147,4.007653,0.060706,0.054119,32.000000,111.125589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865045,65.212422,102.018594,63.281806,29.216419,43.050633,43.322898,36.196805,43.531646,41.351892,35.991786,148.628110,113.680962,149.047401,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704459,48.956151,199.142351,163.691038,165.743221,164.110980,74.195735,14.322558,190.198913,16.472659,48.667182,49.695883,162.090862,201.529427,160.008578,192.259694,108.337940,186.622901,-0.000461,0.031444,88.326008,65.774867,184.991602,8.086839,53.019502,0.694674,634318.375423,0.861088,9.034624,12.045663,4.012589,0.057712,0.050918,32.000000,111.144004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874498,65.230692,102.046395,63.281806,29.203567,43.050633,43.322898,36.213886,43.531646,41.351892,35.977753,148.391471,113.916810,149.053931,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765195,48.914460,199.018214,163.685442,165.724960,164.101836,74.342063,14.322843,190.313931,16.472371,48.460646,49.763742,162.095221,201.513077,159.985103,192.334950,108.334216,186.901512,-0.000463,0.031472,88.339587,65.998622,185.234831,8.074676,53.105340,0.694069,634191.411354,0.860858,8.993809,11.952423,4.006494,0.058148,0.050869,32.000000,111.163253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866042,65.206331,102.053840,63.281806,29.236858,43.050633,43.322898,36.188305,43.531646,41.351892,35.978569,148.684125,113.684030,149.138077,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719238,48.914460,199.080331,163.685442,165.701834,164.094213,74.330447,14.321273,190.327234,16.472762,48.313663,49.666984,162.099658,201.482639,159.978265,192.320179,108.316949,186.997560,-0.000464,0.031466,88.363220,65.953273,185.223635,8.070857,53.041270,0.691747,633996.076262,0.858401,8.889772,12.062146,3.999145,0.058605,0.050662,32.000000,111.226007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843146,65.188316,102.054846,63.281806,29.161338,43.050633,43.322898,36.155347,43.531646,41.351892,35.920710,148.660893,113.690666,149.107157,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666298,48.845616,199.049466,163.664173,165.724550,164.091147,74.405095,14.322130,190.308478,16.472377,48.224576,49.713973,162.102576,201.656212,160.006409,192.387204,108.298850,186.823422,-0.000467,0.031462,88.352484,65.880946,185.206707,8.048258,53.156455,0.693270,634079.190336,0.859377,8.937389,12.116001,4.004091,0.060292,0.052467,32.000000,111.200440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830189,65.184886,102.060212,63.281806,29.183581,43.050633,43.322898,36.183718,43.531646,41.351892,35.832572,148.810189,113.745591,149.122932,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671481,48.776773,199.170050,163.614921,165.718280,164.069815,74.303646,14.315708,190.454543,16.472207,48.161153,49.702353,162.066987,201.691868,159.979350,192.337919,108.273476,187.061045,-0.000468,0.031423,88.368678,66.015827,185.384328,8.049571,53.029101,0.692188,634036.706181,0.859350,8.923440,12.067754,4.007737,0.058804,0.051304,32.000000,111.157325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790389,65.157802,102.023058,63.281806,29.144997,43.050633,43.322898,36.216866,43.531646,41.351892,35.807321,148.607291,113.522055,149.293782,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698111,48.776773,199.203665,163.614921,165.660239,164.045426,74.392485,14.317848,190.483161,16.472902,48.121689,49.683214,162.051898,201.570058,159.989801,192.449092,108.316650,186.966710,-0.000468,0.031432,88.443687,66.087720,185.270137,8.044110,53.059916,0.693850,633886.571980,0.860145,8.849220,12.183653,4.009747,0.058450,0.051455,32.000000,111.117232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767880,65.194013,102.022551,63.281806,29.201619,43.050633,43.322898,36.218366,43.531646,41.351892,35.707750,148.784970,113.675209,149.279265,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679517,48.720547,199.202192,163.612682,165.544674,164.034581,74.389008,14.321416,190.432467,16.472950,48.220379,49.550497,162.059297,201.653378,159.982548,192.474010,108.331838,186.886209,-0.000467,0.031445,88.253963,65.612820,185.205178,8.050717,53.096895,0.693095,633622.431571,0.858479,8.821604,12.104551,4.008274,0.055085,0.049376,32.000000,110.972017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751995,65.184718,102.015453,63.281806,29.180596,43.050633,43.322898,36.206686,43.531646,41.351892,35.618674,148.778017,114.007675,149.325017,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674230,48.694765,199.174970,163.628913,165.582987,164.028681,74.385118,14.319276,190.446344,16.472839,48.428816,49.662712,162.064148,201.636233,159.971233,192.552870,108.350393,187.164190,-0.000467,0.031448,88.162562,65.978066,185.295711,8.056017,53.188319,0.692672,633433.931146,0.858683,8.784660,12.058693,4.009745,0.055900,0.049350,32.000000,110.610700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759439,65.188030,101.993749,63.281806,29.171837,43.050633,43.322898,36.221160,43.531646,41.351892,35.554840,148.770237,113.493748,149.310737,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623361,48.730420,199.279739,163.626115,165.524239,164.020865,74.448361,14.323842,190.411685,16.472563,48.441745,49.534730,162.066140,201.716149,159.963446,192.468939,108.349427,187.029512,-0.000467,0.031456,88.115525,65.743970,185.494274,8.049745,53.186011,0.691397,633312.100809,0.858737,8.764361,12.146002,4.009624,0.057218,0.051042,32.000000,110.354188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725533,65.163955,101.966379,63.281806,29.155617,43.050633,43.322898,36.229699,43.531646,41.351892,35.514557,148.896722,113.361498,149.365811,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579181,48.746054,199.317905,163.647942,165.533642,164.019292,74.322873,14.321559,190.513185,16.472040,48.627467,49.613503,162.069550,201.731480,159.984181,192.502185,108.396733,187.137253,-0.000468,0.031446,88.157600,65.819771,185.469964,8.037930,53.113234,0.692369,633419.203022,0.859030,8.852800,12.095694,4.015845,0.056729,0.050321,32.000000,110.540468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745495,65.142292,101.972038,63.281806,29.182036,43.050633,43.322898,36.257555,43.531646,41.351892,35.499339,148.645747,113.697033,149.375292,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594564,48.746054,199.228390,163.647942,165.510089,164.012547,74.381153,14.323271,190.463578,16.472405,48.649967,49.562586,162.083997,201.725853,159.964429,192.476028,108.401978,186.991069,-0.000469,0.031466,88.266346,65.654207,185.292691,8.056808,53.153360,0.693952,633494.581410,0.860474,8.910602,12.135335,4.019976,0.056247,0.050647,32.000000,110.422087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723711,65.118302,101.966122,63.281806,29.162566,43.050633,43.322898,36.297218,43.531646,41.351892,35.479486,148.762306,113.768067,149.296103,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602685,48.785824,199.199381,163.678725,165.422437,163.998320,74.399202,14.325983,190.446677,16.472367,48.711408,49.557500,162.104467,201.650606,159.981585,192.547679,108.379865,187.231786,-0.000469,0.031471,88.491021,65.834486,185.472919,8.060081,53.175337,0.693019,633291.493258,0.860355,8.898331,12.028502,4.017142,0.057058,0.050413,32.000000,110.415076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753009,65.149847,101.988642,63.281806,29.151787,43.050633,43.322898,36.295765,43.531646,41.351892,35.484606,148.798404,114.537327,149.357904,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626353,48.828062,199.189677,163.718743,165.405643,163.979024,74.396288,14.316279,190.418341,16.473488,48.705823,49.669787,162.098506,201.771214,159.979366,192.500164,108.408765,187.233019,-0.000470,0.031472,88.587040,65.760093,185.103777,8.059273,53.138883,0.692587,633386.586465,0.860011,8.929668,12.142254,4.015899,0.059691,0.052508,32.000000,110.441540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739355,65.129858,101.992158,63.281806,29.162170,43.050633,43.322898,36.298008,43.531646,41.351892,35.496191,148.792576,113.828516,149.211563,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629954,48.860427,199.259940,163.745608,165.344100,163.968966,74.333935,14.324698,190.374624,16.474475,48.664363,49.646044,162.120092,201.831660,159.974308,192.478107,108.384923,187.139250,-0.000471,0.031466,88.612456,65.817519,185.289876,8.056889,53.178511,0.692753,633284.082987,0.859590,8.947335,12.113823,4.013788,0.057793,0.050489,32.000000,110.519174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745813,65.133430,102.003335,63.281806,29.123404,43.050633,43.322898,36.289668,43.531646,41.351892,35.469191,148.667869,113.973615,149.126984,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593122,48.870027,199.151023,163.753444,165.270099,163.964414,74.267698,14.325697,190.553933,16.476237,48.805912,49.597986,162.113346,201.666956,159.989367,192.515450,108.432877,187.203749,-0.000469,0.031480,88.719359,65.655000,185.331502,8.058385,53.067627,0.692393,633381.459349,0.860267,8.975962,12.101979,4.014913,0.056028,0.049939,32.000000,110.658930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732536,65.146373,102.011647,63.281806,29.121334,43.050633,43.322898,36.293555,43.531646,41.351892,35.477131,148.535395,113.810719,149.273089,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606900,48.870027,199.236531,163.753444,165.250214,163.958377,74.414825,14.318134,190.409409,16.478047,48.952980,49.555499,162.095067,201.662002,160.003390,192.433895,108.447524,187.143133,-0.000469,0.031458,88.724969,65.773220,185.305501,8.075622,53.166578,0.694029,633281.670723,0.861744,9.023801,12.078574,4.015698,0.058641,0.051335,32.000000,110.721870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720607,65.132292,102.042000,63.281806,29.091814,43.050633,43.322898,36.320933,43.531646,41.351892,35.463402,148.829650,113.751498,149.306134,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631170,48.916380,199.215380,163.755963,165.128786,163.953006,74.403564,14.310999,190.397698,16.478486,48.964345,49.473805,162.118674,201.702327,160.002241,192.421870,108.414925,186.863549,-0.000469,0.031449,88.762467,65.822932,185.385656,8.086973,53.160808,0.692750,633194.577050,0.859743,9.009493,12.040855,4.016307,0.059255,0.052269,32.000000,110.940839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738433,65.153555,102.048353,63.281806,29.092420,43.050633,43.322898,36.319845,43.531646,41.351892,35.487546,148.807128,113.902964,149.247283,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583669,48.974253,199.265936,163.767437,165.051886,163.950721,74.331451,14.318277,190.384219,16.479632,48.902078,49.575621,162.124889,201.624633,159.998317,192.395900,108.384630,186.817284,-0.000470,0.031478,88.751041,65.485857,185.174627,8.083396,53.210323,0.692547,633335.696534,0.859490,9.030652,11.966970,4.013917,0.058010,0.051410,32.000000,110.757748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739916,65.125831,102.028635,63.281806,29.103400,43.050633,43.322898,36.312793,43.531646,41.351892,35.469347,148.662903,113.934607,149.307353,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
