OSU 80 Ton Compressor Load Stand
49.624325,48.974253,199.294023,163.767437,165.037426,163.947583,74.349373,14.319561,190.366871,16.481130,48.895021,49.499423,162.130037,201.585633,159.978267,192.324496,108.389515,187.215406,-0.000470,0.031465,88.781037,65.809115,185.446429,8.083643,53.222544,0.692735,633602.297018,0.861367,9.137845,11.979635,4.018782,0.056325,0.050428,32.000000,110.923019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751840,65.130726,102.021958,63.281806,29.082714,43.050633,43.322898,36.346217,43.531646,41.351892,35.513627,148.698745,113.865721,149.324741,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589919,49.011556,199.167246,163.801578,165.033426,163.931737,74.434187,14.322986,190.426519,16.482151,48.827448,49.578219,162.129623,201.662776,160.004573,192.433205,108.383622,186.753268,-0.000469,0.031413,88.632532,65.773988,185.451159,8.076939,53.239093,0.692126,633535.748663,0.860359,9.095632,12.126372,4.016055,0.058706,0.051311,32.000000,111.048606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750967,65.101467,102.044417,63.281806,29.111428,43.050633,43.322898,36.328463,43.531646,41.351892,35.518577,148.868375,113.462527,149.304836,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555925,49.011556,199.345735,163.801578,165.038615,163.914149,74.373793,14.320988,190.437106,16.483787,48.799791,49.562414,162.147405,201.784241,160.028063,192.468530,108.400528,186.920225,-0.000469,0.031404,88.591584,65.563549,185.384061,8.074835,53.130465,0.694097,633545.880554,0.859033,9.114945,11.905271,4.015829,0.058424,0.051486,32.000000,111.226998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746573,65.111240,102.055447,63.281806,29.060612,43.050633,43.322898,36.357377,43.531646,41.351892,35.525702,148.747586,114.262049,149.347637,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627237,49.000859,199.212477,163.795981,165.094850,163.904819,74.290894,14.325555,190.460304,16.485753,48.775513,49.486249,162.134275,201.773150,160.020908,192.429744,108.386464,187.014411,-0.000469,0.031393,88.758153,65.871466,185.399070,8.092434,53.233192,0.694247,633527.569098,0.861310,9.203971,12.002963,4.022642,0.059915,0.051974,32.000000,111.125876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722494,65.104140,102.033282,63.281806,29.115909,43.050633,43.322898,36.384351,43.531646,41.351892,35.506151,148.581788,114.445044,149.359989,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647924,48.994825,199.264610,163.786746,165.187018,163.907728,74.390768,14.321131,190.402273,16.487292,48.822059,49.609664,162.127203,201.616560,159.997628,192.479103,108.388090,187.010313,-0.000469,0.031364,88.943871,65.618905,185.439351,8.101713,53.046358,0.691630,633428.384157,0.860820,9.119213,12.052906,4.014176,0.059098,0.052259,32.000000,111.056626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679385,65.053280,102.024522,63.281806,29.066301,43.050633,43.322898,36.351074,43.531646,41.351892,35.496371,148.781537,113.665198,149.207432,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655424,48.994825,199.177137,163.786746,165.191471,163.908648,74.425274,14.324270,190.429764,16.488737,48.781135,49.660397,162.118831,201.727830,159.984710,192.445572,108.354025,186.703458,-0.000470,0.031358,88.893097,65.990902,185.338069,8.119853,53.129861,0.693938,633395.602098,0.859267,9.091710,12.049719,4.013554,0.057758,0.051921,32.000000,111.037700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656004,65.019753,102.031001,63.281806,29.035131,43.050633,43.322898,36.344821,43.531646,41.351892,35.480076,148.850548,113.656031,149.302200,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625152,49.002230,199.260728,163.798220,165.204624,163.900606,74.411679,14.318847,190.400153,16.490073,48.619346,49.617289,162.154317,201.716862,159.998118,192.569065,108.352184,186.987625,-0.000471,0.031339,88.944504,65.760375,185.352062,8.127397,53.058946,0.692540,633487.316826,0.858730,9.083929,11.966845,4.011186,0.057622,0.050529,32.000000,110.927762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656678,65.044223,102.048744,63.281806,29.037165,43.050633,43.322898,36.345338,43.531646,41.351892,35.477198,148.823357,114.203212,149.327888,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735310,48.983305,199.242358,163.812213,165.208829,163.905301,74.253261,14.332690,190.544092,16.491611,48.293715,49.659558,162.155851,201.758268,160.014335,192.503374,108.354211,187.028728,-0.000471,0.031341,88.944546,65.752164,185.362805,8.129920,53.232536,0.694034,633523.096880,0.859444,9.122750,12.076983,4.015317,0.057116,0.050781,32.000000,110.808202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658377,65.060122,102.069981,63.281806,29.021250,43.050633,43.322898,36.368061,43.531646,41.351892,35.448380,148.506522,114.356289,149.382885,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735654,48.897455,199.199632,163.812213,165.195050,163.902461,74.500807,14.317135,190.524124,16.493646,48.291332,49.659435,162.176808,201.791478,160.026334,192.461091,108.368650,186.957508,-0.000470,0.031343,88.950748,65.781369,185.457382,8.137500,53.175967,0.690337,633361.579579,0.859138,8.989578,12.090610,4.006054,0.055863,0.050273,32.000000,110.620993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667461,65.102228,102.091722,63.281806,29.041109,43.050633,43.322898,36.308531,43.531646,41.351892,35.436851,149.001614,113.805196,149.302633,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620194,48.834919,199.247147,163.791784,165.168406,163.917117,74.383333,14.321987,190.464091,16.495509,48.447662,49.608895,162.196556,201.897937,160.064594,192.507176,108.355775,186.752923,-0.000469,0.031330,89.095458,65.723002,185.384734,8.151980,53.158343,0.690337,633361.579579,0.859138,8.989578,12.090610,4.006054,0.059223,0.050961,32.000000,110.706386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669397,65.107096,102.120344,63.281806,29.011470,43.050633,43.322898,36.310817,43.531646,41.351892,35.332640,148.766665,114.346508,149.338077,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644982,48.834919,199.137965,163.791784,165.144677,163.929604,74.266748,14.322843,190.476878,16.498947,48.585285,49.557772,162.168271,201.653664,160.035455,192.530035,108.399215,187.010720,-0.000468,0.031324,89.136783,65.594481,185.447753,8.160191,53.171613,0.692469,633218.428423,0.859550,8.960585,11.983955,4.015445,0.059385,0.051092,32.000000,110.726749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626047,65.087719,102.143301,63.281806,28.987677,43.050633,43.322898,36.384275,43.531646,41.351892,35.238349,148.533497,114.029653,149.324545,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643271,48.856313,199.220072,163.785347,165.090237,163.931570,74.405844,14.319133,190.554070,16.502259,48.643436,49.601980,162.149063,201.785647,160.056447,192.562995,108.417285,187.118503,-0.000467,0.031339,89.207200,65.609720,185.484017,8.181209,53.206258,0.691757,633101.411662,0.859015,8.933142,12.095447,4.011029,0.059176,0.051624,32.000000,110.836268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622635,65.086792,102.147905,63.281806,28.975840,43.050633,43.322898,36.374859,43.531646,41.351892,35.233707,148.811688,114.120479,149.354836,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632613,48.883741,199.124078,163.785347,165.005150,163.950381,74.478281,14.325555,190.599880,16.505123,48.728893,49.619123,162.151445,201.716720,160.038892,192.483038,108.408989,187.253558,-0.000467,0.031340,89.203207,65.552923,185.414243,8.213948,53.168545,0.691599,633109.905884,0.858974,8.958028,12.061718,4.013033,0.058039,0.050939,32.000000,110.806209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624856,65.066487,102.165541,63.281806,28.940625,43.050633,43.322898,36.381095,43.531646,41.351892,35.237311,148.956562,114.028157,149.292798,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620094,48.913088,199.131795,163.788425,165.039268,163.964710,74.424065,14.319133,190.490656,16.507671,48.679041,49.518000,162.142187,201.753844,160.006644,192.431634,108.402278,187.117034,-0.000466,0.031324,89.225034,65.796435,185.356753,8.225693,53.199964,0.692123,633284.628939,0.858508,8.996515,12.121415,4.011960,0.055621,0.050744,32.000000,110.601859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629967,65.035730,102.131591,63.281806,28.946747,43.050633,43.322898,36.393050,43.531646,41.351892,35.215860,148.848130,113.603867,149.289966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582440,48.917203,199.100367,163.802978,165.073072,163.966848,74.235200,14.322130,190.438574,16.508968,48.691233,49.517261,162.156374,201.778043,160.007333,192.444410,108.390302,187.235278,-0.000467,0.031301,89.266928,65.792734,185.516382,8.243135,53.126583,0.692011,633434.353000,0.859520,9.038859,12.076165,4.013128,0.056956,0.050478,32.000000,110.880638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656465,65.031486,102.179909,63.281806,28.917186,43.050633,43.322898,36.406088,43.531646,41.351892,35.226092,148.470401,114.217058,149.304206,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621394,48.917203,199.124645,163.802978,165.065994,163.959859,74.398778,14.318990,190.401603,16.510366,48.712416,49.475461,162.149756,201.760714,160.016498,192.465554,108.380018,187.166843,-0.000466,0.031283,89.183448,65.817202,185.252515,8.256946,53.076780,0.693376,633538.523176,0.862454,9.082071,12.133147,4.015542,0.059205,0.052630,32.000000,110.821667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606381,64.993231,102.163553,63.281806,28.911669,43.050633,43.322898,36.433239,43.531646,41.351892,35.211870,148.797555,113.864992,149.278990,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619494,48.928448,199.135457,163.817250,165.064075,163.960663,74.459586,14.324270,190.430418,16.511866,48.740671,49.575280,162.176513,201.793557,160.033566,192.491858,108.392654,186.960563,-0.000466,0.031299,89.220499,65.968849,185.402354,8.263873,53.133769,0.693575,633494.343521,0.859771,9.041623,12.117387,4.012879,0.058560,0.051730,32.000000,110.856054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639737,65.000892,102.197072,63.281806,28.886390,43.050633,43.322898,36.417802,43.531646,41.351892,35.205147,148.919171,113.586952,149.388589,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657323,48.938048,199.118341,163.802698,165.107927,163.955183,74.360642,14.321416,190.522194,16.513672,48.677115,49.535877,162.169622,201.798695,160.039446,192.474988,108.404441,187.089770,-0.000464,0.031298,89.124743,65.617721,185.465253,8.282268,53.166893,0.692908,633478.034936,0.859137,9.054840,12.026204,4.013250,0.059688,0.052035,32.000000,110.940678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619655,64.983203,102.206144,63.281806,28.896928,43.050633,43.322898,36.425146,43.531646,41.351892,35.188151,148.721283,113.942240,149.402829,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672176,48.917751,199.188391,163.796261,165.119301,163.952795,74.267250,14.319418,190.425403,16.514921,48.520599,49.579524,162.126272,201.716129,160.048253,192.485376,108.380969,187.276805,-0.000463,0.031330,89.028650,65.975105,185.426055,8.299317,53.286142,0.691958,633398.232706,0.859547,9.025181,12.063624,4.009848,0.058801,0.051226,32.000000,110.830536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629786,64.962083,102.209294,63.281806,28.873843,43.050633,43.322898,36.409248,43.531646,41.351892,35.181519,148.534501,113.754681,149.310658,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641173,48.917751,199.156721,163.796261,165.163625,163.963990,74.489383,14.321559,190.472162,16.516272,48.473076,49.611716,162.158952,201.798838,160.042286,192.514082,108.426084,187.070161,-0.000462,0.031345,89.176600,65.924482,185.367663,8.324759,53.183651,0.690346,633406.104056,0.860280,8.989478,12.158279,4.010060,0.060013,0.052157,32.000000,110.986024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651432,64.970074,102.247133,63.281806,28.896524,43.050633,43.322898,36.405436,43.531646,41.351892,35.144242,148.978766,113.593741,149.261327,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669663,48.882369,199.212352,163.792623,165.269873,163.947741,74.456768,14.321987,190.543031,16.517183,48.414675,49.598987,162.151189,201.765831,160.032238,192.523474,108.387543,187.283455,-0.000463,0.031360,89.323834,65.680693,185.535329,8.334511,53.127842,0.692036,633340.661001,0.858368,9.021643,12.034514,4.011926,0.058689,0.051787,32.000000,111.132891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613365,64.919688,102.210318,63.281806,28.857325,43.050633,43.322898,36.448057,43.531646,41.351892,35.083137,148.913536,113.589215,149.282413,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671574,48.850279,199.156249,163.779190,165.238817,163.931494,74.268187,14.321702,190.497147,16.518212,48.390407,49.637524,162.138907,201.768155,160.044374,192.586588,108.407643,186.958484,-0.000463,0.031352,89.135664,65.787079,185.338111,8.342263,53.155904,0.692459,633279.747620,0.858403,8.959811,12.139239,4.010927,0.055935,0.049778,32.000000,110.958128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594372,64.913530,102.168184,63.281806,28.866724,43.050633,43.322898,36.419230,43.531646,41.351892,35.029037,148.536373,113.944733,149.321319,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621535,48.832999,199.217766,163.774433,165.305154,163.924463,74.372776,14.321131,190.469446,16.519176,48.280687,49.617785,162.168884,201.765954,160.044350,192.586180,108.418214,186.909594,-0.000462,0.031374,89.126636,65.643899,185.463499,8.360726,53.224170,0.691732,633087.903259,0.860006,8.922629,12.010423,4.009461,0.057074,0.050694,32.000000,110.884323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614687,64.925609,102.165635,63.281806,28.849043,43.050633,43.322898,36.422870,43.531646,41.351892,35.004251,148.745552,113.566432,149.247243,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673965,48.832999,199.181517,163.774433,165.290484,163.915988,74.401404,14.321273,190.515024,16.519464,48.366404,49.582192,162.173637,201.806218,160.052507,192.558453,108.430771,186.969646,-0.000461,0.031370,89.300790,65.796289,185.340130,8.362879,53.149321,0.691552,633051.108640,0.859680,8.957274,11.981227,4.014744,0.060208,0.052876,32.000000,110.964564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630327,64.937998,102.195475,63.281806,28.871790,43.050633,43.322898,36.456638,43.531646,41.351892,34.960811,148.802809,113.707351,149.190202,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667251,48.832999,199.259184,163.774433,165.285147,163.915129,74.367174,14.320132,190.577786,16.519329,48.335476,49.492359,162.146296,201.793496,160.040499,192.557474,108.392215,187.016170,-0.000460,0.031376,89.306393,65.786326,185.494642,8.346937,53.129652,0.691748,632916.682960,0.858297,8.902869,11.991547,4.009777,0.056654,0.050124,32.000000,111.067471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593418,64.929687,102.170240,63.281806,28.840709,43.050633,43.322898,36.432226,43.531646,41.351892,34.934303,148.734349,114.215600,149.178557,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660843,48.771836,199.163918,163.751205,165.263744,163.929397,74.282215,14.316707,190.591359,16.519513,48.312431,49.583148,162.154546,201.858734,160.049155,192.535470,108.417435,187.092244,-0.000459,0.031347,89.288852,65.752190,185.532496,8.350602,53.121941,0.692275,633042.367489,0.858817,8.909835,12.047824,4.011883,0.057513,0.051201,32.000000,111.112022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605042,64.973518,102.198838,63.281806,28.839895,43.050633,43.322898,36.440483,43.531646,41.351892,34.845829,148.564430,113.581774,149.283829,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621095,48.756751,199.355020,163.738053,165.244123,163.941021,74.369945,14.320560,190.606816,16.519702,48.485984,49.617052,162.136502,201.705201,160.045724,192.594410,108.431849,186.907880,-0.000458,0.031304,89.441061,65.719942,185.411044,8.333991,53.145702,0.692152,632898.554798,0.859850,8.855319,12.051571,4.010482,0.059236,0.050541,32.000000,110.835746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587558,64.978896,102.197761,63.281806,28.821580,43.050633,43.322898,36.447623,43.531646,41.351892,34.813226,148.739890,113.860274,149.315772,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573506,48.776498,199.265501,163.748127,165.229904,163.952501,74.430450,14.323129,190.548096,16.520657,48.737815,49.545712,162.136556,201.705650,160.039380,192.538143,108.438011,187.326549,-0.000457,0.031313,89.701008,65.549190,185.484749,8.347306,53.109536,0.692830,632910.657546,0.859624,8.881481,11.966940,4.017546,0.057392,0.050043,32.000000,110.776940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573918,64.987722,102.201968,63.281806,28.834921,43.050633,43.322898,36.475598,43.531646,41.351892,34.764338,148.860900,113.476028,149.243388,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582556,48.776498,199.329469,163.748127,165.228452,163.954582,74.301704,14.316279,190.479303,16.520110,48.784205,49.546821,162.154494,201.722448,160.031414,192.571549,108.414081,186.525207,-0.000458,0.031293,90.014976,65.540053,185.414104,8.358563,53.078170,0.693754,633047.211560,0.859949,8.950647,12.120160,4.019597,0.058087,0.050060,32.000000,110.736827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571357,64.994748,102.221450,63.281806,28.841557,43.050633,43.322898,36.509148,43.531646,41.351892,34.750895,148.603408,113.863880,149.114513,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589184,48.854118,199.234263,163.773034,165.185302,163.959078,74.312945,14.324841,190.422817,16.517916,48.709723,49.520622,162.121649,201.666752,159.999957,192.480694,108.388606,187.010269,-0.000459,0.031309,90.156390,65.829424,185.312861,8.361159,53.151655,0.694222,633096.934023,0.861276,8.941246,11.838794,4.020153,0.061409,0.053435,32.000000,110.495909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556999,64.963615,102.196594,63.281806,28.823917,43.050633,43.322898,36.486524,43.531646,41.351892,34.789262,148.625890,114.370442,149.357432,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596728,48.886209,199.116295,163.774713,165.206197,163.956222,74.390727,14.320845,190.460171,16.518076,48.648474,49.596708,162.145153,201.632094,160.018276,192.456978,108.403355,187.009048,-0.000459,0.031268,89.835567,65.691803,185.566982,8.349409,53.062959,0.693191,633362.405378,0.860928,9.020135,12.046197,4.018174,0.058690,0.052209,32.000000,110.419896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558525,64.977672,102.215046,63.281806,28.806774,43.050633,43.322898,36.516413,43.531646,41.351892,34.797371,148.781455,113.779075,149.305269,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661275,48.893340,199.232233,163.778071,165.256524,163.951634,74.460698,14.325269,190.498100,16.518013,48.563384,49.653437,162.125487,201.668322,160.041068,192.484708,108.402078,186.829173,-0.000459,0.031235,89.682253,65.748991,185.444306,8.375913,53.054960,0.693957,633366.936258,0.860245,9.036238,12.033971,4.014706,0.056002,0.050283,32.000000,110.690392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561664,64.971644,102.192568,63.281806,28.767652,43.050633,43.322898,36.518448,43.531646,41.351892,34.776166,148.921395,113.599955,149.293664,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643813,48.874141,199.201392,163.780310,165.286796,163.950229,74.299066,14.325412,190.507722,16.517166,48.534513,49.539711,162.113721,201.791274,160.041679,192.455352,108.410706,187.168204,-0.000458,0.031239,89.653915,65.594599,185.461090,8.385388,53.177147,0.693544,633284.264650,0.858189,8.976375,11.966717,4.011823,0.057076,0.049894,32.000000,110.632055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553205,64.979001,102.189262,63.281806,28.795176,43.050633,43.322898,36.487487,43.531646,41.351892,34.762422,148.598132,113.531260,149.270886,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650150,48.874141,199.298056,163.780310,165.333849,163.945766,74.352919,14.320274,190.496210,16.516615,48.555405,49.564949,162.152182,201.798369,160.052050,192.460482,108.419997,187.006029,-0.000457,0.031275,89.652868,65.701360,185.277457,8.383653,53.241401,0.692044,633241.635174,0.860339,8.975293,12.087218,4.012613,0.058571,0.051325,32.000000,110.692029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555513,64.972556,102.161433,63.281806,28.778991,43.050633,43.322898,36.503129,43.531646,41.351892,34.721838,148.705839,113.376994,149.304914,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636969,48.859055,199.257637,163.786746,165.293545,163.951127,74.397236,14.322272,190.507361,16.515731,48.508661,49.616328,162.173475,201.771662,160.073418,192.565482,108.456708,186.992029,-0.000456,0.031266,89.549409,65.665133,185.386977,8.391675,53.231986,0.691348,633182.638018,0.859570,8.968717,12.016179,4.014047,0.058544,0.051484,32.000000,110.981327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580746,64.978726,102.146825,63.281806,28.812643,43.050633,43.322898,36.504903,43.531646,41.351892,34.684147,148.794473,113.395213,149.277495,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649407,48.845890,199.251265,163.786466,165.276249,163.953447,74.335430,14.317991,190.635954,16.515527,48.426315,49.617732,162.160525,201.797716,160.043864,192.616614,108.431421,187.117035,-0.000455,0.031269,89.350266,65.727501,185.585992,8.392481,53.185618,0.691530,633073.509935,0.859303,8.967310,11.974136,4.014299,0.059455,0.051476,32.000000,110.766405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552294,64.962224,102.104560,63.281806,28.803415,43.050633,43.322898,36.521137,43.531646,41.351892,34.638927,148.670861,113.763887,149.324033,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631736,48.816543,199.311172,163.808295,165.327104,163.953252,74.326705,14.319989,190.529756,16.516246,48.393319,49.664400,162.164383,201.847011,160.068058,192.556843,108.463179,187.313779,-0.000454,0.031283,89.274417,65.683269,185.530558,8.381218,53.074341,0.691530,633073.509935,0.859303,8.967310,11.974136,4.014299,0.057013,0.050269,32.000000,110.665397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549923,64.949821,102.128150,63.281806,28.784211,43.050633,43.322898,36.517307,43.531646,41.351892,34.613704,148.653411,114.272904,149.341146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690133,48.816543,199.382288,163.808295,165.341257,163.953979,74.343137,14.317706,190.700553,16.515180,48.253629,49.724168,162.199058,201.901322,160.073126,192.737095,108.453565,187.106139,-0.000454,0.031292,89.198880,65.630509,185.556664,8.359000,53.111897,0.693699,632985.660562,0.860128,8.930228,12.090136,4.015801,0.058786,0.050446,32.000000,110.616192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519810,64.927891,102.111269,63.281806,28.822005,43.050633,43.322898,36.532717,43.531646,41.351892,34.556798,148.686273,113.657642,149.298384,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709348,48.757848,199.479248,163.770795,165.348875,163.948585,74.346460,14.330692,190.605507,16.515756,48.294390,49.706779,162.165971,201.906806,160.079813,192.815273,108.467202,187.264735,-0.000454,0.031299,89.187320,66.082922,185.640950,8.360641,53.242660,0.692660,632941.599873,0.858819,8.869647,12.020732,4.012513,0.057602,0.051014,32.000000,110.723678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513071,64.946580,102.094213,63.281806,28.810798,43.050633,43.322898,36.499889,43.531646,41.351892,34.488560,148.692920,113.565435,149.285796,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731570,48.749345,199.451934,163.768276,165.324030,163.936353,74.332169,14.322558,190.658989,16.517132,48.358933,49.586725,162.168095,201.930638,160.089094,192.843646,108.525786,187.335773,-0.000455,0.031320,89.259775,65.831388,185.660880,8.366655,53.217614,0.690813,632733.246237,0.858242,8.791030,12.067454,4.012912,0.058017,0.051716,32.000000,110.938563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529123,64.961050,102.105640,63.281806,28.868972,43.050633,43.322898,36.502203,43.531646,41.351892,34.415448,148.664337,113.813289,149.288313,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699649,48.749345,199.526721,163.768276,165.264045,163.922648,74.315573,14.307716,190.752997,16.518162,48.493747,49.666422,162.176599,202.046271,160.089349,192.839398,108.524886,187.256941,-0.000455,0.031318,89.260473,65.600590,185.634291,8.360688,53.307176,0.690813,632733.246237,0.858242,8.791030,12.067454,4.012912,0.057700,0.050741,32.000000,111.056061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519024,64.941712,102.107132,63.281806,28.855566,43.050633,43.322898,36.487206,43.531646,41.351892,34.372554,148.631145,113.814209,149.164317,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687487,48.764156,199.528334,163.776952,165.199573,163.909590,74.387866,14.324698,190.622068,16.519213,48.542913,49.659363,162.167809,201.843403,160.078646,192.809931,108.544835,187.358645,-0.000455,0.031293,89.130248,65.808698,185.416814,8.347044,53.163719,0.690091,632447.438262,0.858628,8.792582,12.006806,4.014650,0.058900,0.050855,32.000000,110.966276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516766,64.946120,102.097236,63.281806,28.865048,43.050633,43.322898,36.508206,43.531646,41.351892,34.337710,148.775733,114.211650,149.261720,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692397,48.797618,199.471476,163.782548,165.230523,163.918663,74.339330,14.327838,190.739614,16.519837,48.571689,49.675011,162.176765,202.109776,160.077473,192.804270,108.569861,187.007063,-0.000456,0.031286,89.354998,65.941052,185.724571,8.337330,53.306022,0.692081,632383.756989,0.857995,8.820004,12.025544,4.015666,0.059074,0.051342,32.000000,111.009456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527512,64.951499,102.114049,63.281806,28.920089,43.050633,43.322898,36.522523,43.531646,41.351892,34.341634,148.678660,114.214450,149.264710,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684681,48.815445,199.499497,163.758481,165.263784,163.918400,74.361488,14.317991,190.782721,16.520489,48.501637,49.746870,162.187538,202.079706,160.077747,192.862222,108.566430,187.391769,-0.000458,0.031290,89.629019,65.987236,185.576365,8.337818,53.275967,0.690147,632396.206727,0.858589,8.848373,11.866710,4.014125,0.060004,0.052051,32.000000,110.894759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533627,64.948880,102.068604,63.281806,28.882606,43.050633,43.322898,36.520643,43.531646,41.351892,34.311600,148.722976,114.260898,149.399879,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687310,48.805571,199.523649,163.756523,165.253405,163.915538,74.432405,14.319276,190.802147,16.522399,48.677393,49.589290,162.174736,202.203147,160.091619,192.873122,108.588108,187.473531,-0.000458,0.031284,89.455027,66.114304,185.722535,8.327911,53.293827,0.690736,632464.973075,0.858523,8.874202,12.016545,4.015312,0.059085,0.052742,32.000000,110.689444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557648,64.985139,102.069249,63.281806,28.950672,43.050633,43.322898,36.515889,43.531646,41.351892,34.291394,148.864809,114.171070,149.360973,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638084,48.841776,199.632192,163.776112,165.235188,163.923751,74.341002,14.327124,190.778779,16.524798,48.805478,49.616307,162.174302,202.221597,160.090807,192.834033,108.582527,187.407432,-0.000458,0.031267,89.216175,65.818802,185.861237,8.328712,53.244286,0.690501,632363.967671,0.857615,8.861603,12.025955,4.015586,0.057156,0.050929,32.000000,110.591577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524785,64.970463,102.015636,63.281806,28.944515,43.050633,43.322898,36.532123,43.531646,41.351892,34.252478,148.682004,113.618864,149.324427,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622036,48.841776,199.618201,163.776112,165.200740,163.936137,74.433279,14.318419,190.837410,16.528500,49.030829,49.530769,162.196559,202.128899,160.097337,192.903395,108.577408,187.448841,-0.000458,0.031257,89.256564,65.814671,185.952385,8.349907,53.177907,0.692129,632549.631824,0.859747,8.948873,12.006404,4.021755,0.057845,0.051588,32.000000,110.833634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517873,64.992734,102.032874,63.281806,28.976766,43.050633,43.322898,36.571208,43.531646,41.351892,34.252575,148.866559,113.783256,149.306921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617651,49.004973,199.673551,163.886653,165.132123,163.943585,74.404865,14.317706,190.771976,16.531075,49.088526,49.582523,162.203582,202.086759,160.071645,192.897466,108.579597,187.505425,-0.000460,0.031281,89.187374,65.854960,185.653743,8.374123,53.151209,0.693216,632633.504312,0.859054,8.965530,12.027268,4.022773,0.059112,0.051941,32.000000,110.970859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502814,64.983020,102.032280,63.281806,28.980805,43.050633,43.322898,36.583959,43.531646,41.351892,34.297034,148.809729,114.089871,149.158573,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580026,49.096036,199.671233,163.933389,165.043799,163.952289,74.325691,14.322272,190.888333,16.533220,49.489425,49.676267,162.265483,202.072081,160.095383,192.935932,108.622398,187.478323,-0.000460,0.031262,89.193760,65.646184,185.687515,8.377115,53.078249,0.694140,633011.161469,0.859899,9.133280,12.046589,4.024244,0.057862,0.050745,32.000000,111.315629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522776,65.027716,102.060606,63.281806,28.978432,43.050633,43.322898,36.589550,43.531646,41.351892,34.367892,148.651383,114.082046,149.225214,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635874,49.096036,199.584329,163.933389,165.022511,163.937144,74.308513,14.314424,190.855152,16.535047,49.380457,49.649413,162.257979,202.073365,160.131505,192.819866,108.586695,187.360613,-0.000462,0.031244,89.029141,65.784538,185.718662,8.383471,53.210690,0.695783,633150.251994,0.861807,9.263412,11.993486,4.027251,0.059589,0.052132,32.000000,111.162449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501181,65.018946,102.051029,63.281806,29.029517,43.050633,43.322898,36.620583,43.531646,41.351892,34.453806,148.617027,113.852795,149.173483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718420,49.206027,199.713939,163.959416,165.033081,163.937224,74.387682,14.321702,190.869948,16.537610,49.279117,49.643696,162.280394,202.200844,160.129540,192.944488,108.573255,187.034554,-0.000461,0.031220,89.029199,65.782178,185.612870,8.409411,53.242738,0.693078,633131.320185,0.860849,9.205427,11.984433,4.020969,0.056758,0.050650,32.000000,111.188634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497768,65.022193,102.045886,63.281806,28.992502,43.050633,43.322898,36.570585,43.531646,41.351892,34.568502,148.775365,113.811870,149.119982,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704050,49.243057,199.643872,163.970890,165.071549,163.947127,74.332401,14.319133,190.798735,16.539903,49.139116,49.662894,162.258481,202.155870,160.134643,192.891070,108.615206,187.133521,-0.000461,0.031222,89.005261,65.899676,185.647828,8.422420,53.226295,0.692200,633298.262741,0.858613,9.229804,11.873786,4.016900,0.059316,0.050940,32.000000,111.251454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475580,65.004478,102.018966,63.281806,29.035240,43.050633,43.322898,36.553310,43.531646,41.351892,34.616684,148.664802,114.556888,149.369470,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730454,49.235925,199.615853,163.972289,165.097501,163.962364,74.404200,14.324556,190.977729,16.542447,48.957864,49.774714,162.259114,202.164066,160.120979,193.088808,108.623998,187.482892,-0.000464,0.031173,88.877377,65.967664,185.833868,8.423338,53.336942,0.692541,633305.248097,0.859668,9.281731,11.869514,4.016652,0.059302,0.052028,32.000000,111.256264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478357,64.983895,102.015826,63.281806,29.088509,43.050633,43.322898,36.566535,43.531646,41.351892,34.635825,148.808400,113.915775,149.331114,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804426,49.187649,199.829249,163.963614,165.117462,163.976307,74.401826,14.320703,191.052162,16.545240,48.908779,49.713520,162.296957,202.379411,160.158956,193.124069,108.634667,187.500423,-0.000466,0.031162,88.935855,65.973775,185.928073,8.441810,53.265765,0.690757,633299.025030,0.858395,9.247232,11.993624,4.013956,0.059335,0.052589,32.000000,110.948976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508219,64.994298,102.002581,63.281806,29.094322,43.050633,43.322898,36.558736,43.531646,41.351892,34.598120,148.803652,114.059762,149.315300,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772003,49.172289,199.767560,163.971730,165.201947,163.982904,74.305801,14.322700,191.091914,16.549283,49.040051,49.805021,162.306283,202.219293,160.177346,193.042459,108.641640,187.642155,-0.000466,0.031160,88.900969,65.978877,185.845392,8.464543,53.346069,0.691248,633126.584001,0.856963,9.122341,11.989618,4.012279,0.056678,0.051365,32.000000,111.010974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523943,65.008855,101.999608,63.281806,29.185421,43.050633,43.322898,36.512810,43.531646,41.351892,34.594336,148.611601,113.867063,149.310343,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762081,49.186004,199.853586,163.962774,165.273430,163.982794,74.376014,14.317991,191.038337,16.551646,49.015802,49.746058,162.309740,202.374253,160.160496,193.098378,108.637523,187.827785,-0.000466,0.031170,88.932300,65.945907,185.790756,8.493484,53.274786,0.691563,633127.576472,0.858293,9.131588,12.071675,4.015022,0.056713,0.051584,32.000000,111.069823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520298,64.974718,102.009057,63.281806,29.167255,43.050633,43.322898,36.533512,43.531646,41.351892,34.601640,148.752028,113.803930,149.298030,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808887,49.182712,199.847742,163.976207,165.305332,163.981115,74.420160,14.330835,191.097760,16.556173,48.925031,49.836222,162.302295,202.444343,160.166947,193.206238,108.654691,187.440525,-0.000465,0.031125,88.816155,66.049086,185.892847,8.511093,53.232274,0.691745,633201.028807,0.858101,9.164541,12.111114,4.016182,0.058249,0.052748,32.000000,111.330812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545268,64.963090,102.025156,63.281806,29.229589,43.050633,43.322898,36.509832,43.531646,41.351892,34.626639,148.840320,113.606168,149.209006,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798865,49.158026,199.946684,163.986842,165.410069,164.001190,74.345220,14.320845,191.192207,16.560455,48.889365,49.730881,162.319202,202.413151,160.191441,193.160556,108.704552,187.718003,-0.000465,0.031131,88.677939,65.930466,186.010937,8.522448,53.337519,0.691685,633065.784866,0.856680,9.112787,11.946824,4.012291,0.058010,0.051095,32.000000,111.397953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556100,64.990261,102.028606,63.281806,29.274999,43.050633,43.322898,36.513891,43.531646,41.351892,34.631865,148.690440,113.953056,149.299289,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782852,49.131420,200.032765,163.984603,165.429929,164.007905,74.364141,14.317420,191.125205,16.565806,48.781647,49.708614,162.329579,202.328342,160.190942,193.083302,108.675262,187.612716,-0.000465,0.031123,89.301964,65.840136,185.949102,8.534092,53.315542,0.690720,632954.946174,0.857781,9.098474,12.002400,4.015085,0.056193,0.050220,32.000000,111.215551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525659,64.986369,102.029886,63.281806,29.298355,43.050633,43.322898,36.519186,43.531646,41.351892,34.616337,148.728283,114.015729,149.428715,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738086,49.102893,199.967249,163.968092,165.453355,164.027222,74.372295,14.318419,191.009510,16.570842,48.734291,49.735928,162.310589,202.378269,160.165487,193.135313,108.697485,187.738594,-0.000465,0.031156,89.350776,66.029810,186.010959,8.552978,53.364165,0.691390,633031.636329,0.857840,9.088447,11.991696,4.018106,0.055934,0.049899,32.000000,111.342220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519577,64.989021,102.051479,63.281806,29.325446,43.050633,43.322898,36.526660,43.531646,41.351892,34.595457,148.744589,114.095586,149.353970,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774635,49.094116,199.867075,163.947662,165.493674,164.048740,74.424516,14.324841,191.103698,16.575126,48.831616,49.774999,162.320771,202.288955,160.179845,193.127719,108.728126,187.614096,-0.000465,0.031163,89.316163,66.032311,185.848838,8.578063,53.267679,0.691169,633034.313019,0.858636,9.106291,12.017288,4.020405,0.058468,0.051473,32.000000,111.492305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539570,65.001608,102.073954,63.281806,29.369063,43.050633,43.322898,36.553469,43.531646,41.351892,34.568968,148.849033,114.121207,149.385874,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
