OSU 80 Ton Compressor Load Stand
49.797383,49.099328,200.044238,163.949621,165.500034,164.091966,74.458105,14.333689,191.094240,16.578839,48.934271,49.817796,162.312630,202.372663,160.174685,193.213493,108.769732,187.653633,-0.000466,0.031151,89.227336,65.925013,185.972712,8.603777,53.349977,0.691796,632955.273816,0.857425,9.059652,11.939358,4.015440,0.060198,0.053163,32.000000,111.386962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550069,64.998807,102.101082,63.281806,29.412349,43.050633,43.322898,36.539355,43.531646,41.351892,34.560010,148.916211,114.133673,149.399604,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780374,49.099328,199.912535,163.949621,165.520210,164.122463,74.341386,14.322843,191.051034,16.581457,49.040474,49.710788,162.321171,202.348770,160.176484,193.112194,108.758327,187.476609,-0.000466,0.031133,89.208882,66.022472,185.895624,8.622962,53.271220,0.691080,632976.187104,0.856841,9.041311,11.912772,4.017164,0.059510,0.052203,32.000000,111.366879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537938,64.994958,102.120381,63.281806,29.480655,43.050633,43.322898,36.523995,43.531646,41.351892,34.564977,148.682772,113.915967,149.406803,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673669,49.122368,199.981322,163.978446,165.476360,164.159053,74.308267,14.323271,190.950458,16.583377,49.213092,49.738993,162.314738,202.193117,160.153095,193.079374,108.777163,187.597508,-0.000467,0.031117,89.025060,65.820830,185.877942,8.641013,53.223095,0.692113,633145.187043,0.858672,9.058920,11.856906,4.015891,0.060052,0.052779,32.000000,111.428016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538703,64.978196,102.119766,63.281806,29.491596,43.050633,43.322898,36.559822,43.531646,41.351892,34.589128,148.616535,113.865145,149.309793,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682184,49.181615,199.851654,163.984603,165.316155,164.177227,74.432279,14.319133,190.972633,16.585262,49.378095,49.632194,162.323908,202.052306,160.163427,192.923014,108.785704,187.544071,-0.000469,0.031100,88.957065,65.687804,185.917856,8.664454,53.239224,0.694434,633411.107259,0.861353,9.192547,11.884019,4.025902,0.058538,0.051233,32.000000,111.259206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526853,64.959184,102.154764,63.281806,29.462853,43.050633,43.322898,36.601860,43.531646,41.351892,34.652259,148.864557,113.769602,149.267582,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717618,49.256223,199.750407,163.989641,165.214616,164.201598,74.301773,14.323129,190.677048,16.587604,49.343580,49.664778,162.329270,202.094629,160.147359,192.884146,108.736614,187.223381,-0.000469,0.031098,88.654838,65.801738,185.722309,8.665428,53.241034,0.694002,633569.217346,0.859992,9.242962,11.855170,4.022602,0.060688,0.053256,32.000000,111.629777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524071,64.973085,102.186076,63.281806,29.491604,43.050633,43.322898,36.571183,43.531646,41.351892,34.741302,148.603546,113.779037,149.280524,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648867,49.317391,199.811187,164.005033,165.167819,164.208990,74.347040,14.314566,190.772432,16.587680,49.388804,49.591404,162.334495,202.094221,160.168407,192.796703,108.749729,187.365327,-0.000468,0.031068,88.664142,65.798566,185.715378,8.665669,53.331854,0.693552,633923.822508,0.861128,9.280832,11.782308,4.017699,0.057545,0.050888,32.000000,111.613175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527366,64.984746,102.178096,63.281806,29.516203,43.050633,43.322898,36.616168,43.531646,41.351892,34.826196,148.694079,113.934224,149.294293,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635864,49.342627,199.825837,164.035258,165.190250,164.208879,74.414339,14.314709,190.634633,16.585688,49.342908,49.750410,162.342403,201.958343,160.150004,192.796193,108.715345,187.243039,-0.000469,0.031036,88.715563,65.683380,185.725310,8.703667,53.152180,0.693532,634129.678739,0.862114,9.413300,11.823192,4.024486,0.058350,0.050377,32.000000,111.474812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523252,65.006908,102.205433,63.281806,29.496641,43.050633,43.322898,36.616004,43.531646,41.351892,34.881619,148.828679,114.113651,149.306803,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734868,49.364571,199.556303,164.041415,165.246143,164.217798,74.369586,14.317135,190.706847,16.584653,49.339680,49.741141,162.355623,201.968761,160.158380,192.704907,108.707153,187.278603,-0.000469,0.031019,88.712478,65.936720,185.622988,8.708073,53.166368,0.696112,634293.878588,0.861005,9.450991,11.811436,4.025775,0.057870,0.051150,32.000000,111.307529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535400,65.009103,102.226767,63.281806,29.501123,43.050633,43.322898,36.642908,43.531646,41.351892,34.928129,148.739173,113.839025,149.141461,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726667,49.381303,199.632770,164.036937,165.232303,164.206894,74.303631,14.330407,190.702631,16.582090,49.394400,49.664584,162.350760,201.945010,160.175700,192.624140,108.695850,187.412999,-0.000470,0.030998,88.545535,65.897718,185.560065,8.686263,53.076518,0.694123,634289.688093,0.860358,9.371302,11.832779,4.012402,0.056535,0.050798,32.000000,111.657591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584401,65.024559,102.278554,63.281806,29.494669,43.050633,43.322898,36.586115,43.531646,41.351892,34.980368,148.607262,113.697531,149.090635,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655887,49.402424,199.519664,164.019866,165.109422,164.204049,74.435298,14.325126,190.712714,16.577550,49.352793,49.654269,162.333469,201.900098,160.184311,192.678021,108.663905,187.174775,-0.000469,0.030944,88.408039,65.904526,185.737849,8.657401,53.252022,0.695587,634333.308176,0.861262,9.396534,11.895198,4.014602,0.058607,0.051398,32.000000,111.837419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614658,65.025763,102.307146,63.281806,29.473145,43.050633,43.322898,36.630507,43.531646,41.351892,35.049356,148.870595,114.025318,149.306488,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612249,49.422723,199.508112,164.024343,164.911652,164.203639,74.357232,14.324270,190.603008,16.574193,49.410779,49.627585,162.329098,201.790459,160.188954,192.663148,108.616772,187.088543,-0.000469,0.030941,87.688575,65.737374,185.573018,8.656673,53.166552,0.693921,634546.835144,0.861136,9.491048,11.836518,4.018047,0.059048,0.051097,32.000000,111.458842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644688,65.017557,102.282859,63.281806,29.504775,43.050633,43.322898,36.671152,43.531646,41.351892,35.110911,148.714465,114.109969,149.148384,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633203,49.454542,199.489635,164.049531,164.926996,164.207152,74.246439,14.323129,190.590753,16.569819,49.351850,49.594118,162.364361,201.845095,160.196500,192.675697,108.629678,187.019657,-0.000469,0.030944,87.670190,65.834409,185.657045,8.638303,53.199832,0.695591,634786.481210,0.862929,9.556636,11.850826,4.021348,0.057792,0.050865,32.000000,111.352181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672937,65.070588,102.281466,63.281806,29.535603,43.050633,43.322898,36.615439,43.531646,41.351892,35.187218,148.492878,113.784292,149.134065,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673585,49.451525,199.532521,164.055688,164.928974,164.205993,74.420581,14.319418,190.555009,16.564493,49.260162,49.590408,162.378326,201.824097,160.207881,192.530521,108.590379,187.351243,-0.000469,0.030911,87.645531,65.716676,185.501434,8.630959,53.127553,0.694932,634800.129612,0.863907,9.566705,11.811689,4.019278,0.059368,0.051407,32.000000,111.263114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679266,65.048153,102.302652,63.281806,29.483287,43.050633,43.322898,36.654998,43.531646,41.351892,35.231302,148.841163,114.290854,149.256921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751235,49.442198,199.479610,164.040016,165.037287,164.218178,74.303969,14.311998,190.582727,16.559654,49.155117,49.667780,162.370697,201.882403,160.229950,192.655113,108.512341,187.010485,-0.000470,0.030892,87.488040,65.901035,185.420592,8.632265,53.178747,0.695473,634871.395878,0.861094,9.521789,11.977185,4.016874,0.056331,0.049333,32.000000,111.415273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625988,65.025050,102.272431,63.281806,29.475361,43.050633,43.322898,36.619849,43.531646,41.351892,35.268384,148.607938,113.606284,149.103262,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801524,49.421900,199.437931,164.046452,165.118455,164.236017,74.413069,14.311998,190.642709,16.556217,48.964771,49.789933,162.399074,202.020054,160.248270,192.619095,108.536805,187.422015,-0.000471,0.030917,87.393281,66.037437,185.508045,8.616991,53.150318,0.693737,635037.513246,0.860992,9.431972,11.925533,4.009541,0.057524,0.050650,32.000000,111.461828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632500,65.032016,102.244694,63.281806,29.515773,43.050633,43.322898,36.590155,43.531646,41.351892,35.292745,148.826139,114.190938,149.142287,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739062,49.384595,199.548219,164.060445,165.161793,164.248348,74.346429,14.319133,190.645594,16.552814,48.726225,49.810225,162.404236,201.985274,160.225607,192.680665,108.516453,186.976483,-0.000472,0.030928,87.302598,66.253830,185.570002,8.598271,53.208513,0.693413,634937.041604,0.858810,9.359596,12.057672,4.004655,0.059002,0.051944,32.000000,111.623578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605005,65.034841,102.255782,63.281806,29.594290,43.050633,43.322898,36.582067,43.531646,41.351892,35.297854,148.692859,113.761509,149.298502,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874067,49.290510,199.755891,164.036097,165.134806,164.272793,74.293312,14.332547,190.743506,16.549589,48.723348,49.778644,162.368673,201.827766,160.255010,192.782740,108.556227,186.953495,-0.000471,0.030959,87.400125,66.153713,185.647374,8.586218,53.185802,0.693675,635032.975123,0.860754,9.386981,11.908470,4.011902,0.057828,0.049602,32.000000,111.376703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602574,65.030310,102.273052,63.281806,29.528216,43.050633,43.322898,36.587260,43.531646,41.351892,35.237355,148.586624,114.142533,149.143506,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769320,49.189844,199.718247,163.957457,165.091370,164.283529,74.431971,14.328837,190.596134,16.547259,48.799290,49.833249,162.344829,201.935286,160.231457,192.759309,108.526700,187.211949,-0.000469,0.030998,87.600897,65.977336,185.653127,8.577985,53.151996,0.692716,634635.465165,0.858680,9.153153,11.859941,4.005206,0.058878,0.051611,32.000000,111.209506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606063,65.018374,102.289292,63.281806,29.558056,43.050633,43.322898,36.586962,43.531646,41.351892,35.187729,148.863942,113.956240,149.210855,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805338,49.167077,199.705542,163.956058,165.057311,164.279102,74.371102,14.316992,190.629562,16.542944,48.720868,49.690480,162.336576,202.079033,160.211887,192.743716,108.516583,187.146235,-0.000469,0.030955,87.718325,66.167235,185.619419,8.549157,53.323777,0.694192,634689.609409,0.858899,9.160884,11.987871,4.012879,0.058121,0.051846,32.000000,111.292445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606889,64.999168,102.311487,63.281806,29.595471,43.050633,43.322898,36.595592,43.531646,41.351892,35.178927,148.742204,113.953018,149.314238,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801366,49.149249,199.513713,163.952979,165.041739,164.282145,74.295298,14.322986,190.703382,16.539814,48.866745,49.695661,162.339673,202.043927,160.230046,192.727056,108.529701,186.779061,-0.000470,0.030991,87.762397,65.986513,185.688066,8.542300,53.149059,0.691411,634613.494736,0.858947,9.099791,11.973357,4.009661,0.056500,0.049951,32.000000,111.285338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623187,65.002198,102.338691,63.281806,29.660098,43.050633,43.322898,36.633607,43.531646,41.351892,35.165663,148.590597,113.969319,149.281783,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780183,49.159123,199.553919,163.900646,165.092044,164.278891,74.433244,14.326553,190.552991,16.534669,48.851722,49.754133,162.304877,201.969372,160.204157,192.680426,108.542985,187.446038,-0.000470,0.031007,87.385424,66.038761,185.627675,8.530532,53.279901,0.693227,634537.053253,0.859758,9.087108,11.819992,4.006190,0.057207,0.050368,32.000000,111.228517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617456,64.989758,102.316487,63.281806,29.627588,43.050633,43.322898,36.620818,43.531646,41.351892,35.154869,148.866487,113.948569,149.288785,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744652,49.161592,199.482574,163.887773,164.992450,164.275806,74.313558,14.325412,190.578163,16.529908,48.971329,49.697600,162.309922,201.722775,160.195297,192.696723,108.562415,186.946849,-0.000469,0.031045,87.347395,65.857928,185.480833,8.507551,53.157740,0.691896,634548.017612,0.858578,9.118914,12.060626,4.008702,0.056503,0.050781,32.000000,110.983417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602701,65.033359,102.388427,63.281806,29.608145,43.050633,43.322898,36.623205,43.531646,41.351892,35.172534,148.627116,113.703630,149.321673,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837880,49.192587,199.497273,163.887213,165.074753,164.286075,74.444879,14.324128,190.660395,16.525027,48.560992,49.896276,162.301474,201.982114,160.154835,192.631388,108.559820,187.314652,-0.000470,0.031065,87.493540,66.131408,185.628675,8.472240,53.202744,0.693741,634510.817815,0.860632,9.158185,11.851220,4.010131,0.057328,0.050859,32.000000,111.171276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597498,65.013936,102.410199,63.281806,29.603644,43.050633,43.322898,36.638058,43.531646,41.351892,35.216751,148.889759,113.900854,149.430524,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823382,49.156929,199.621156,163.899247,165.093183,164.293886,74.403580,14.317563,190.588456,16.521426,48.329342,49.753752,162.326298,201.962828,160.165449,192.610481,108.606784,187.109097,-0.000471,0.031048,87.617772,65.835704,185.578548,8.442773,53.264375,0.692145,634521.506852,0.857457,9.092657,11.993826,4.002925,0.056823,0.050043,32.000000,111.180110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578903,65.007344,102.398332,63.281806,29.680579,43.050633,43.322898,36.580913,43.531646,41.351892,35.229186,148.807161,113.761010,149.269155,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744826,49.040630,199.605737,163.886094,165.064860,164.286097,74.215306,14.315422,190.596122,16.519014,48.421954,49.734880,162.323017,201.868540,160.170058,192.694230,108.586913,187.167356,-0.000471,0.031077,87.741432,65.612544,185.328895,8.415513,53.120892,0.691788,634340.267178,0.858165,9.072000,11.868639,4.006576,0.058966,0.051334,32.000000,111.032009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615123,65.012040,102.381118,63.281806,29.654429,43.050633,43.322898,36.583065,43.531646,41.351892,35.084114,148.430612,113.862998,149.277771,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753347,49.011556,199.672954,163.884974,165.018457,164.273306,74.419549,14.322272,190.573553,16.514946,48.806676,49.772431,162.313444,201.796126,160.189425,192.658054,108.599529,187.154780,-0.000470,0.031099,88.092494,65.937773,185.651457,8.397100,53.077829,0.694307,634221.091652,0.861530,9.037044,11.910686,4.012593,0.056838,0.050472,32.000000,111.263135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610336,65.033105,102.361842,63.281806,29.696803,43.050633,43.322898,36.613118,43.531646,41.351892,35.043998,148.839097,114.335884,149.344293,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718891,49.044196,199.528341,163.899807,164.958931,164.259249,74.380664,14.319418,190.634930,16.512891,48.936387,49.695180,162.296863,201.821976,160.182945,192.573711,108.590335,187.387809,-0.000471,0.031139,88.528642,65.997975,185.518729,8.394008,53.129992,0.694816,634059.117396,0.858865,8.999140,11.893284,4.013257,0.059100,0.052102,32.000000,111.298696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610660,65.034683,102.333792,63.281806,29.666949,43.050633,43.322898,36.671011,43.531646,41.351892,35.066532,148.761328,114.187179,149.153341,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735446,49.143763,199.371583,163.871261,164.939891,164.237912,74.341790,14.319418,190.521177,16.509821,48.967326,49.703302,162.311005,201.770276,160.191493,192.470219,108.591206,187.106055,-0.000468,0.031208,88.397071,65.867617,185.472555,8.376852,53.169358,0.694214,634152.144193,0.859981,9.067485,11.991136,4.013129,0.056696,0.050094,32.000000,110.987191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656621,65.064617,102.340666,63.281806,29.673668,43.050633,43.322898,36.643048,43.531646,41.351892,35.122866,148.683580,113.777541,149.283278,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683081,49.168997,199.289557,163.851392,164.974301,164.226642,74.335364,14.319276,190.470859,16.507312,49.082261,49.648255,162.274372,201.709788,160.170910,192.533801,108.557041,187.285967,-0.000468,0.031216,88.083187,65.796741,185.471596,8.361700,53.050554,0.693231,634251.817821,0.860241,9.149894,11.883060,4.008642,0.059449,0.051971,32.000000,110.650521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661312,65.040116,102.331044,63.281806,29.667182,43.050633,43.322898,36.654794,43.531646,41.351892,35.165356,148.670727,114.055274,149.232491,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661655,49.168997,199.337463,163.851392,165.044822,164.232691,74.220792,14.319846,190.550861,16.506198,48.980486,49.751812,162.283152,201.800387,160.165422,192.507318,108.566251,187.259114,-0.000468,0.031219,87.973372,65.887811,185.550157,8.335500,53.136051,0.695264,634407.666548,0.859762,9.232077,11.972908,4.011371,0.058085,0.050940,32.000000,110.558695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680994,65.048220,102.319131,63.281806,29.639571,43.050633,43.322898,36.660662,43.531646,41.351892,35.199385,148.441583,113.945155,149.321043,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714269,49.195055,199.333067,163.853631,165.068935,164.224148,74.477311,14.321844,190.534063,16.504167,48.918076,49.733667,162.257689,201.742203,160.142503,192.617533,108.520740,187.296861,-0.000468,0.031264,88.251865,65.654577,185.419344,8.307494,53.260388,0.694527,634458.198760,0.863099,9.251638,11.966266,4.013911,0.056415,0.050548,32.000000,110.712137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648654,65.042833,102.286487,63.281806,29.657661,43.050633,43.322898,36.642144,43.531646,41.351892,35.237411,148.954623,114.129876,149.368526,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708671,49.181066,199.426163,163.854470,165.185903,164.227445,74.362937,14.321131,190.612944,16.504074,48.968396,49.681461,162.295512,201.836410,160.175945,192.565155,108.508452,187.181879,-0.000467,0.031301,88.390016,65.742729,185.427930,8.310862,53.184543,0.692259,634559.837561,0.859134,9.223136,12.026138,4.009575,0.056801,0.051607,32.000000,110.736316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672677,65.079927,102.278909,63.281806,29.663891,43.050633,43.322898,36.677156,43.531646,41.351892,35.236001,148.725875,114.028579,149.374623,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797517,49.186004,199.418472,163.847194,165.370014,164.235381,74.426954,14.322415,190.598701,16.504776,48.630882,49.708898,162.283446,201.877653,160.163460,192.682643,108.478150,187.144149,-0.000467,0.031318,88.355150,65.927788,185.522052,8.293736,53.259785,0.693532,634584.769151,0.860546,9.214950,11.994676,4.011899,0.055895,0.050846,32.000000,110.868470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629846,65.056061,102.255188,63.281806,29.622015,43.050633,43.322898,36.657248,43.531646,41.351892,35.254798,148.853908,113.778960,149.310579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704270,49.144311,199.351419,163.862026,165.498222,164.246451,74.403657,14.319418,190.494864,16.505612,48.796268,49.666429,162.282103,201.857042,160.162864,192.585934,108.496868,187.201225,-0.000465,0.031324,88.321688,65.923321,185.568492,8.300028,53.239512,0.691479,634610.153866,0.858155,9.127846,12.010616,4.004587,0.058372,0.051781,32.000000,110.908527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628774,65.044130,102.242854,63.281806,29.660270,43.050633,43.322898,36.666842,43.531646,41.351892,35.222733,148.807313,114.091558,149.319627,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723577,49.148426,199.358950,163.900366,165.500448,164.267311,74.276663,14.321416,190.529386,16.506315,49.015140,49.689543,162.265654,201.758900,160.165924,192.559411,108.492013,187.033942,-0.000465,0.031370,88.434274,65.792511,185.383347,8.300275,53.266945,0.692688,634621.444071,0.860171,9.182756,12.013621,4.010750,0.058140,0.050442,32.000000,110.801902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653320,65.062551,102.245160,63.281806,29.646277,43.050633,43.322898,36.691637,43.531646,41.351892,35.190875,148.553327,114.096852,149.321948,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807799,49.186826,199.370683,163.905404,165.504087,164.268290,74.459020,14.327124,190.433109,16.506661,48.966955,49.802298,162.301407,201.757758,160.149500,192.522907,108.482485,187.153266,-0.000463,0.031411,88.455678,65.858987,185.469492,8.280799,53.167024,0.692205,634697.788804,0.861389,9.166858,11.954794,4.009345,0.057082,0.050841,32.000000,110.754770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655542,65.053098,102.256355,63.281806,29.671616,43.050633,43.322898,36.681501,43.531646,41.351892,35.237515,148.918040,114.431044,149.364159,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793876,49.176403,199.345268,163.914079,165.548441,164.264032,74.244631,14.312283,190.554738,16.506987,48.685361,49.807599,162.302567,201.824464,160.158189,192.654258,108.477689,187.382469,-0.000459,0.031410,88.406780,65.899360,185.617157,8.255585,53.250790,0.692582,634713.571098,0.857763,9.118026,12.009752,4.002800,0.059281,0.052680,32.000000,111.163004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674675,65.070666,102.319093,63.281806,29.696936,43.050633,43.322898,36.668597,43.531646,41.351892,35.279172,148.489262,113.772593,149.273522,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844606,49.134711,199.444247,163.875179,165.560919,164.272970,74.414678,14.322986,190.607117,16.507393,48.413788,49.854200,162.279373,201.921933,160.154480,192.596347,108.427207,187.312858,-0.000457,0.031431,88.289994,65.974915,185.577444,8.234665,53.201563,0.691561,634713.011252,0.860460,9.122017,12.101751,4.003409,0.058293,0.050942,32.000000,111.142355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643602,65.046101,102.316631,63.281806,29.695095,43.050633,43.322898,36.641915,43.531646,41.351892,35.247217,148.829356,114.092249,149.315969,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806804,49.032127,199.620705,163.841877,165.625011,164.270312,74.381711,14.329408,190.582976,16.508867,48.322925,49.881901,162.256102,201.867683,160.178915,192.668612,108.499141,187.384576,-0.000458,0.031427,88.325212,65.953076,185.606871,8.241197,53.112316,0.691771,634752.672265,0.857469,9.027824,12.125757,4.001321,0.059003,0.051277,32.000000,110.941287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665992,65.041065,102.362285,63.281806,29.707113,43.050633,43.322898,36.613057,43.531646,41.351892,35.145809,148.763422,114.000119,149.240792,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770859,48.969042,199.764908,163.770235,165.614984,164.263180,74.340166,14.328409,190.591784,16.510141,48.724538,49.817877,162.234227,201.894737,160.140031,192.653108,108.510502,187.108026,-0.000458,0.031392,88.527790,65.869746,185.657267,8.273763,53.153937,0.693603,634345.815864,0.858311,8.964356,12.081100,4.007900,0.055268,0.050505,32.000000,111.043694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698230,65.039256,102.362133,63.281806,29.725273,43.050633,43.322898,36.650227,43.531646,41.351892,35.043204,148.680332,113.695422,149.146181,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716905,49.005522,199.551010,163.776392,165.654014,164.272737,74.428793,14.322415,190.563072,16.511204,48.821714,49.738136,162.240622,201.705915,160.173164,192.682643,108.519570,187.228871,-0.000458,0.031411,88.225631,66.145541,185.431009,8.286899,53.022912,0.693701,634185.029149,0.859290,8.938488,11.964513,4.013692,0.058962,0.051553,32.000000,111.220210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726062,65.040112,102.376861,63.281806,29.744133,43.050633,43.322898,36.685854,43.531646,41.351892,35.042133,148.857586,113.590826,149.228833,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669090,49.059282,199.432938,163.804936,165.657809,164.275289,74.186023,14.318562,190.571804,16.509970,49.075995,49.688638,162.246437,201.804974,160.137984,192.539444,108.503123,187.199879,-0.000456,0.031373,88.132141,65.888160,185.462399,8.280658,53.230805,0.695670,634340.200619,0.859440,9.030870,12.001440,4.013746,0.056805,0.051592,32.000000,111.207371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712991,65.047420,102.314722,63.281806,29.731641,43.050633,43.322898,36.684195,43.531646,41.351892,35.116821,148.372047,113.937331,149.259832,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755798,49.127854,199.350684,163.825645,165.601765,164.274652,74.427333,14.322986,190.660398,16.508763,49.102927,49.766322,162.238144,201.690829,160.138317,192.561958,108.469269,186.859212,-0.000456,0.031378,88.079914,65.800125,185.447570,8.273923,53.098836,0.693595,634554.770248,0.862792,9.101329,11.996525,4.013092,0.057227,0.051471,32.000000,111.227847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734527,65.031511,102.299020,63.281806,29.750131,43.050633,43.322898,36.733705,43.531646,41.351892,35.111544,148.854666,114.335807,149.260147,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728924,49.110848,199.554285,163.877138,165.642871,164.261094,74.264815,14.314994,190.600924,16.507776,48.636623,49.695304,162.273762,201.800428,160.129281,192.593245,108.481555,187.063760,-0.000454,0.031385,87.910192,66.107083,185.548242,8.260881,53.135552,0.693595,634554.770248,0.862792,9.101329,11.996525,4.013092,0.058815,0.050294,32.000000,110.971264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682636,65.044863,102.243424,63.281806,29.739347,43.050633,43.322898,36.680080,43.531646,41.351892,35.223873,148.529631,113.874274,149.266795,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739713,49.069156,199.577182,163.858388,165.576102,164.250689,74.373060,14.313425,190.487889,16.505606,48.841458,49.630384,162.268235,201.800815,160.162869,192.524039,108.504367,187.172704,-0.000454,0.031395,88.034426,65.740577,185.372092,8.274875,53.101747,0.693965,634708.535434,0.859016,9.112900,11.910974,4.006582,0.058715,0.050804,32.000000,111.001938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711385,65.043719,102.246008,63.281806,29.753400,43.050633,43.322898,36.704472,43.531646,41.351892,35.175205,148.746120,113.853178,149.142680,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710915,49.091373,199.475825,163.828444,165.563437,164.217877,74.371867,14.314852,190.560902,16.504159,48.873362,49.606633,162.251474,201.714008,160.125729,192.663835,108.514081,187.110141,-0.000456,0.031396,87.859249,65.871218,185.584810,8.281709,53.140116,0.694462,634409.040944,0.859684,9.070867,11.995268,4.012431,0.058948,0.052052,32.000000,110.824315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730189,65.066383,102.229003,63.281806,29.783135,43.050633,43.322898,36.728958,43.531646,41.351892,35.151903,148.743734,113.614607,149.294804,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694632,49.106459,199.744852,163.813612,165.504107,164.182175,74.342961,14.319418,190.417231,16.503948,48.828904,49.710124,162.240142,201.673561,160.112475,192.564095,108.486227,187.017089,-0.000457,0.031384,87.796947,65.805378,185.521013,8.279174,53.196108,0.693975,634333.335782,0.860133,9.122930,11.961740,4.012717,0.057334,0.050232,32.000000,110.825834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705192,65.029561,102.227738,63.281806,29.727889,43.050633,43.322898,36.711471,43.531646,41.351892,35.166421,148.685923,113.605747,149.268565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767253,49.113042,199.464277,163.852511,165.620102,164.157233,74.401859,14.321131,190.422866,16.504099,48.815461,49.763167,162.288966,201.879630,160.137013,192.587809,108.496629,187.160495,-0.000456,0.031366,87.925132,66.061925,185.413899,8.254774,53.170328,0.694001,634332.173082,0.860630,9.154898,11.954163,4.019445,0.060372,0.052108,32.000000,110.832251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746371,65.087665,102.230218,63.281806,29.864589,43.050633,43.322898,36.699167,43.531646,41.351892,35.178024,148.803717,114.211650,149.277731,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803657,49.094391,199.827021,163.871541,165.661454,164.156694,74.342872,14.319704,190.584876,16.503157,48.493715,49.762552,162.288606,201.874941,160.142673,192.591272,108.501831,186.840095,-0.000456,0.031303,88.255245,65.821183,185.579872,8.254357,53.130202,0.692645,634132.848912,0.858440,9.086223,11.998359,4.007942,0.059065,0.051612,32.000000,110.637417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758010,65.083925,102.212667,63.281806,29.881754,43.050633,43.322898,36.678007,43.531646,41.351892,35.177500,148.685745,113.927895,149.118369,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821084,49.027739,199.491786,163.848873,165.700089,164.163445,74.380945,14.319133,190.540995,16.502925,48.457718,49.822408,162.263761,201.898508,160.152735,192.633727,108.470822,187.160782,-0.000453,0.031331,88.274185,66.102400,185.416795,8.273572,53.115437,0.693577,634020.535358,0.858376,9.029878,11.871127,4.012296,0.059140,0.052027,32.000000,110.507036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736319,65.080478,102.205825,63.281806,29.887817,43.050633,43.322898,36.680946,43.531646,41.351892,35.158457,148.761890,113.833886,149.096811,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872038,48.979190,199.429043,163.822007,165.645932,164.189173,74.330037,14.318847,190.510800,16.503839,48.330304,49.819199,162.240031,201.962971,160.150747,192.585037,108.489789,187.112667,-0.000452,0.031351,88.310042,65.843523,185.520768,8.260592,53.205891,0.692604,633988.523849,0.857478,8.945190,12.024275,4.004164,0.055934,0.050407,32.000000,110.560828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746578,65.120009,102.222529,63.281806,29.865956,43.050633,43.322898,36.647688,43.531646,41.351892,35.032122,148.660073,114.037017,149.212900,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753328,48.908426,199.493071,163.812492,165.681658,164.224260,74.332323,14.320417,190.669760,16.504578,48.485067,49.753032,162.237797,201.850538,160.148881,192.697921,108.498875,187.185573,-0.000449,0.031282,88.471139,65.967446,185.718292,8.298402,53.213077,0.690646,633861.794063,0.857108,8.843932,11.986994,3.998815,0.058881,0.051965,32.000000,110.790530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724596,65.131295,102.235679,63.281806,29.870164,43.050633,43.322898,36.659951,43.531646,41.351892,34.956555,148.664646,114.297029,149.140713,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758273,48.922414,199.513359,163.785627,165.682737,164.219566,74.240445,14.323985,190.539636,16.504686,48.791417,49.686102,162.233433,201.882810,160.138481,192.677368,108.518514,187.184570,-0.000448,0.031250,88.590854,65.936382,185.477121,8.323481,53.098285,0.692176,633964.213508,0.859367,8.896032,12.005658,4.009643,0.059437,0.052134,32.000000,111.087715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731388,65.147306,102.238266,63.281806,29.886415,43.050633,43.322898,36.716448,43.531646,41.351892,34.906727,148.480889,114.191091,149.084183,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725945,49.012653,199.331344,163.793463,165.726623,164.204370,74.310385,14.318277,190.517747,16.503409,48.974056,49.689328,162.219219,201.732601,160.107283,192.549915,108.502255,186.964200,-0.000447,0.031278,89.025625,65.901107,185.479734,8.325676,53.108382,0.693668,633908.847704,0.860345,8.904897,11.985638,4.009652,0.058138,0.052693,32.000000,111.111885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656294,65.122721,102.253477,63.281806,30.172655,43.050633,43.322898,36.737602,43.531646,41.351892,34.979197,148.620770,114.104714,149.154836,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729447,49.077659,199.378558,163.830403,165.819327,164.202095,74.226877,14.321844,190.467708,16.502803,48.908314,49.812774,162.248994,201.764384,160.127003,192.506219,108.528642,187.152067,-0.000447,0.031205,89.683384,65.987985,185.508265,8.314289,53.069541,0.693611,634141.656108,0.859347,9.025821,11.919022,4.008434,0.057073,0.050426,32.000000,111.144932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636537,65.158781,102.290848,63.281806,29.989079,43.050633,43.322898,36.740074,43.531646,41.351892,35.035034,148.453754,113.686447,149.025804,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753101,49.107831,199.380567,163.823686,165.891706,164.200007,74.358139,14.325697,190.516342,16.502906,48.836240,49.817439,162.229291,201.763344,160.118520,192.547557,108.498674,186.787975,-0.000447,0.031153,89.853750,66.034148,185.639872,8.307047,53.127265,0.694327,634175.727681,0.861341,9.090008,11.963138,4.009266,0.060393,0.053851,32.000000,110.905972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594798,65.151042,102.282655,63.281806,29.860534,43.050633,43.322898,36.700583,43.531646,41.351892,35.049257,148.716278,113.865337,149.211248,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735756,49.105362,199.452351,163.818649,165.835338,164.181095,74.228868,14.313139,190.545788,16.502918,49.115745,49.717490,162.259382,201.811457,160.136676,192.585685,108.500366,186.918906,-0.000449,0.031116,89.559480,65.933214,185.360059,8.320067,53.117037,0.693344,634286.632710,0.859428,9.095671,11.854418,4.007400,0.057812,0.051534,32.000000,111.357420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623545,65.164501,102.296753,63.281806,29.952696,43.050633,43.322898,36.755173,43.531646,41.351892,35.061873,148.457737,113.831009,149.214513,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815586,49.186278,199.402544,163.836000,165.752144,164.159402,74.375090,14.323699,190.533467,16.502846,49.095390,49.803746,162.221345,201.722041,160.125598,192.645791,108.460204,187.143801,-0.000448,0.031116,89.565867,65.871735,185.637384,8.318253,53.084621,0.693884,634274.077887,0.861128,9.119010,11.905759,4.010698,0.058249,0.051252,32.000000,111.348251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612154,65.160979,102.316677,63.281806,29.900592,43.050633,43.322898,36.729921,43.531646,41.351892,35.094614,148.750181,113.960497,149.116284,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802178,49.179146,199.642202,163.834041,165.797172,164.153000,74.255295,14.321273,190.454715,16.499453,48.659212,49.878316,162.238234,201.833780,160.120721,192.649395,108.442022,187.080486,-0.000446,0.031099,89.372737,65.950170,185.556805,8.302057,53.156219,0.693176,634351.457424,0.858011,9.109419,12.028429,4.002814,0.057238,0.051170,32.000000,111.427888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615907,65.175185,102.326753,63.281806,29.911717,43.050633,43.322898,36.688930,43.531646,41.351892,35.153602,148.510589,114.294920,149.300351,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827679,49.179146,199.505119,163.834041,165.809244,164.151420,74.398345,14.320417,190.567939,16.496876,48.472667,49.815246,162.216086,201.791498,160.122578,192.717479,108.451506,186.949853,-0.000445,0.031099,89.044659,65.921053,185.354285,8.298245,53.184359,0.692965,634383.074905,0.859602,9.116165,12.022507,4.008704,0.058728,0.050617,32.000000,111.651040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588897,65.176410,102.307118,63.281806,29.922609,43.050633,43.322898,36.660896,43.531646,41.351892,35.166913,148.796690,113.782489,149.310894,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796113,48.988790,199.598678,163.770235,165.814785,164.167324,74.184334,14.321273,190.601646,16.497528,48.521945,49.741868,162.221351,201.881241,160.129743,192.674657,108.459254,187.302493,-0.000447,0.031093,88.677953,65.911944,185.717680,8.288751,53.100541,0.691936,634311.740797,0.857453,9.089772,11.963273,4.003902,0.058243,0.051148,32.000000,111.414591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579781,65.180600,102.376887,63.281806,29.965652,43.050633,43.322898,36.683318,43.531646,41.351892,35.005245,148.368667,113.886433,149.170650,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
