OSU 80 Ton Compressor Load Stand
49.888278,48.962733,199.550718,163.757642,165.920032,164.207716,74.361374,14.319418,190.578871,16.499578,48.233683,49.826754,162.195176,201.854106,160.130194,192.625375,108.463034,187.256563,-0.000446,0.031082,88.728629,66.206416,185.692819,8.266250,53.273580,0.693312,633990.724587,0.860156,8.932088,12.089768,4.008318,0.059036,0.051470,32.000000,111.265967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605186,65.157729,102.391088,63.281806,29.999818,43.050633,43.322898,36.655543,43.531646,41.351892,34.930439,148.722749,113.858970,149.128597,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730751,48.861250,199.534923,163.724620,165.852932,164.234651,74.285350,14.322558,190.564195,16.500910,48.609545,49.669081,162.165250,201.888396,160.080594,192.592985,108.457325,187.175144,-0.000444,0.031025,88.673166,65.710505,185.527416,8.293910,53.119345,0.689913,633965.276777,0.856494,8.810683,12.068513,3.999952,0.059293,0.052746,32.000000,111.220292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540919,65.124423,102.382141,63.281806,30.029507,43.050633,43.322898,36.640713,43.531646,41.351892,34.842724,148.570701,113.668918,149.134930,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684545,48.935854,199.627700,163.741691,165.836257,164.247846,74.346202,14.323985,190.593243,16.502132,49.033152,49.691950,162.185281,201.805341,160.092793,192.593434,108.537910,187.096910,-0.000443,0.031022,88.687293,65.732188,185.610585,8.280218,53.158605,0.693726,634060.365713,0.860285,8.872248,12.043239,4.012305,0.057068,0.049674,32.000000,111.322815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585513,65.147551,102.450495,63.281806,29.994297,43.050633,43.322898,36.855508,43.531646,41.351892,34.761950,148.692403,113.970010,149.142956,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695770,49.057910,199.818627,163.813612,165.897875,164.277607,74.275271,14.322130,190.441843,16.501192,49.158447,49.634866,162.177972,201.848989,160.049707,192.530462,108.512690,186.960707,-0.000438,0.030981,88.764995,65.778196,185.525193,8.260041,53.185959,0.694229,634074.834881,0.860719,8.994752,11.932873,4.017903,0.055568,0.049272,32.000000,111.246999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570364,65.151937,102.473468,63.281806,30.114390,43.050633,43.322898,36.798149,43.531646,41.351892,34.930255,148.550542,113.755985,149.306685,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710053,49.157752,199.438569,163.867623,165.937676,164.281674,74.447067,14.327267,190.371309,16.499913,49.066649,49.698643,162.230032,201.733111,160.079750,192.380444,108.488786,187.196014,-0.000438,0.030996,89.099503,65.717011,185.474204,8.269943,53.101721,0.694604,634511.044812,0.861776,9.105168,11.906224,4.020838,0.058688,0.051087,32.000000,111.404454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583579,65.140181,102.509356,63.281806,30.016339,43.050633,43.322898,36.780137,43.531646,41.351892,35.000420,148.894135,114.079170,149.329973,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741124,49.171740,199.309204,163.867064,165.934307,164.276843,74.274432,14.327981,190.418929,16.499863,48.958958,49.691560,162.234517,201.579537,160.104195,192.465417,108.445199,186.898487,-0.000439,0.031002,88.718970,65.738961,185.455664,8.288128,53.119318,0.694812,634803.879066,0.859775,9.190201,12.019722,4.012037,0.059003,0.051947,32.000000,111.646337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553256,65.140582,102.553007,63.281806,29.990731,43.050633,43.322898,36.800752,43.531646,41.351892,35.055724,148.548864,113.862499,149.273561,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666360,49.173112,199.332496,163.865664,165.928975,164.270877,74.391748,14.321273,190.343251,16.497312,49.068983,49.620365,162.245722,201.692215,160.097755,192.358153,108.423885,186.523835,-0.000436,0.031023,88.459875,65.797432,185.318757,8.258513,53.112578,0.693883,634905.225201,0.861184,9.171990,11.950011,4.006930,0.059145,0.051823,32.000000,111.055105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577287,65.143872,102.599895,63.281806,30.000029,43.050633,43.322898,36.821104,43.531646,41.351892,35.061291,148.783496,113.524663,149.097755,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688023,49.203010,199.210846,163.874340,166.043273,164.241902,74.334684,14.319989,190.363377,16.493035,49.055279,49.766411,162.212588,201.583615,160.082941,192.327043,108.357412,186.975217,-0.000437,0.031000,88.372875,65.757269,185.271788,8.253327,53.129966,0.694931,635031.822772,0.861235,9.250871,11.828466,4.013431,0.058722,0.051829,32.000000,111.168963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560530,65.154988,102.588135,63.281806,30.093567,43.050633,43.322898,36.790409,43.531646,41.351892,35.113364,148.669368,113.944465,149.164867,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721506,49.210141,199.190793,163.873500,166.059678,164.236327,74.354790,14.322558,190.422822,16.488565,48.861218,49.655274,162.228907,201.618150,160.110608,192.275829,108.375238,186.768838,-0.000438,0.031060,88.109468,65.692862,185.319878,8.226152,53.207595,0.694070,635178.129454,0.861399,9.258301,12.067030,4.009233,0.058695,0.051313,32.000000,111.174860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507189,65.165639,102.544927,63.281806,29.960424,43.050633,43.322898,36.805789,43.531646,41.351892,35.141556,148.709581,114.036940,149.344057,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715566,49.145134,199.074684,163.886653,165.977350,164.255611,74.390460,14.311569,190.375714,16.485296,48.666979,49.724529,162.244613,201.501151,160.102286,192.357575,108.334573,187.079597,-0.000439,0.031095,87.915360,65.936708,185.245747,8.217902,53.194089,0.692588,635069.774949,0.860510,9.230720,11.970559,4.006130,0.059369,0.052386,32.000000,111.238431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515029,65.151818,102.501992,63.281806,30.078330,43.050633,43.322898,36.808408,43.531646,41.351892,35.156992,148.780919,113.484313,149.191893,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734667,49.100699,199.208824,163.874340,165.936826,164.264062,74.344534,14.318705,190.258800,16.483851,48.758441,49.836437,162.226594,201.489693,160.116190,192.374489,108.266799,186.643534,-0.000441,0.031061,88.034684,65.772647,185.204424,8.216740,53.084149,0.692485,635147.755063,0.860156,9.171870,12.129619,4.004273,0.057027,0.050302,32.000000,111.080986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545315,65.145954,102.431365,63.281806,30.030516,43.050633,43.322898,36.797710,43.531646,41.351892,35.060371,148.689068,113.544109,149.263844,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685478,49.081773,199.104918,163.851672,165.867757,164.269611,74.393119,14.317706,190.166930,16.481663,48.743864,49.865976,162.237410,201.570567,160.101078,192.379195,108.266212,186.868787,-0.000441,0.031083,88.219517,65.787494,185.298057,8.209977,53.171010,0.693958,635261.849437,0.860257,9.107639,12.031219,4.005432,0.058753,0.050050,32.000000,111.016653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517849,65.165504,102.416783,63.281806,29.895981,43.050633,43.322898,36.811940,43.531646,41.351892,35.061930,148.786238,113.614262,149.255151,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825297,49.078756,199.027700,163.840757,165.863743,164.285625,74.346154,14.322986,190.301980,16.480339,48.421799,49.789225,162.208693,201.725894,160.124566,192.354487,108.275114,186.903287,-0.000443,0.031095,88.113038,66.041891,185.300400,8.193337,53.100410,0.693158,635311.227785,0.860624,9.139703,12.117680,4.007306,0.059534,0.052423,32.000000,110.986724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507227,65.213669,102.404158,63.281806,29.988125,43.050633,43.322898,36.774756,43.531646,41.351892,35.035719,148.692308,113.529035,149.218644,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678916,48.965476,199.115986,163.806895,165.844370,164.329729,74.378731,14.321273,190.237834,16.476809,48.491587,49.670395,162.241472,201.612951,160.131496,192.380481,108.325541,186.786979,-0.000442,0.031071,87.818881,65.812461,185.399031,8.178550,53.079770,0.693158,635311.227785,0.860624,9.139703,12.117680,4.007306,0.057782,0.050534,32.000000,110.744353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527744,65.225945,102.441335,63.281806,30.007243,43.050633,43.322898,36.823169,43.531646,41.351892,34.987427,148.757461,113.591248,149.299289,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645323,48.934482,199.035751,163.766877,165.804822,164.347331,74.316862,14.323414,190.141912,16.474109,48.885778,49.581896,162.177935,201.399645,160.071497,192.217687,108.297057,186.757941,-0.000443,0.031074,87.770894,65.818849,185.259060,8.162010,53.054593,0.694461,635114.880407,0.860951,9.030212,12.027172,4.008058,0.056012,0.050683,32.000000,110.799906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474832,65.197384,102.378678,63.281806,29.971552,43.050633,43.322898,36.864421,43.531646,41.351892,34.856352,148.633724,113.941665,149.286779,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588580,49.069979,198.931217,163.784787,165.737826,164.332756,74.450219,14.316992,190.020430,16.469017,49.210793,49.485809,162.188313,201.250679,160.066483,192.119345,108.311351,186.800165,-0.000445,0.031099,87.747857,65.715884,184.983916,8.115910,52.984831,0.695022,635245.945291,0.862333,9.034068,12.044587,4.009154,0.059664,0.052857,32.000000,110.709204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473867,65.197249,102.418654,63.281806,29.768364,43.050633,43.322898,36.887113,43.531646,41.351892,34.884301,148.900439,113.529419,149.179344,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660478,49.200267,198.905510,163.841037,165.574983,164.274352,74.280891,14.323129,189.959067,16.461168,48.988647,49.589083,162.206070,201.354182,160.057583,192.113910,108.274169,186.742311,-0.000444,0.031174,88.143991,66.015407,185.121721,8.069847,53.055668,0.696613,635505.430442,0.862134,9.228470,12.046388,4.011634,0.059972,0.051968,32.000000,110.752916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470277,65.158168,102.393612,63.281806,29.709040,43.050633,43.322898,36.903814,43.531646,41.351892,35.043700,148.561782,113.681921,149.297558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669187,49.159946,198.976374,163.813892,165.536243,164.208744,74.461516,14.318134,190.010295,16.453782,48.595345,49.573205,162.208452,201.310535,160.098735,192.095388,108.221246,186.755109,-0.000445,0.031164,88.206495,65.747246,185.047221,8.058740,53.068571,0.694752,635584.119886,0.862718,9.284128,12.061515,4.005308,0.058287,0.051401,32.000000,110.844297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463365,65.125344,102.370316,63.281806,29.653254,43.050633,43.322898,36.904753,43.531646,41.351892,35.065359,148.923032,114.263123,149.315890,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676226,49.052150,199.345584,163.775552,165.589864,164.143047,74.351058,14.330549,190.127637,16.446923,48.523092,49.718169,162.203471,201.300280,160.092608,192.146267,108.174446,186.662887,-0.000448,0.031194,88.275628,65.768156,185.066489,8.031980,53.083808,0.694293,635399.097391,0.860017,9.234773,12.119318,4.006032,0.056709,0.050997,32.000000,110.586101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490235,65.099767,102.336794,63.281806,29.609737,43.050633,43.322898,36.872433,43.531646,41.351892,34.996509,148.702115,113.851606,149.322578,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711542,49.002505,198.960145,163.745049,165.592049,164.139675,74.326495,14.318134,190.053279,16.444771,48.445470,49.604555,162.156845,201.335814,160.095116,192.177692,108.151996,186.510738,-0.000448,0.031199,88.299245,65.724703,184.832667,8.008358,53.078144,0.694417,635049.240623,0.860554,9.119676,12.130951,4.012897,0.056738,0.050534,32.000000,110.820384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547806,65.122582,102.356571,63.281806,29.577274,43.050633,43.322898,36.890837,43.531646,41.351892,34.904351,148.652989,114.023170,149.114867,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741781,48.895535,198.935512,163.679845,165.633878,164.138228,74.423603,14.318705,190.121349,16.443407,48.217390,49.652233,162.180013,201.349922,160.084872,192.140615,108.126908,186.988135,-0.000449,0.031179,88.492222,65.905292,185.128718,8.012466,53.108304,0.692966,634952.715958,0.860022,9.033411,12.095356,4.002293,0.059047,0.051144,32.000000,111.120869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585494,65.130420,102.377691,63.281806,29.522154,43.050633,43.322898,36.845369,43.531646,41.351892,34.833842,148.847205,113.707005,149.241185,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717487,48.841502,198.929560,163.661095,165.725612,164.161035,74.292551,14.308573,190.127234,16.441265,48.172536,49.577126,162.166762,201.421010,160.071199,192.131298,108.157482,186.315898,-0.000450,0.031181,88.374697,65.873107,185.076818,7.990280,53.046227,0.691904,634773.151590,0.858054,8.895103,12.302453,3.999364,0.059384,0.050706,32.000000,111.148973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563767,65.124020,102.417661,63.281806,29.645870,43.050633,43.322898,36.907688,43.531646,41.351892,34.677085,148.585102,114.042195,149.256370,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730982,48.786372,198.967522,163.610164,165.851035,164.178659,74.441692,14.318134,190.128950,16.439854,48.295110,49.751074,162.106927,201.428288,160.058947,192.076646,108.172464,186.316155,-0.000453,0.031134,88.499777,65.893940,185.128800,7.975842,53.056743,0.692980,634661.634199,0.860023,8.866247,12.015487,4.001199,0.057308,0.051793,32.000000,111.204290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585124,65.048244,102.410755,63.281806,29.659589,43.050633,43.322898,36.893310,43.531646,41.351892,34.572352,148.883384,113.350912,149.307708,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774814,48.788566,199.114381,163.609324,165.866100,164.189304,74.256289,14.318562,190.207829,16.440665,48.190496,49.680841,162.092750,201.423497,160.034183,192.226036,108.170369,186.676202,-0.000455,0.031144,88.186250,65.938310,185.124334,7.995623,53.170302,0.692720,634548.408541,0.858001,8.797130,12.000603,4.000877,0.059281,0.052596,32.000000,111.358958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581054,65.029543,102.378264,63.281806,29.494144,43.050633,43.322898,36.888686,43.531646,41.351892,34.505352,148.512578,114.117602,149.375607,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762733,48.764156,199.094110,163.614921,165.870767,164.193325,74.396889,14.319561,190.104391,16.442493,48.165306,49.755912,162.093745,201.464617,160.013730,192.129737,108.149505,186.780696,-0.000455,0.031121,88.315694,65.827737,185.125659,7.999089,53.084359,0.691117,634557.049835,0.859362,8.753917,12.140108,4.000304,0.058306,0.052250,32.000000,111.191300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601667,65.009362,102.371254,63.281806,29.462127,43.050633,43.322898,36.867333,43.531646,41.351892,34.416317,148.793777,113.896750,149.288077,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710128,48.772110,199.489160,163.596731,165.991470,164.174977,74.435075,14.319704,190.017748,16.444319,48.553105,49.691567,162.079169,201.392836,159.992704,192.192789,108.174432,186.820180,-0.000458,0.031072,88.170185,65.829514,185.152396,8.011751,53.086903,0.692299,634603.317790,0.857932,8.742019,12.200813,4.000868,0.059480,0.052080,32.000000,111.020564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628706,65.018184,102.289604,63.281806,29.452010,43.050633,43.322898,36.907301,43.531646,41.351892,34.285827,148.870150,113.944925,149.149446,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762978,48.803652,198.881303,163.615481,166.057327,164.194640,74.381145,14.320560,190.120099,16.444011,48.416177,49.759023,162.059619,201.468552,159.985506,192.192342,108.128463,186.714766,-0.000459,0.031081,88.314489,65.947823,185.217700,8.021790,53.111897,0.693843,634537.431259,0.858423,8.804482,12.190935,4.013049,0.058348,0.051282,32.000000,111.118460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634465,64.985155,102.204940,63.281806,29.552463,43.050633,43.322898,36.871131,43.531646,41.351892,34.298026,148.762290,114.211573,149.322538,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836648,48.777870,198.980423,163.614921,166.011526,164.169586,74.432112,14.319846,190.239349,16.446190,48.254581,49.850086,162.066561,201.448593,160.030106,192.294957,108.138786,186.793551,-0.000459,0.031072,88.288636,66.226447,185.235750,8.030186,53.039145,0.691495,634757.169959,0.858211,8.781260,12.196718,3.996572,0.059712,0.052287,32.000000,110.907406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642563,64.995802,102.109768,63.281806,29.556997,43.050633,43.322898,36.875991,43.531646,41.351892,34.201372,148.864224,114.425827,149.354246,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758093,48.713141,199.018938,163.591974,165.912324,164.164362,74.212371,14.325412,190.153553,16.447519,48.221667,49.723915,162.097465,201.311615,160.031011,192.288136,108.199229,186.879594,-0.000460,0.031077,88.296796,65.889456,185.135426,8.050869,52.972610,0.691616,634484.545489,0.856021,8.679216,12.216432,3.992653,0.059641,0.052568,32.000000,111.023907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639410,65.029364,102.113848,63.281806,29.565745,43.050633,43.322898,36.889013,43.531646,41.351892,34.100060,148.424743,114.067011,149.177181,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813070,48.704639,199.048233,163.570706,165.872120,164.165490,74.378909,14.322986,190.310642,16.449889,48.093812,49.804982,162.027246,201.378178,160.001569,192.253766,108.147135,186.769919,-0.000461,0.031071,88.174735,65.973118,185.202016,8.076449,52.997210,0.693399,634236.446638,0.859879,8.695810,12.188781,3.999730,0.060899,0.052658,32.000000,111.290676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564590,64.976673,102.123774,63.281806,29.591811,43.050633,43.322898,36.869733,43.531646,41.351892,33.972881,148.757819,114.121591,149.138707,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723504,48.656642,199.583092,163.518376,165.970713,164.157301,74.244320,14.319704,190.196386,16.452397,48.171929,49.698714,161.986906,201.353041,159.944906,192.119775,108.146587,186.798632,-0.000460,0.031094,88.164483,66.022600,185.173281,8.080871,53.143184,0.692449,634313.925996,0.856886,8.630384,12.199073,3.995904,0.059583,0.052046,32.000000,111.496343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541526,64.946804,102.137618,63.281806,29.415843,43.050633,43.322898,36.923060,43.531646,41.351892,33.863762,148.488639,113.607242,149.146771,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699528,48.648688,198.914885,163.473043,166.067393,164.169071,74.442026,14.317135,190.201172,16.456354,48.266538,49.540693,161.995626,201.383417,159.934837,192.234551,108.151202,186.243820,-0.000460,0.031046,87.985756,65.710473,185.141670,8.093173,53.090155,0.692853,634291.642587,0.859999,8.675150,12.210567,4.013858,0.059287,0.052593,32.000000,111.565843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549517,64.958179,102.184250,63.281806,29.495644,43.050633,43.322898,36.943983,43.531646,41.351892,33.738081,148.884051,113.794226,149.101413,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658424,48.687360,198.870679,163.487595,166.057557,164.187962,74.391654,14.318419,190.054055,16.461063,48.622507,49.683460,161.997293,201.408350,159.927101,192.149294,108.127617,186.521308,-0.000460,0.031047,87.954487,65.707020,184.963643,8.113395,52.974577,0.692853,634291.642587,0.859999,8.675150,12.210567,4.013858,0.056580,0.050579,32.000000,111.522950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566308,64.978401,102.190493,63.281806,29.262858,43.050633,43.322898,36.968968,43.531646,41.351892,33.682319,148.783308,113.535824,149.235284,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668500,48.806394,198.868329,163.561192,166.034625,164.226851,74.304904,14.320988,190.152561,16.464379,48.760215,49.715755,162.004357,201.416953,159.929673,192.108347,108.150921,186.629003,-0.000460,0.031085,88.066681,65.904798,185.053991,8.135600,53.053675,0.694283,634607.192900,0.859781,8.773352,12.123769,4.004772,0.056283,0.050544,32.000000,111.433776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535516,64.978749,102.213156,63.281806,29.185575,43.050633,43.322898,36.984761,43.531646,41.351892,33.661073,148.609809,113.798330,149.309360,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778229,48.853570,198.764125,163.611563,165.953220,164.232709,74.383853,14.322272,190.117072,16.465974,48.317351,49.720775,162.030934,201.532729,159.934513,192.198944,108.141319,186.837440,-0.000458,0.031069,88.071861,65.899222,185.068980,8.147591,53.101537,0.693535,634930.352174,0.861083,8.881934,12.141554,4.003912,0.058440,0.050813,32.000000,111.050110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.510548,64.966168,102.193093,63.281806,29.114738,43.050633,43.322898,36.966299,43.531646,41.351892,33.704210,148.767705,113.689093,149.108770,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693432,48.789115,198.848118,163.591974,165.970434,164.226259,74.393148,14.322415,190.184878,16.464780,48.300847,49.741873,162.039809,201.596642,159.962992,192.211310,108.149653,186.840684,-0.000457,0.031022,88.730147,65.828468,185.077934,8.129226,53.122702,0.691416,634954.850511,0.858207,8.815384,12.230628,3.992993,0.058123,0.051471,32.000000,111.430534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543623,64.924284,102.181091,63.281806,29.071243,43.050633,43.322898,36.918082,43.531646,41.351892,33.571650,148.786296,113.697378,149.277141,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747952,48.746328,198.976075,163.607085,165.869082,164.217471,74.356031,14.320417,190.160979,16.465289,48.370352,49.594331,162.043907,201.534625,159.973878,192.355992,108.184722,186.711848,-0.000457,0.031033,88.576849,65.734174,185.386590,8.119677,53.124433,0.692234,634869.990541,0.859537,8.838798,12.223530,4.001497,0.057913,0.051191,32.000000,111.362578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570162,64.916321,102.198408,63.281806,29.008022,43.050633,43.322898,36.961241,43.531646,41.351892,33.451508,148.712061,113.663702,149.280524,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740038,48.783629,198.897310,163.595892,165.842379,164.224899,74.362146,14.319846,190.264845,16.467364,48.441384,49.661334,162.030615,201.450224,159.968820,192.306854,108.198992,186.651205,-0.000455,0.031067,88.589743,65.940411,185.233792,8.154324,53.079219,0.691732,634564.978076,0.858770,8.739503,12.139346,3.999684,0.059048,0.052361,32.000000,111.440524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579113,64.859361,102.109210,63.281806,28.965291,43.050633,43.322898,37.005219,43.531646,41.351892,33.377134,148.724291,114.300136,149.318132,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670610,48.741391,198.904619,163.592254,165.845664,164.209720,74.431547,14.321131,190.234423,16.469976,48.326189,49.614537,162.051989,201.490977,159.968439,192.274076,108.183372,186.602701,-0.000453,0.031090,88.388910,65.786998,185.181560,8.171486,53.101354,0.692329,634637.319735,0.858980,8.785004,12.101950,3.998737,0.057670,0.051083,32.000000,111.477594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619792,64.863114,102.098679,63.281806,28.956363,43.050633,43.322898,36.945973,43.531646,41.351892,33.338843,148.863093,114.106747,149.105072,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740082,48.752088,198.877010,163.564830,165.648590,164.206079,74.273442,14.322415,190.161343,16.470530,48.452947,49.690705,162.026125,201.503352,159.956787,192.240646,108.179667,186.721682,-0.000453,0.031099,88.356468,65.940857,185.162776,8.200457,53.090627,0.692763,634620.364953,0.859331,8.814742,12.099070,4.004473,0.058501,0.050803,32.000000,111.337353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632263,64.847683,102.064157,63.281806,28.938038,43.050633,43.322898,36.978006,43.531646,41.351892,33.221443,148.546883,113.717707,149.174781,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655592,48.794875,198.959416,163.574624,165.324793,164.192422,74.375562,14.332404,190.132107,16.473072,48.751961,49.603232,162.024101,201.457237,159.913730,192.267422,108.168187,186.930988,-0.000452,0.031140,88.585474,65.762334,185.228403,8.198342,53.095872,0.691986,634559.360154,0.859830,8.753417,12.148151,3.998325,0.057828,0.050472,32.000000,111.442276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615492,64.823302,101.977009,63.281806,28.827249,43.050633,43.322898,37.016830,43.531646,41.351892,33.185439,148.751123,113.868828,149.275253,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745204,48.868107,199.011449,163.666132,165.153966,164.163520,74.334495,14.319276,190.200861,16.474108,48.626907,49.718266,162.048416,201.453568,159.937755,192.350939,108.165902,186.880967,-0.000452,0.031170,88.458780,65.872375,185.391159,8.205320,53.072951,0.693203,634742.622539,0.860305,8.883805,12.239405,4.006788,0.059940,0.049909,32.000000,111.388151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640330,64.832835,101.943911,63.281806,29.003775,43.050633,43.322898,36.994604,43.531646,41.351892,33.169205,148.668991,113.842170,149.155977,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667420,48.870575,199.487061,163.669211,165.080925,164.178412,74.354555,14.321416,190.178812,16.473565,48.911575,49.664366,162.042762,201.395201,159.920037,192.100137,108.203353,186.852582,-0.000450,0.031162,88.426193,65.717367,185.076119,8.191341,53.051550,0.692595,634703.131473,0.860162,8.865755,12.222034,4.000711,0.058727,0.052104,32.000000,111.278628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639469,64.830299,101.936834,63.281806,28.767124,43.050633,43.322898,37.047856,43.531646,41.351892,33.140490,148.709109,113.875041,149.269942,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762752,48.978642,198.842267,163.666972,165.037192,164.159536,74.462053,14.316564,190.216127,16.473574,48.638804,49.767210,162.066858,201.515768,159.967930,192.247018,108.167545,186.944858,-0.000451,0.031210,88.398662,65.808732,185.186783,8.215844,53.102062,0.695058,634724.196879,0.860430,8.947234,12.174364,4.016457,0.055618,0.049511,32.000000,111.042998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647874,64.841257,101.923967,63.281806,28.956889,43.050633,43.322898,37.026013,43.531646,41.351892,33.205973,148.924105,113.694079,149.310579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773278,48.931191,199.098507,163.700553,165.073567,164.119423,74.296723,14.329122,190.421378,16.473545,48.842904,49.727138,162.092181,201.536317,159.973772,192.433637,108.178555,186.733450,-0.000452,0.031182,88.495472,65.870623,185.427601,8.195897,53.141322,0.691753,634879.547847,0.857521,8.956485,12.245332,3.995805,0.058270,0.050456,32.000000,111.326348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639373,64.818929,101.898259,63.281806,28.750603,43.050633,43.322898,37.018208,43.531646,41.351892,33.128965,148.593446,113.943122,149.323522,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790365,48.987419,199.073615,163.732456,165.026962,164.112790,74.383769,14.316279,190.369963,16.476764,48.753805,49.790315,162.107986,201.670095,159.997537,192.351691,108.216779,187.039742,-0.000456,0.031208,88.408346,65.951873,185.368257,8.196328,53.022833,0.691484,634570.208835,0.858903,8.898133,12.153750,4.000108,0.059339,0.052408,32.000000,111.288052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668906,64.844875,101.910760,63.281806,28.726210,43.050633,43.322898,36.996679,43.531646,41.351892,33.129014,148.767538,113.991949,149.293309,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852272,48.910894,199.277967,163.688240,165.140248,164.141561,74.484945,14.321702,190.503521,16.479636,48.537631,49.833748,162.128213,201.886888,160.027621,192.645260,108.239325,186.778429,-0.000455,0.031235,88.511637,65.933609,185.505023,8.240879,53.278642,0.692846,634533.466437,0.857671,8.936667,12.232237,3.998236,0.057140,0.050990,32.000000,111.568973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626538,64.815206,101.851072,63.281806,28.800863,43.050633,43.322898,36.969674,43.531646,41.351892,33.093857,148.969889,113.975686,149.278597,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817036,48.897455,199.345217,163.674528,165.132588,164.143342,74.247866,14.318134,190.669111,16.485471,48.552787,49.903440,162.119267,201.971065,160.043105,192.693519,108.333764,187.288417,-0.000456,0.031168,88.676309,65.768973,185.534739,8.256748,53.274393,0.689225,634327.929932,0.855290,8.796078,12.110129,3.997370,0.055959,0.050421,32.000000,111.496487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653996,64.840316,101.831406,63.281806,28.835093,43.050633,43.322898,36.937321,43.531646,41.351892,32.989836,148.495733,113.373312,149.263530,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907221,48.867558,199.494230,163.655778,165.271423,164.181413,74.402190,14.318134,190.838269,16.493851,48.433494,49.866729,162.089729,202.092080,159.979968,192.898872,108.378210,187.297885,-0.000459,0.031196,89.114627,65.888549,185.830872,8.290867,53.273842,0.689862,634068.405348,0.858673,8.819094,12.209903,4.001547,0.060361,0.051721,32.000000,111.325876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639150,64.861708,101.886182,63.281806,28.851353,43.050633,43.322898,36.906550,43.531646,41.351892,32.903719,148.804379,113.911249,149.357393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861260,48.832725,200.501015,163.642625,165.380056,164.216487,74.431996,14.320560,190.910973,16.504084,48.442575,49.697134,162.108739,202.257600,160.019368,192.935524,108.413335,187.493914,-0.000461,0.031227,88.807274,65.903717,185.831667,8.373119,53.278091,0.689224,633902.551735,0.855297,8.695927,12.169059,3.997302,0.057652,0.052033,32.000000,111.044187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653965,64.862412,101.915969,63.281806,29.170231,43.050633,43.322898,36.915710,43.531646,41.351892,32.810750,148.863992,113.899205,149.280092,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788471,48.887855,199.595798,163.677046,165.371702,164.252072,74.320072,14.315565,190.836191,16.512666,48.840103,49.797399,162.098210,202.121152,159.989984,192.892229,108.477291,187.320618,-0.000461,0.031206,88.561443,66.010130,185.740361,8.455859,53.189368,0.692302,633916.262677,0.855929,8.708612,12.208477,4.021178,0.058098,0.051749,32.000000,111.088175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657255,64.883672,101.933207,63.281806,29.017596,43.050633,43.322898,36.964618,43.531646,41.351892,32.740289,148.640145,114.394913,149.408966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868817,48.968768,199.616056,163.736653,165.446334,164.300883,74.376722,14.317135,190.843317,16.520663,48.913168,49.782725,162.149126,202.089287,159.991402,192.970236,108.503428,187.416052,-0.000460,0.031228,88.379251,65.873665,185.867074,8.519458,53.211949,0.692375,634056.208782,0.858931,8.839065,12.078624,4.008876,0.057199,0.051361,32.000000,111.229052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648857,64.889421,101.971538,63.281806,29.047601,43.050633,43.322898,36.912264,43.531646,41.351892,32.800971,148.753444,113.819502,149.400626,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791522,49.009910,199.664798,163.748407,165.411254,164.364837,74.464262,14.318419,190.723985,16.525289,48.943152,49.706689,162.132070,202.140315,160.034502,192.922138,108.530793,187.526218,-0.000461,0.031229,88.329951,65.930163,185.667836,8.538624,53.274367,0.691426,634149.987252,0.857078,8.805423,12.088836,4.002815,0.059377,0.051742,32.000000,111.210420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667337,64.902162,101.996308,63.281806,29.040668,43.050633,43.322898,36.962643,43.531646,41.351892,32.844707,148.928525,114.007598,149.404560,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760260,49.077659,199.622034,163.795422,165.519406,164.392856,74.351200,14.314138,190.782463,16.530261,49.138502,49.709392,162.145805,202.123150,160.009898,192.753411,108.568584,187.264669,-0.000463,0.031266,88.430596,65.792094,185.611344,8.570221,53.356402,0.692144,634587.905312,0.858092,8.957961,12.103297,4.010016,0.056322,0.049820,32.000000,110.545572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658464,64.879462,102.022784,63.281806,29.103175,43.050633,43.322898,36.944495,43.531646,41.351892,32.897614,148.702400,113.873238,149.466598,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736225,49.176952,199.403468,163.856989,165.682181,164.443089,74.454253,14.315280,190.571300,16.530922,49.258663,49.650919,162.181562,201.990065,160.023956,192.679257,108.560390,186.742951,-0.000463,0.031225,88.309578,66.008211,185.442474,8.590402,53.262041,0.691626,634753.558484,0.860307,9.058083,11.966047,4.011676,0.056453,0.050122,32.000000,110.996445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664837,64.867085,102.078516,63.281806,29.057460,43.050633,43.322898,37.003580,43.531646,41.351892,33.000176,148.908506,113.773514,149.355308,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768944,49.219193,200.417780,163.867623,165.705225,164.466648,74.471319,14.320560,190.775810,16.533438,48.921869,49.847713,162.182484,201.991920,160.026762,192.629124,108.520333,187.240891,-0.000465,0.031222,88.326175,65.752123,185.676340,8.612844,53.196633,0.693025,635200.156127,0.860080,9.182277,11.775538,4.009220,0.059519,0.051597,32.000000,111.291038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649253,64.868110,102.144934,63.281806,29.058692,43.050633,43.322898,36.977229,43.531646,41.351892,33.067330,148.942637,114.303281,149.382334,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727033,49.172289,199.347094,163.837679,165.727215,164.511218,74.310016,14.331691,190.582971,16.535032,49.086906,49.632894,162.185202,201.840773,160.064489,192.665843,108.491538,187.198316,-0.000465,0.031253,88.568261,65.525081,185.555802,8.629764,53.233874,0.696191,635481.558903,0.859480,9.190623,12.005251,4.026965,0.058909,0.051393,32.000000,111.057643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662640,64.825630,102.157515,63.281806,29.136490,43.050633,43.322898,36.973552,43.531646,41.351892,33.055576,148.620032,114.268301,149.411877,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722381,49.253754,199.996787,163.892810,165.810810,164.541401,74.371277,14.320417,190.526262,16.535935,49.299747,49.714047,162.181662,201.732132,160.021422,192.539343,108.436228,187.187206,-0.000465,0.031211,88.340369,65.950620,185.407801,8.626968,53.209431,0.693648,635692.950841,0.862272,9.187140,12.017845,4.008827,0.056544,0.050484,32.000000,110.802885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649589,64.779520,102.170982,63.281806,29.082988,43.050633,43.322898,37.058692,43.531646,41.351892,33.101560,148.742554,113.941013,149.414552,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594012,49.345918,199.198644,163.972569,165.857035,164.550544,74.446938,14.310000,190.377576,16.533839,49.453370,49.555649,162.216250,201.688280,160.043339,192.455911,108.438859,187.173523,-0.000462,0.031236,88.250955,65.704644,185.349741,8.670391,53.197210,0.695947,636162.838399,0.862006,9.273426,12.068926,4.022269,0.059380,0.051915,32.000000,110.909667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655084,64.788387,102.112451,63.281806,29.035645,43.050633,43.322898,37.057097,43.531646,41.351892,33.241343,148.893876,113.774434,149.372656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701732,49.476761,199.047995,163.966133,165.819595,164.539942,74.265791,14.321273,190.354528,16.529405,49.472976,49.642294,162.236725,201.641330,160.070661,192.357338,108.371528,186.784041,-0.000462,0.031238,88.018022,65.733397,185.281230,8.662427,53.213758,0.695948,636543.398464,0.863877,9.498768,12.061088,4.016587,0.059519,0.051857,32.000000,111.454976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633748,64.774443,102.106618,63.281806,28.988242,43.050633,43.322898,37.091001,43.531646,41.351892,33.431246,148.531582,114.292810,149.339730,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692397,49.512146,198.977202,163.942625,165.715212,164.517900,74.390857,14.320560,190.341394,16.521564,49.568325,49.644342,162.216643,201.435607,160.085129,192.232109,108.348790,186.860377,-0.000461,0.031296,88.008217,65.756370,185.349206,8.597749,53.081553,0.694248,636850.775194,0.864161,9.517838,11.980064,4.004850,0.058268,0.050725,32.000000,111.462785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613176,64.771288,102.106910,63.281806,28.904421,43.050633,43.322898,37.081410,43.531646,41.351892,33.590303,148.781714,113.539238,149.177849,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
