OSU 80 Ton Compressor Load Stand
49.786059,49.554939,199.045464,163.962215,165.672527,164.472133,74.464803,14.323414,190.282632,16.512744,49.441555,49.751643,162.258593,201.621289,160.097124,192.262669,108.304275,186.928038,-0.000462,0.031313,87.874828,65.800716,185.299523,8.560500,53.155668,0.695898,636925.610483,0.862858,9.562902,12.031897,4.004178,0.058183,0.051347,32.000000,111.202286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618105,64.788354,102.090470,63.281806,28.845132,43.050633,43.322898,37.114529,43.531646,41.351892,33.753514,148.929605,113.738265,149.268329,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776667,49.475115,199.869297,163.936468,165.621482,164.433282,74.364989,14.315137,190.284651,16.503025,48.985919,49.822473,162.265947,201.502761,160.120310,192.336859,108.295431,186.910456,-0.000461,0.031341,88.095733,65.928515,185.253230,8.492114,53.156822,0.693840,636866.852776,0.860064,9.508645,12.102194,3.998016,0.059394,0.051701,32.000000,111.266308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603830,64.829526,102.101557,63.281806,28.853401,43.050633,43.322898,37.033290,43.531646,41.351892,33.852748,148.729978,114.293999,149.331940,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879537,49.336318,199.082094,163.874900,165.696808,164.393974,74.297781,14.317135,190.382750,16.492623,48.870746,49.755435,162.264740,201.601147,160.133022,192.438274,108.309541,186.917351,-0.000460,0.031353,88.151297,65.972821,185.405334,8.408379,53.120813,0.695664,636584.078756,0.861003,9.438547,12.104339,4.015321,0.055464,0.050253,32.000000,111.414164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617023,64.847387,102.124965,63.281806,28.800795,43.050633,43.322898,37.006055,43.531646,41.351892,33.822481,148.595562,113.703630,149.283160,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861518,49.190667,199.103506,163.827604,165.622993,164.358507,74.402654,14.317278,190.475726,16.484860,48.600038,49.771009,162.249280,201.669137,160.139708,192.420489,108.267347,187.096732,-0.000462,0.031332,88.092209,66.026708,185.288166,8.315737,53.162355,0.692427,635965.678951,0.859268,9.193305,12.092856,3.991258,0.058937,0.050903,32.000000,111.143693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588283,64.887787,102.129259,63.281806,28.849640,43.050633,43.322898,36.995576,43.531646,41.351892,33.753975,148.805308,114.190209,149.249289,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909095,49.177226,199.251832,163.786746,165.744792,164.322251,74.486785,14.319418,190.488490,16.479426,48.678043,49.897577,162.236468,201.674540,160.144161,192.524002,108.323918,186.977748,-0.000463,0.031278,88.220054,66.043551,185.491808,8.245421,53.155878,0.691700,635675.154121,0.857865,9.066286,12.203369,3.993130,0.057348,0.050134,32.000000,111.669893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665012,64.918192,102.167835,63.281806,28.821783,43.050633,43.322898,36.993020,43.531646,41.351892,33.689189,148.973570,114.111312,149.137173,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804320,49.119077,199.273501,163.776952,165.720179,164.318297,74.224264,14.321416,190.640687,16.476137,48.755154,49.869362,162.210176,201.803588,160.110250,192.600318,108.319302,186.970441,-0.000462,0.031247,88.516649,66.048162,185.501311,8.173232,53.195951,0.691386,635268.101226,0.855768,9.003658,12.101487,3.992295,0.057883,0.051088,32.000000,111.739282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677002,64.906455,102.123598,63.281806,28.850597,43.050633,43.322898,36.954662,43.531646,41.351892,33.670780,148.448528,114.055964,149.289966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903906,49.164060,199.280059,163.800739,165.747019,164.296291,74.344455,14.317278,190.698164,16.477606,48.862115,49.831761,162.198977,201.897958,160.123847,192.637087,108.412606,187.223733,-0.000461,0.031243,88.151128,66.167030,185.568799,8.177983,53.204422,0.692068,635270.530964,0.860641,9.053878,12.103321,4.001129,0.055328,0.049950,32.000000,111.771725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665019,64.883549,102.100805,63.281806,28.839021,43.050633,43.322898,37.012041,43.531646,41.351892,33.704684,148.688910,114.181195,149.313215,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866326,49.181341,199.338374,163.800459,165.851806,164.291859,74.511854,14.321987,190.715785,16.479561,49.049189,49.857100,162.214522,202.017811,160.157886,192.771039,108.434670,187.068793,-0.000459,0.031245,88.391692,65.990252,185.424055,8.157212,53.103845,0.690419,634899.222923,0.857542,9.012935,12.070674,3.995319,0.056027,0.050026,32.000000,111.964212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715436,64.899604,102.108632,63.281806,28.878964,43.050633,43.322898,36.977782,43.531646,41.351892,33.738822,149.023708,114.396332,149.312782,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888529,49.236748,199.571173,163.824526,165.967274,164.291593,74.327665,14.314424,190.892579,16.487547,48.771037,49.940989,162.242087,202.072876,160.120824,192.921890,108.420772,187.506387,-0.000458,0.031299,88.450248,66.196521,185.692882,8.194198,53.279035,0.692689,634868.308428,0.856147,9.051988,12.025408,3.997455,0.057877,0.050754,32.000000,111.604975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712326,64.831349,102.097033,63.281806,28.917179,43.050633,43.322898,36.892779,43.531646,41.351892,33.827155,148.655330,113.797755,149.229423,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977497,49.175306,199.619274,163.820048,165.965907,164.308556,74.281485,14.320845,190.970259,16.496162,48.811638,49.864730,162.244383,202.305509,160.148340,192.912177,108.523209,187.456654,-0.000460,0.031264,88.387260,66.273185,185.868337,8.237004,53.390338,0.690637,634947.233173,0.858808,9.047729,12.078037,3.996784,0.058365,0.051017,32.000000,111.333886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739357,64.829313,102.150230,63.281806,29.371675,43.050633,43.322898,36.929271,43.531646,41.351892,33.801310,148.562969,114.226724,149.306803,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855829,49.271035,199.677319,163.861467,166.019300,164.321130,74.397583,14.318277,190.950693,16.506817,49.381833,49.915766,162.232336,202.179478,160.132112,192.912705,108.633635,187.387647,-0.000460,0.031220,88.240720,66.322564,185.810620,8.274262,53.282917,0.688357,634518.234116,0.856751,8.931085,12.084439,3.994183,0.058630,0.051499,32.000000,111.314961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766284,64.833018,102.155903,63.281806,29.356164,43.050633,43.322898,36.945428,43.531646,41.351892,33.822463,148.795167,113.872433,149.277692,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906253,49.372526,199.585595,163.916038,166.064168,164.358936,74.432651,14.319133,190.811974,16.517045,49.326236,49.855058,162.259482,202.183596,160.154838,192.884388,108.656817,187.367118,-0.000461,0.031212,88.392750,65.981027,185.790592,8.333704,53.336968,0.691646,634573.504091,0.858031,9.152538,11.947774,4.005095,0.057420,0.050927,32.000000,110.980578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763542,64.872426,102.179657,63.281806,29.170243,43.050633,43.322898,36.910568,43.531646,41.351892,34.029493,148.865302,113.949221,149.301531,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879267,49.373623,200.492157,163.918557,166.144618,164.435074,74.249843,14.317848,190.893389,16.527075,49.255906,49.845814,162.245220,202.167307,160.140526,192.846434,108.677674,187.396850,-0.000461,0.031195,88.588419,65.826025,185.841029,8.431586,53.224511,0.690477,634802.146845,0.857105,9.201895,11.916785,3.999210,0.058836,0.051365,32.000000,111.087703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767263,64.914994,102.058711,63.281806,29.267120,43.050633,43.322898,36.936671,43.531646,41.351892,34.133998,148.499686,114.008480,149.122539,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873472,49.481698,200.563703,163.962494,166.098544,164.485736,74.406904,14.319561,190.915367,16.537814,49.482120,49.773618,162.288519,202.049472,160.128287,192.724282,108.640143,187.404602,-0.000461,0.031198,88.400419,66.295261,185.722004,8.519949,53.187873,0.690477,634802.146845,0.857105,9.201895,11.916785,3.999210,0.058578,0.052238,32.000000,111.306409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752519,64.975305,102.019296,63.281806,29.360845,43.050633,43.322898,36.931985,43.531646,41.351892,34.259309,148.813808,114.130566,149.236307,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901866,49.506660,200.351770,163.993839,166.118858,164.524279,74.465330,14.317991,190.731892,16.545755,49.312231,49.995887,162.311988,202.068615,160.164634,192.794749,108.580548,187.386382,-0.000462,0.031212,88.337359,66.318848,185.778193,8.597126,53.175442,0.696021,635618.823003,0.858953,9.344957,11.947714,4.021451,0.057410,0.050594,32.000000,111.340000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677219,65.083241,101.948851,63.281806,29.361300,43.050633,43.322898,36.852543,43.531646,41.351892,34.454496,148.930660,114.123087,149.105583,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912129,49.493219,200.388837,163.974248,166.109593,164.559677,74.210175,14.318419,190.667599,16.547896,49.386357,49.753146,162.315530,201.965968,160.181359,192.813594,108.633916,187.319555,-0.000463,0.031210,88.458699,65.883280,185.788900,8.653549,53.222334,0.695526,635972.580947,0.857998,9.340564,12.000379,4.014915,0.056591,0.050159,32.000000,111.434775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661215,65.164394,101.895834,63.281806,29.499050,43.050633,43.322898,36.878303,43.531646,41.351892,34.554965,148.420350,114.129837,149.129738,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788868,49.579901,200.214982,163.997477,165.815003,164.575001,74.392538,14.323699,190.572365,16.548634,49.804591,49.704497,162.305550,201.753844,160.147636,192.642205,108.613763,187.206649,-0.000462,0.031254,88.618694,65.901139,185.535573,8.691063,53.187716,0.694997,635899.629227,0.860904,9.316518,11.921595,4.014833,0.056570,0.050811,32.000000,111.463361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677563,65.196688,101.886726,63.281806,29.833860,43.050633,43.322898,36.921951,43.531646,41.351892,34.685361,148.785076,114.240186,149.147283,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933543,49.660274,199.289954,164.003074,165.733141,164.544596,74.386573,14.317706,190.487268,16.545416,49.283731,49.801489,162.321226,201.824831,160.159230,192.540217,108.544642,186.926737,-0.000463,0.031260,88.383622,65.877993,185.546385,8.730181,53.219843,0.696795,636355.418825,0.861445,9.530699,11.898790,4.021280,0.058290,0.050819,32.000000,111.304195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684541,65.196609,101.921872,63.281806,29.539128,43.050633,43.322898,36.865974,43.531646,41.351892,34.977250,148.773147,114.148785,149.146339,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889817,49.554116,199.252231,163.979566,165.849506,164.562880,74.385181,14.321416,190.383763,16.542987,49.207927,49.683046,162.303275,201.815330,160.173576,192.615638,108.512329,187.084057,-0.000462,0.031271,88.936583,65.762780,185.457421,8.711584,53.132615,0.693739,636481.742709,0.859026,9.487371,11.920517,3.992584,0.058013,0.050443,32.000000,111.124704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667573,65.189566,101.939710,63.281806,29.588934,43.050633,43.322898,36.882586,43.531646,41.351892,35.012781,148.770361,114.177283,149.095867,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896786,49.502546,199.233251,163.942345,165.866524,164.621484,74.282236,14.318419,190.532926,16.538440,49.201649,49.804963,162.329435,201.794719,160.194561,192.494645,108.490155,187.037475,-0.000461,0.031263,89.809213,65.839011,185.441535,8.704391,53.211792,0.693750,636443.163689,0.859468,9.400474,11.953561,3.993846,0.059357,0.052409,32.000000,110.997266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673704,65.216178,101.919369,63.281806,29.622252,43.050633,43.322898,36.859517,43.531646,41.351892,35.097258,148.564473,113.770215,149.010226,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905252,49.479504,199.285282,163.933949,165.870406,164.604123,74.280259,14.317706,190.465530,16.527804,49.086070,49.772900,162.295029,201.646406,160.180728,192.541195,108.422468,187.136828,-0.000461,0.031214,89.925128,66.081860,185.399053,8.600394,53.184202,0.692719,636619.079545,0.860708,9.341700,11.957998,3.992907,0.055542,0.050340,32.000000,111.070321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679614,65.186648,101.985964,63.281806,29.581314,43.050633,43.322898,36.816057,43.531646,41.351892,35.173235,148.560518,114.219551,149.128479,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936806,49.416688,199.222531,163.858108,165.824121,164.609757,74.346271,14.319133,190.382624,16.517934,48.866777,49.743301,162.273191,201.808480,160.175745,192.453636,108.413411,186.658980,-0.000463,0.031243,90.279101,66.267226,185.436701,8.512136,53.130019,0.692719,636619.079545,0.860708,9.341700,11.957998,3.992907,0.058473,0.052626,32.000000,111.201839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710646,65.162342,101.955243,63.281806,29.641498,43.050633,43.322898,36.851375,43.531646,41.351892,35.204541,148.692541,113.836609,149.118447,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914277,49.360456,199.282358,163.848034,165.795385,164.629976,74.357077,14.312568,190.429013,16.507526,49.084943,49.833062,162.276002,201.744833,160.187598,192.483905,108.415851,186.981346,-0.000462,0.031270,90.229186,65.959760,185.337136,8.418066,53.135552,0.693030,636570.496143,0.858933,9.214488,11.890497,3.989493,0.057920,0.050922,32.000000,110.905330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663116,65.167975,101.893705,63.281806,29.586016,43.050633,43.322898,36.837682,43.531646,41.351892,35.226428,148.714155,113.838066,149.016087,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794005,49.371703,199.113977,163.843836,165.802342,164.615068,74.333199,14.309429,190.395801,16.497122,49.150596,49.789151,162.254149,201.637477,160.181471,192.405469,108.475541,186.673109,-0.000461,0.031210,90.114060,65.938652,185.295654,8.335010,53.049006,0.693349,636556.832539,0.859209,9.181534,12.010924,3.992492,0.057116,0.050331,32.000000,111.135525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589937,65.152416,101.915445,63.281806,29.527225,43.050633,43.322898,36.850906,43.531646,41.351892,35.318301,148.666397,113.735849,149.098070,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857887,49.390904,199.242584,163.830403,165.808219,164.574895,74.299146,14.316564,190.435297,16.489392,49.077327,49.753402,162.267936,201.747035,160.178374,192.439822,108.449589,186.809205,-0.000463,0.031222,89.738575,66.082679,185.390895,8.252985,53.184674,0.695510,636474.885044,0.861740,9.317181,11.833755,3.998754,0.058875,0.051255,32.000000,110.841561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572820,65.151485,101.959292,63.281806,29.504993,43.050633,43.322898,36.825991,43.531646,41.351892,35.406045,148.598293,113.794571,149.188117,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949433,49.302853,199.478440,163.806895,165.791355,164.560636,74.277282,14.320417,190.477394,16.480757,48.759556,49.847571,162.273595,201.831782,160.216413,192.575199,108.484628,187.026087,-0.000461,0.031206,90.078544,65.949640,185.419385,8.185865,53.195794,0.693140,636367.343845,0.860745,9.270279,11.911596,3.996210,0.057935,0.051468,32.000000,110.922454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609392,65.181154,101.997792,63.281806,29.569878,43.050633,43.322898,36.790896,43.531646,41.351892,35.409358,148.554564,113.882559,149.105701,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960863,49.222759,200.414265,163.778910,165.814863,164.557699,74.308786,14.322700,190.659949,16.476547,48.702720,49.823539,162.285351,201.735231,160.161609,192.623116,108.501927,187.029513,-0.000460,0.031244,89.911078,65.964502,185.350368,8.144056,53.135500,0.692207,635907.879309,0.858958,9.087610,11.959187,3.993608,0.059225,0.052136,32.000000,110.665241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639012,65.138316,101.948428,63.281806,29.997568,43.050633,43.322898,36.817961,43.531646,41.351892,35.379460,148.617571,113.889156,149.211760,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839394,49.169272,199.662602,163.760720,165.872273,164.555919,74.439720,14.322986,190.478492,16.475435,48.847538,49.767946,162.225469,201.810866,160.133123,192.554624,108.437030,187.194182,-0.000459,0.031198,90.074959,66.100046,185.400743,8.147379,53.140745,0.695058,635756.174773,0.857109,9.000870,11.968307,4.011726,0.056489,0.051127,32.000000,110.707834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595134,65.112149,101.907043,63.281806,30.112336,43.050633,43.322898,36.786649,43.531646,41.351892,35.351279,148.879439,114.082046,149.141697,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864295,49.295173,199.437874,163.822287,166.135281,164.580298,74.414657,14.315137,190.483391,16.474199,49.025999,49.730534,162.261708,201.819000,160.118313,192.597299,108.394227,187.137850,-0.000458,0.031228,89.225728,65.920837,185.394200,8.111684,53.179979,0.694434,635892.284491,0.858840,9.067776,12.070779,4.006120,0.057277,0.051595,32.000000,110.865940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660990,65.087793,101.870320,63.281806,29.889391,43.050633,43.322898,36.811130,43.531646,41.351892,35.461699,148.829314,114.041926,149.291539,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891320,49.271035,199.423434,163.796261,166.296281,164.599296,74.277879,14.329836,190.454779,16.475102,48.779610,49.727039,162.244014,201.609118,160.134423,192.542243,108.400634,187.016570,-0.000460,0.031213,89.283882,65.867416,185.431577,8.103674,53.061202,0.693425,636357.790923,0.859083,9.167921,12.092142,3.999613,0.056766,0.049743,32.000000,110.903616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770078,65.138214,101.815573,63.281806,29.909319,43.050633,43.322898,36.824759,43.531646,41.351892,35.542966,148.555759,113.967747,149.263490,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871480,49.245251,200.064716,163.781989,166.368256,164.564817,74.390676,14.316421,190.301299,16.473243,48.819635,49.805077,162.203922,201.684590,160.134831,192.496396,108.401298,186.897865,-0.000461,0.031234,89.235335,66.115207,185.386347,8.069679,53.127606,0.694637,636322.871637,0.860188,9.115840,12.039558,3.997157,0.058349,0.051492,32.000000,110.922891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773848,65.169966,101.765839,63.281806,30.091182,43.050633,43.322898,36.784019,43.531646,41.351892,35.555890,148.781352,113.520099,149.257393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804264,49.184084,200.355401,163.764918,166.213365,164.521517,74.384966,14.321131,190.305681,16.472396,48.930296,49.683085,162.237103,201.725506,160.140659,192.467857,108.403589,186.747006,-0.000463,0.031280,89.085542,66.067480,185.394646,8.109205,53.058212,0.695416,636152.704557,0.859021,9.110569,11.993674,4.011606,0.057699,0.050789,32.000000,111.184127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764504,65.167666,101.744545,63.281806,29.888473,43.050633,43.322898,36.831356,43.531646,41.351892,35.531383,148.769933,114.106210,149.197558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847722,49.258417,199.232230,163.789265,166.291429,164.529827,74.466138,14.313710,190.204284,16.470376,49.070120,49.709127,162.195569,201.532322,160.101612,192.268611,108.374134,186.869362,-0.000463,0.031313,89.095150,65.973807,185.273340,8.151489,53.114703,0.697567,635925.924665,0.860002,9.118942,11.933884,4.022856,0.055734,0.049482,32.000000,111.028057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722681,65.165261,101.763271,63.281806,29.869190,43.050633,43.322898,36.829247,43.531646,41.351892,35.614417,148.932275,113.877611,149.113609,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844749,49.223582,199.200896,163.720982,166.420144,164.514072,74.325694,14.318277,190.259680,16.467696,48.688559,49.720028,162.192061,201.575542,160.102607,192.371291,108.311955,186.538958,-0.000462,0.031325,88.780495,66.054334,185.389507,8.161673,53.043001,0.693679,636159.497294,0.858455,9.148307,12.009977,3.996817,0.058347,0.051472,32.000000,111.048409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693892,65.102510,101.750629,63.281806,29.827791,43.050633,43.322898,36.778669,43.531646,41.351892,35.675647,148.651388,113.535633,149.257118,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777867,49.145957,199.185071,163.705590,166.451466,164.559629,74.291104,14.319418,190.225682,16.466252,48.838240,49.792155,162.183205,201.485840,160.075280,192.263726,108.316730,186.321847,-0.000462,0.031381,88.630726,66.104319,185.304175,8.174689,53.126347,0.694433,636212.431933,0.859967,9.116547,11.946167,3.996427,0.057087,0.050550,32.000000,111.621973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686165,65.054254,101.753440,63.281806,30.148270,43.050633,43.322898,36.802717,43.531646,41.351892,35.599023,148.582208,113.679274,149.258652,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761562,49.162414,198.898739,163.720702,166.489343,164.568490,74.365310,14.316850,190.062291,16.465943,48.910191,49.709180,162.172146,201.514748,160.069074,192.136804,108.300134,186.291038,-0.000460,0.031337,88.494733,66.071203,185.213174,8.206615,53.160913,0.694156,636282.936561,0.861703,9.108147,11.858511,4.001479,0.055925,0.050133,32.000000,111.632342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700490,65.035684,101.790325,63.281806,29.762340,43.050633,43.322898,36.826936,43.531646,41.351892,35.631411,148.730620,114.304087,149.404364,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771530,49.141568,199.132309,163.750086,166.463471,164.581837,74.359549,14.314852,190.150347,16.462360,48.837411,49.613293,162.203821,201.410817,160.071509,192.148008,108.265126,186.508762,-0.000461,0.031331,88.367859,65.834463,185.208566,8.186513,53.170564,0.693261,636423.064582,0.861243,9.141490,11.863340,3.997036,0.055530,0.049382,32.000000,111.128414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727249,65.028367,101.806261,63.281806,29.720934,43.050633,43.322898,36.848256,43.531646,41.351892,35.647080,148.719099,113.792193,149.304560,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719548,49.172015,198.975358,163.771634,166.285351,164.557881,74.410819,14.312568,190.096418,16.454226,48.909881,49.753955,162.185821,201.336609,160.065864,192.054131,108.267680,186.504520,-0.000465,0.031272,88.261808,65.921699,184.949960,8.164752,53.052232,0.693612,636534.392024,0.861137,9.110319,11.981472,4.000928,0.058778,0.051422,32.000000,111.416767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734721,65.030454,101.786832,63.281806,29.674973,43.050633,43.322898,36.881684,43.531646,41.351892,35.657565,148.821638,114.110890,149.297951,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863466,49.122094,200.067159,163.737493,166.188904,164.522369,74.462955,14.315422,190.172165,16.450644,48.482223,49.687286,162.177220,201.631401,160.065135,192.141896,108.211921,186.803656,-0.000466,0.031277,88.264062,66.200623,184.983488,8.083800,53.195610,0.695376,636562.376265,0.861492,9.194624,11.977300,4.001954,0.057200,0.050035,32.000000,111.160883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777913,65.062202,101.685450,63.281806,29.639629,43.050633,43.322898,36.798311,43.531646,41.351892,35.647290,148.925910,114.253266,149.331311,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776282,48.898552,199.186806,163.659136,166.236293,164.524377,74.408000,14.316850,190.276067,16.450981,48.478577,49.703007,162.150204,201.562046,160.081301,192.314940,108.218822,186.709097,-0.000466,0.031273,88.176156,65.916668,185.211053,8.060754,53.251314,0.694189,636324.431288,0.857823,8.995699,12.147149,4.012300,0.059369,0.052390,32.000000,111.324131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790763,65.111852,101.579175,63.281806,29.682077,43.050633,43.322898,36.835289,43.531646,41.351892,35.427288,148.816000,114.170763,149.320493,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780584,48.936951,199.089086,163.666132,166.068714,164.510535,74.232465,14.316136,190.122213,16.450679,48.596279,49.729583,162.125215,201.394976,160.044934,192.264029,108.274540,186.809919,-0.000466,0.031324,88.197692,66.122110,185.053544,8.025856,53.173711,0.691877,635935.212808,0.859598,8.862383,12.104197,4.001641,0.059323,0.052323,32.000000,111.605253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787178,65.108248,101.587303,63.281806,29.656917,43.050633,43.322898,36.862880,43.531646,41.351892,35.364565,148.464931,114.309380,149.339730,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837527,48.983305,199.203272,163.689080,166.001188,164.489085,74.231968,14.318562,190.140983,16.448703,48.623811,49.732172,162.148665,201.575501,160.042876,192.207457,108.288082,186.946366,-0.000465,0.031362,88.085832,65.965264,185.028233,8.002484,53.153963,0.692609,635788.010776,0.861568,8.896328,12.086917,3.999332,0.056817,0.050101,32.000000,111.426020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827243,65.118486,101.587745,63.281806,29.560313,43.050633,43.322898,36.837961,43.531646,41.351892,35.380905,148.463936,114.069926,149.268054,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753349,48.907329,199.003161,163.693557,166.093093,164.483056,74.365466,14.325126,190.298400,16.449195,48.356694,49.701213,162.180978,201.557275,160.047832,192.367221,108.309295,186.822175,-0.000465,0.031305,88.459225,65.934747,185.317878,7.973535,53.171535,0.692458,635695.820477,0.860480,8.883740,12.125370,3.997054,0.059756,0.052226,32.000000,111.199769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849308,65.116052,101.582313,63.281806,29.567419,43.050633,43.322898,36.787797,43.531646,41.351892,35.317531,148.730931,113.885014,149.270926,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893491,48.869752,199.129319,163.639267,166.220846,164.501378,74.396769,14.314566,190.281792,16.452559,48.373349,49.680257,162.103828,201.546226,160.055460,192.274194,108.322943,186.893398,-0.000464,0.031241,88.603128,65.969763,185.224433,7.966499,53.067758,0.692581,635543.464838,0.860335,8.894911,12.056832,3.999794,0.059086,0.052591,32.000000,111.503511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756037,65.049803,101.583262,63.281806,29.599475,43.050633,43.322898,36.807208,43.531646,41.351892,35.174454,148.793538,113.971582,149.280642,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884136,48.851376,199.189322,163.591414,166.159327,164.503038,74.436700,14.321702,190.268008,16.453296,48.352331,49.775596,162.086221,201.618109,160.043061,192.484889,108.301626,186.823320,-0.000462,0.031210,89.387821,65.925278,185.278884,7.963096,53.170485,0.692510,635320.770881,0.857294,8.712314,12.070328,3.991088,0.057504,0.049949,32.000000,111.644117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724513,65.035633,101.635803,63.281806,29.593072,43.050633,43.322898,36.806848,43.531646,41.351892,35.076360,148.873400,113.779728,149.358927,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799609,48.907877,200.133154,163.576303,166.115524,164.489427,74.445484,14.309001,190.272304,16.457424,48.832661,49.702468,162.086768,201.670483,160.013126,192.384669,108.333726,187.104453,-0.000463,0.031170,88.782849,65.924338,185.388063,7.963751,53.178353,0.691431,635359.783643,0.857254,8.707738,12.063416,3.993279,0.056933,0.050407,32.000000,111.742973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733005,65.035406,101.720957,63.281806,29.943091,43.050633,43.322898,36.834716,43.531646,41.351892,34.977513,148.890967,113.705816,149.189887,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782772,48.962185,199.240510,163.611283,166.131752,164.516845,74.304776,14.309572,190.238063,16.460541,48.685083,49.736339,162.097839,201.529814,160.005418,192.415065,108.346014,186.880568,-0.000463,0.031183,88.783635,66.039748,185.288618,7.924984,53.137991,0.694770,635444.277742,0.858558,8.847555,12.139930,4.018770,0.057818,0.050848,32.000000,111.964490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729485,65.047311,101.813346,63.281806,29.580410,43.050633,43.322898,36.802546,43.531646,41.351892,35.047836,148.609553,114.362694,149.422814,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862968,48.936677,199.341566,163.656058,166.304139,164.567434,74.295997,14.306860,190.236332,16.469982,48.291930,49.821831,162.128352,201.589079,160.037545,192.475915,108.363652,186.894507,-0.000461,0.031213,88.480588,66.004202,185.245769,7.996020,53.210297,0.693504,635642.459227,0.860782,8.919295,12.042367,4.002198,0.057457,0.050432,32.000000,111.567039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711788,65.154309,101.847117,63.281806,29.625899,43.050633,43.322898,36.790309,43.531646,41.351892,34.979498,148.591995,113.880104,149.277967,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850361,48.825045,199.246745,163.619119,166.571172,164.616219,74.316502,14.324413,190.399671,16.479709,48.457814,49.697413,162.089623,201.655723,160.010722,192.521500,108.358159,186.874514,-0.000461,0.031264,88.829487,66.031393,185.486523,8.015776,53.179691,0.691980,635629.575685,0.859547,8.810796,12.030040,3.997788,0.057678,0.050310,32.000000,111.421464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658958,65.192173,101.827582,63.281806,29.679221,43.050633,43.322898,36.810123,43.531646,41.351892,34.798664,148.633005,113.801092,149.365379,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744459,48.858233,199.097539,163.620238,166.446445,164.634603,74.352338,14.314138,190.354911,16.484375,48.548943,49.761048,162.119211,201.605164,160.013694,192.444730,108.400828,186.883828,-0.000457,0.031265,88.536166,66.087441,185.401685,8.092638,53.115044,0.692261,635610.571777,0.859537,8.712206,12.027916,3.996897,0.059033,0.051977,32.000000,111.340510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715368,65.238033,101.872571,63.281806,29.646313,43.050633,43.322898,36.839467,43.531646,41.351892,34.738320,148.704675,113.472576,149.258062,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751928,48.933385,199.158433,163.664733,166.279659,164.624985,74.427906,14.315280,190.275151,16.483814,48.749755,49.743671,162.093111,201.531445,160.028148,192.414580,108.371406,186.509843,-0.000455,0.031263,88.724677,65.916242,185.241789,8.113386,53.015490,0.694196,635749.605453,0.861332,8.855026,11.988796,4.002406,0.058688,0.051554,32.000000,111.328990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723838,65.208991,101.916527,63.281806,29.543528,43.050633,43.322898,36.859934,43.531646,41.351892,34.711372,148.855813,113.790774,149.278046,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828230,48.951488,199.178761,163.687960,166.267184,164.628028,74.405376,14.319133,190.256287,16.482184,48.454049,49.788134,162.102143,201.651910,159.999200,192.340529,108.357801,186.604621,-0.000454,0.031261,88.554590,65.858347,185.290837,8.173690,53.160021,0.695686,635945.676019,0.860445,8.922440,11.875604,4.003029,0.055663,0.050433,32.000000,111.592864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718476,65.186490,101.970415,63.281806,29.532421,43.050633,43.322898,36.801641,43.531646,41.351892,34.708614,148.810753,114.272520,149.327220,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879552,48.856313,199.185049,163.657457,166.268408,164.653351,74.480854,14.315708,190.421366,16.484262,48.028598,49.751409,162.107545,201.699534,160.038492,192.391376,108.343255,186.905640,-0.000452,0.031272,89.145280,65.987730,185.269954,8.194148,53.129075,0.692950,635948.579014,0.859301,8.861543,11.925372,3.997308,0.058209,0.050489,32.000000,111.334966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749775,65.207943,102.029352,63.281806,29.562529,43.050633,43.322898,36.777826,43.531646,41.351892,34.559424,148.961709,113.796949,149.312428,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707429,48.808040,200.152312,163.584978,166.099792,164.656256,74.446976,14.329265,190.273937,16.484333,48.909862,49.674813,162.058963,201.644591,159.986729,192.342349,108.306972,186.599408,-0.000452,0.031315,88.963930,65.963715,185.297053,8.195120,53.092096,0.692629,635833.512374,0.857351,8.713284,12.054680,3.993321,0.057416,0.050648,32.000000,111.519649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714683,65.197283,102.049197,63.281806,29.562645,43.050633,43.322898,36.868151,43.531646,41.351892,34.323599,148.893953,114.316437,149.413766,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790690,48.958893,199.214519,163.651301,165.696988,164.645412,74.384729,14.310999,190.336899,16.484848,48.572189,49.692933,162.079250,201.533199,159.990151,192.345107,108.298377,186.861916,-0.000451,0.031380,89.353861,66.085281,185.159518,8.217515,53.241558,0.697578,636057.364477,0.860941,8.843211,11.974213,4.026608,0.056679,0.049908,32.000000,111.790835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713477,65.200661,102.119720,63.281806,29.832874,43.050633,43.322898,36.854628,43.531646,41.351892,34.474791,148.769457,114.293270,149.416873,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690204,48.911991,198.974435,163.647663,165.667284,164.627845,74.299645,14.316564,190.163664,16.483002,49.018637,49.638072,162.081097,201.547571,159.997650,192.306017,108.271371,186.640251,-0.000452,0.031410,88.762245,65.875544,185.151704,8.270742,53.082602,0.697578,636057.364477,0.860941,8.843211,11.974213,4.026608,0.057804,0.052080,32.000000,112.030155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693522,65.137195,102.074927,63.281806,29.466785,43.050633,43.322898,36.902300,43.531646,41.351892,34.342790,148.599291,113.526274,149.372892,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716922,49.024173,198.870266,163.719303,165.711602,164.591350,74.372100,14.318990,190.105455,16.481889,48.690381,49.695239,162.092977,201.501232,159.976076,192.238199,108.239014,186.785675,-0.000454,0.031398,89.071222,65.840072,185.127862,8.305092,53.059759,0.695077,636303.468252,0.863084,8.965020,12.025394,4.004299,0.060284,0.052565,32.000000,112.193697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709161,65.098664,102.061936,63.281806,29.406966,43.050633,43.322898,36.911709,43.531646,41.351892,34.439528,148.744200,114.299714,149.383396,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707980,49.027190,199.964033,163.687680,165.607501,164.527047,74.365311,14.318277,190.026781,16.474800,48.947975,49.689815,162.093324,201.427942,159.972285,192.150944,108.218487,186.667102,-0.000455,0.031442,88.825551,65.838215,185.080811,8.288062,53.020236,0.694865,636476.015380,0.861808,9.049503,12.113201,4.000052,0.057790,0.050717,32.000000,111.610335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756034,65.113658,102.066458,63.281806,29.277373,43.050633,43.322898,36.906061,43.531646,41.351892,34.388086,148.730621,114.034485,149.211209,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772708,49.096036,199.787708,163.716504,165.514529,164.431144,74.356535,14.321702,190.090515,16.465809,49.032281,49.685930,162.098766,201.409512,159.992800,192.138071,108.265923,186.701380,-0.000458,0.031434,88.500727,65.802598,185.093047,8.239367,52.989080,0.697977,636304.811021,0.861730,9.061789,12.088517,4.022775,0.056727,0.050090,32.000000,111.320020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764962,65.103854,102.134223,63.281806,29.237079,43.050633,43.322898,36.952496,43.531646,41.351892,34.463243,148.713070,113.630563,149.264002,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744843,49.120722,198.643500,163.724900,165.425548,164.384312,74.301705,14.316850,190.071444,16.456882,48.827350,49.630235,162.095265,201.267009,159.988534,192.079273,108.153222,186.667471,-0.000459,0.031402,89.037308,66.117922,184.990463,8.171462,53.007464,0.696879,635855.002093,0.860251,9.063567,12.054155,4.014001,0.056073,0.049454,32.000000,111.518785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765653,65.012724,102.161093,63.281806,29.534988,43.050633,43.322898,36.931842,43.531646,41.351892,34.508011,148.603409,113.890652,149.106606,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777568,49.108379,198.838855,163.701952,165.508600,164.349593,74.399540,14.318562,190.123331,16.449728,48.805649,49.690263,162.102738,201.448451,159.990012,192.158563,108.124496,186.224189,-0.000461,0.031415,89.491871,65.856306,185.057438,8.116576,53.073344,0.693973,636112.511707,0.861236,9.117118,12.153925,3.993248,0.056019,0.050687,32.000000,111.717693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796751,64.968447,102.151763,63.281806,29.531743,43.050633,43.322898,36.897933,43.531646,41.351892,34.486280,148.799080,113.886241,149.117267,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
