OSU 80 Ton Compressor Load Stand
49.827172,49.040356,198.911087,163.684042,165.608930,164.334829,74.480119,14.314566,190.101521,16.449650,48.585838,49.801760,162.109797,201.449511,160.020053,192.268652,108.164664,186.696366,-0.000460,0.031418,89.750037,65.949997,185.194086,8.061503,53.085880,0.695643,636041.959016,0.859909,9.090497,12.183544,4.015636,0.056392,0.050489,32.000000,111.871649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787131,64.950423,102.157019,63.281806,29.156998,43.050633,43.322898,36.878391,43.531646,41.351892,34.416450,148.960237,113.719471,149.277456,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874955,48.948745,199.709643,163.624156,165.401291,164.310030,74.404219,14.316421,190.398381,16.450582,48.388900,49.781361,162.118414,201.505350,160.021550,192.368132,108.151304,186.698548,-0.000463,0.031398,89.397281,66.125989,185.341642,8.091288,53.178799,0.692215,635613.141746,0.857144,8.951507,12.153501,3.992020,0.058765,0.051459,32.000000,111.704439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753503,64.937890,102.140768,63.281806,29.181455,43.050633,43.322898,36.859530,43.531646,41.351892,34.331903,148.808438,113.803048,149.126276,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725256,48.842873,199.170069,163.594493,165.580633,164.290079,74.349111,14.315851,190.331781,16.449925,48.721164,49.650678,162.059717,201.644062,159.985604,192.300088,108.169046,186.755111,-0.000463,0.031400,89.610521,65.870747,185.295386,8.115644,53.177645,0.692109,635305.082756,0.856755,8.810470,12.167694,4.004207,0.058887,0.051413,32.000000,111.464108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744159,64.951870,102.040663,63.281806,29.220056,43.050633,43.322898,36.884870,43.531646,41.351892,34.126463,148.698221,113.623007,149.259124,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753908,49.016767,199.110719,163.669211,165.809737,164.276961,74.298238,14.313425,190.156438,16.449057,48.919414,49.723136,162.071992,201.520783,159.960662,192.244694,108.192450,186.795618,-0.000465,0.031419,89.921382,66.026286,185.195228,8.092635,53.093905,0.692319,635130.444046,0.859899,8.859565,12.171518,4.005411,0.058737,0.051675,32.000000,111.554710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754008,64.978472,101.978647,63.281806,29.498501,43.050633,43.322898,36.910426,43.531646,41.351892,34.156264,148.596475,113.855441,149.272302,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787532,49.054619,199.073380,163.652700,165.772595,164.231576,74.273412,14.318134,190.045271,16.445817,48.882833,49.802729,162.042371,201.507878,159.980993,192.227727,108.184295,186.704668,-0.000466,0.031441,89.505011,65.808668,185.217559,8.112740,53.073239,0.692319,635130.444046,0.859899,8.859565,12.171518,4.005411,0.055713,0.050211,32.000000,111.728603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675566,64.948008,101.902440,63.281806,29.480009,43.050633,43.322898,36.927974,43.531646,41.351892,34.244558,148.546824,113.465825,149.253420,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887912,49.041727,199.919473,163.642066,165.811436,164.243269,74.256438,14.320560,190.288603,16.446968,48.292749,49.875490,162.059927,201.793598,159.985815,192.419045,108.202811,187.004519,-0.000464,0.031458,89.554471,66.203964,185.344801,8.082894,53.121312,0.692875,635231.599571,0.859784,9.006801,12.137036,3.998459,0.057861,0.051043,32.000000,111.775934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707449,64.968383,101.886291,63.281806,29.533008,43.050633,43.322898,36.881227,43.531646,41.351892,34.219581,148.512876,114.147941,149.330524,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746588,48.842873,199.122528,163.588896,165.841405,164.269300,74.351303,14.316136,190.205239,16.453086,48.541478,49.742578,162.075753,201.690013,160.027288,192.519416,108.267556,186.594115,-0.000461,0.031464,89.166405,66.055624,185.341846,8.126964,53.196869,0.693134,635077.254089,0.858088,8.890055,12.232791,4.007373,0.058145,0.051306,32.000000,111.718583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727040,64.958447,101.879110,63.281806,29.320837,43.050633,43.322898,36.884754,43.531646,41.351892,33.969671,148.702606,113.966519,149.262940,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799590,48.988242,199.182658,163.640107,165.888577,164.305167,74.379789,14.314424,190.326432,16.460129,48.800294,49.648114,162.045183,201.717984,159.958599,192.382106,108.285856,186.861423,-0.000458,0.031479,88.699057,65.886635,185.171590,8.191795,53.181553,0.691594,634711.349314,0.859355,8.837461,12.011609,4.002737,0.058322,0.050900,32.000000,111.992769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746751,64.922333,101.912343,63.281806,29.335997,43.050633,43.322898,36.940401,43.531646,41.351892,34.050101,148.759577,114.044304,149.292562,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720680,49.003602,199.258056,163.708949,166.120509,164.309892,74.398312,14.316421,190.337092,16.468442,48.762614,49.682762,162.127736,201.659963,160.001550,192.493625,108.312808,187.116771,-0.000457,0.031487,88.613413,65.941724,185.450795,8.262143,53.141401,0.691749,635046.719369,0.858548,8.927939,12.095231,3.999685,0.057129,0.051506,32.000000,111.789784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775442,65.000863,101.948690,63.281806,29.579069,43.050633,43.322898,36.918177,43.531646,41.351892,34.027924,148.796624,113.787015,149.369234,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814319,48.995373,199.907543,163.703072,166.254728,164.334486,74.340453,14.321416,190.412201,16.477177,48.576823,49.746396,162.068958,201.721225,159.988479,192.414849,108.290022,187.068549,-0.000456,0.031472,88.780399,66.126900,185.333094,8.335595,53.230307,0.693497,635117.996075,0.859910,9.025037,12.165537,4.007549,0.059693,0.053780,32.000000,111.856886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743594,64.992627,101.882940,63.281806,29.343157,43.050633,43.322898,36.876023,43.531646,41.351892,33.988902,148.680906,113.800746,149.279974,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839122,48.888952,199.957758,163.647942,166.285307,164.347711,74.452069,14.311141,190.342598,16.482496,48.568003,49.721827,162.064031,201.806197,160.018536,192.452653,108.332962,187.240941,-0.000455,0.031504,88.379103,65.929256,185.341909,8.391527,53.227868,0.692883,635150.221892,0.858890,8.919824,12.169963,4.013054,0.058215,0.051118,32.000000,111.602932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743952,64.977543,101.918997,63.281806,29.352240,43.050633,43.322898,36.873275,43.531646,41.351892,33.887523,148.904138,114.137547,149.303734,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873806,48.955876,199.241678,163.692718,166.447764,164.366278,74.359571,14.313567,190.346495,16.485876,48.481097,49.741796,162.078130,201.582412,159.974349,192.516359,108.342297,187.174479,-0.000453,0.031499,88.395060,66.149762,185.291308,8.395020,53.152835,0.692559,634813.792540,0.856941,8.787739,12.192642,4.012064,0.057121,0.049990,32.000000,111.848837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747104,64.923105,101.941999,63.281806,29.459754,43.050633,43.322898,36.918033,43.531646,41.351892,33.827405,148.719142,114.348503,149.311051,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834104,48.944905,199.964362,163.691878,166.437619,164.361831,74.465046,14.317991,190.366446,16.487874,48.820845,49.751581,162.079536,201.713723,159.991944,192.491120,108.344466,186.996563,-0.000457,0.031537,88.308817,66.081002,185.296874,8.431129,53.149977,0.691544,634955.755788,0.857602,8.818789,12.158013,3.994916,0.056170,0.049967,32.000000,111.370214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743264,64.847438,101.987779,63.281806,29.492515,43.050633,43.322898,36.921236,43.531646,41.351892,33.774856,148.930092,113.800324,149.256488,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736857,48.990985,199.272801,163.695796,166.494588,164.429407,74.432779,14.310142,190.374287,16.492161,48.838190,49.677295,162.075254,201.561373,159.997055,192.378150,108.329786,187.049766,-0.000455,0.031550,88.698103,66.038849,185.157356,8.381416,53.043814,0.693827,634951.920639,0.857096,8.848883,12.088104,4.012601,0.058736,0.050728,32.000000,111.853383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757618,64.830981,102.068975,63.281806,29.391748,43.050633,43.322898,36.915315,43.531646,41.351892,33.783927,148.865558,113.805579,149.292051,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815289,49.039259,199.115132,163.727978,166.597933,164.447792,74.497720,14.315993,190.228305,16.491715,48.738134,49.727979,162.097345,201.532811,159.984600,192.324514,108.285450,186.703344,-0.000456,0.031545,88.730941,65.970210,185.174139,8.396568,53.179088,0.695087,635477.842015,0.859795,8.995655,12.123047,4.006542,0.056187,0.049490,32.000000,111.697637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752183,64.829271,102.066712,63.281806,29.371518,43.050633,43.322898,36.920950,43.531646,41.351892,33.792832,148.995440,113.711148,149.211720,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814668,49.072722,199.070906,163.726019,166.603935,164.418917,74.478728,14.309143,190.248422,16.485186,48.707391,49.769535,162.139386,201.593971,159.979746,192.337874,108.246253,186.946252,-0.000455,0.031533,88.785556,65.897854,185.190458,8.380110,53.199859,0.692130,635684.479883,0.857755,8.962707,12.035377,3.997069,0.056232,0.050301,32.000000,111.825544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745585,64.798001,102.032035,63.281806,29.356785,43.050633,43.322898,36.924013,43.531646,41.351892,33.804979,148.957456,114.298755,149.263136,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747329,49.017316,199.653952,163.668931,166.444159,164.415435,74.403031,14.315565,190.178028,16.477374,48.627908,49.694413,162.109529,201.397994,160.023924,192.200222,108.252618,187.075104,-0.000458,0.031506,88.829164,66.017155,185.090989,8.297584,53.003216,0.691706,635774.707971,0.857916,8.996813,12.167155,3.996231,0.059410,0.052034,32.000000,111.833072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745329,64.761002,102.010449,63.281806,29.301586,43.050633,43.322898,36.906952,43.531646,41.351892,33.750003,148.806062,114.235852,149.274702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787942,49.036516,198.949589,163.632831,166.334850,164.450860,74.499095,14.314709,190.163443,16.471482,48.642117,49.673415,162.034224,201.603777,159.968678,192.199203,108.186541,186.905457,-0.000456,0.031547,88.622708,65.989998,185.271076,8.277152,53.139591,0.696435,635709.726122,0.859928,9.011136,12.209864,4.013360,0.059535,0.051919,32.000000,111.833706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737114,64.712235,101.952698,63.281806,29.271473,43.050633,43.322898,36.918998,43.531646,41.351892,33.720412,148.998189,113.983971,149.303223,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773260,48.988242,198.905201,163.687680,166.418091,164.455618,74.398154,14.315565,190.047441,16.465964,49.041390,49.699774,162.077518,201.372225,159.974112,192.117103,108.197842,186.846731,-0.000457,0.031556,88.872782,66.205177,185.170774,8.220724,53.082602,0.692574,636039.319726,0.858272,8.988271,12.211324,3.995939,0.057715,0.050368,32.000000,111.873447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724843,64.789663,101.956881,63.281806,29.196494,43.050633,43.322898,36.964739,43.531646,41.351892,33.638732,148.796308,113.767147,149.083121,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786807,49.102619,198.845382,163.708669,166.335799,164.415536,74.433038,14.312426,190.164755,16.456965,48.609076,49.717751,162.085464,201.319831,159.993376,192.134173,108.148760,186.727853,-0.000457,0.031562,88.964568,66.038355,185.236324,8.147112,53.099360,0.692574,636039.319726,0.858272,8.988271,12.211324,3.995939,0.056747,0.050805,32.000000,111.858971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714129,64.808529,101.925446,63.281806,29.057056,43.050633,43.322898,36.941490,43.531646,41.351892,33.737229,148.866075,113.736386,149.151531,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750931,49.008265,198.973834,163.630033,166.265727,164.383129,74.401117,14.321987,190.117931,16.449835,48.939913,49.660063,162.042069,201.474383,159.990852,192.111954,108.196617,186.925631,-0.000455,0.031571,88.623263,65.937651,185.171648,8.114927,53.025088,0.692848,636158.564873,0.859031,9.055552,12.181413,3.993937,0.060368,0.052252,32.000000,112.008302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697231,64.872110,101.949249,63.281806,28.965396,43.050633,43.322898,36.982560,43.531646,41.351892,33.612029,148.802234,113.807190,149.075450,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742633,49.100151,198.964371,163.667252,166.154665,164.350206,74.398023,14.321131,190.217588,16.443952,48.960261,49.694293,162.093285,201.377138,159.973374,192.218663,108.208983,186.782103,-0.000451,0.031569,88.632202,65.880601,185.156597,8.010317,53.074446,0.694249,635731.585312,0.859690,8.998353,12.208934,3.999399,0.057147,0.049883,32.000000,112.086669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698710,64.878607,101.953703,63.281806,28.916840,43.050633,43.322898,36.980701,43.531646,41.351892,33.693956,148.796046,113.934339,149.094529,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803695,48.998116,199.561361,163.673128,166.116629,164.302104,74.416989,14.313710,190.233539,16.440843,48.357961,49.776051,162.077557,201.687750,159.985817,192.332336,108.146879,186.817288,-0.000449,0.031595,88.807257,66.027551,185.466683,7.939708,53.222675,0.693735,635767.527341,0.859935,9.098836,12.141872,3.999876,0.059415,0.052118,32.000000,112.330509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670924,64.914118,101.960349,63.281806,28.875301,43.050633,43.322898,36.912264,43.531646,41.351892,33.587651,148.833977,113.783601,149.094568,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847304,48.837936,199.229853,163.593093,165.981950,164.298731,74.437451,14.317848,190.357641,16.445209,48.241820,49.703844,162.039865,201.706241,159.996167,192.358802,108.152621,186.971118,-0.000448,0.031585,89.013694,66.116798,185.337848,7.966150,53.164322,0.692134,635498.243139,0.858094,8.933416,12.217441,4.006950,0.057255,0.050961,32.000000,112.321201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651621,64.923928,101.916536,63.281806,29.077779,43.050633,43.322898,36.883468,43.531646,41.351892,33.365180,148.874903,114.220663,149.114159,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785738,48.821205,199.045218,163.567068,165.906226,164.326044,74.486718,14.315422,190.293926,16.451528,48.509923,49.684849,162.018460,201.581005,159.956998,192.319543,108.218868,186.889520,-0.000449,0.031623,89.014427,66.067325,185.306706,7.977244,53.125823,0.691152,635061.565616,0.856574,8.728257,12.270259,3.996803,0.058973,0.052002,32.000000,112.344458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710535,64.898850,101.930462,63.281806,29.110593,43.050633,43.322898,36.939090,43.531646,41.351892,33.217539,148.973435,113.660595,149.165812,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761132,48.973979,199.088320,163.645424,165.977311,164.302616,74.410067,14.325697,190.293250,16.457049,48.941122,49.562737,162.027340,201.656191,159.964027,192.321506,108.266452,186.645139,-0.000447,0.031673,88.737059,65.892192,185.326280,7.998374,53.239329,0.692033,634997.366021,0.857287,8.775243,12.172926,3.998037,0.059147,0.052857,32.000000,112.505696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738211,64.881181,102.029982,63.281806,28.863128,43.050633,43.322898,36.963364,43.531646,41.351892,33.218198,148.820133,114.152697,149.206331,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764146,49.139374,199.055713,163.723501,165.865357,164.257941,74.385140,14.322843,190.166838,16.460225,49.037153,49.750260,162.068591,201.555318,159.951603,192.335113,108.276457,186.805689,-0.000448,0.031587,88.804958,66.143192,185.244131,8.012293,53.090601,0.691203,635107.481550,0.858888,8.953499,12.032177,4.000880,0.055708,0.049788,32.000000,112.081101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703755,64.861973,102.105643,63.281806,28.930427,43.050633,43.322898,37.013239,43.531646,41.351892,33.387075,148.770279,114.392113,149.321201,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
