OSU 80 Ton Compressor Load Stand
49.908866,48.915283,199.370656,162.251689,190.549330,177.782464,79.303508,14.324270,189.895978,16.354265,48.545855,49.849475,160.627187,201.772355,158.411590,191.918337,109.474027,185.658881,-0.000478,0.031000,97.273961,65.618778,184.880898,7.275792,56.679976,0.700338,682792.478691,0.866875,8.703785,10.315492,3.992810,0.059475,0.052225,32.000000,111.678363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691040,65.138039,102.280751,63.281806,32.954327,43.050633,43.322898,47.486816,43.531646,50.126582,52.837824,158.607015,115.244527,159.152899,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925357,48.922688,199.496869,162.275190,190.560151,177.793306,79.384947,14.314994,189.886539,16.352909,48.498041,49.857580,160.605303,201.796677,158.405457,191.823660,109.475591,185.302719,-0.000478,0.031015,97.269141,65.708005,184.848291,7.250233,56.669800,0.701243,682769.284396,0.868996,8.741953,10.447682,3.994694,0.060532,0.053260,32.000000,111.699707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687608,65.146691,102.261138,63.281806,32.973226,43.050633,43.322898,47.505733,43.531646,50.126582,52.823830,158.769893,115.424300,159.212065,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960867,48.901569,199.543881,162.288340,190.549704,177.822124,79.416653,14.325983,189.956528,16.352208,48.602054,49.845989,160.622263,201.624511,158.397600,192.053366,109.460104,185.244003,-0.000478,0.030995,97.261524,65.479188,184.827463,7.272984,56.712785,0.701539,682789.568841,0.867856,8.732317,10.309635,3.995903,0.061731,0.055367,32.000000,111.934288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694314,65.111699,102.249522,63.281806,32.990520,43.050633,43.322898,47.488611,43.531646,50.126582,52.774754,158.833305,115.161526,159.138107,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913781,48.913637,199.473660,162.301210,190.641552,177.842142,79.334104,14.321416,189.946568,16.352610,48.598491,49.905098,160.615715,201.733457,158.391405,192.008869,109.455177,185.434673,-0.000478,0.030989,97.252558,65.691231,184.946081,7.301093,56.666076,0.699862,682892.351635,0.868087,8.732087,10.311332,3.996358,0.061655,0.053764,32.000000,111.993057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714473,65.109431,102.252550,63.281806,33.041580,43.050633,43.322898,47.471614,43.531646,50.126582,52.751891,158.668208,115.255919,159.149988,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939728,48.925157,199.498445,162.312961,190.696317,177.848695,79.376091,14.327267,189.885246,16.351020,48.657579,50.005325,160.615693,201.661512,158.441139,191.912044,109.468554,185.516920,-0.000479,0.030995,97.258848,65.642031,185.058475,7.312126,56.714280,0.701841,683045.395147,0.868853,8.735227,10.380638,3.996364,0.059762,0.053705,32.000000,112.098160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726901,65.115249,102.265238,63.281806,33.001311,43.050633,43.322898,47.495972,43.531646,50.126582,52.742056,158.752182,115.046881,159.162930,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951946,48.925157,199.463231,162.312961,190.747323,177.841072,79.438384,14.325126,189.938511,16.353515,48.625218,50.008220,160.641349,201.640779,158.439373,191.920171,109.486585,185.489477,-0.000478,0.030998,97.255038,65.840491,184.847981,7.332612,56.745358,0.701037,683019.413460,0.867952,8.719940,10.398779,3.994784,0.060636,0.053835,32.000000,112.175464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710428,65.105780,102.269024,63.281806,33.051140,43.050633,43.322898,47.479539,43.531646,50.126582,52.732449,158.876769,115.204292,159.150342,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947046,48.945728,199.453257,162.316318,190.819915,177.825061,79.400173,14.324128,189.860696,16.354413,48.453983,49.929251,160.636385,201.628364,158.444191,191.797590,109.464816,185.455504,-0.000477,0.030979,97.231891,65.760754,184.873903,7.335317,56.617820,0.700381,682912.761041,0.866998,8.707320,10.370232,3.993102,0.062198,0.054348,32.000000,112.037874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737318,65.101934,102.278262,63.281806,33.052788,43.050633,43.322898,47.469904,43.531646,50.126582,52.711936,158.800345,115.065599,159.163835,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946178,48.914460,199.359130,162.289179,190.813362,177.817167,79.287307,14.318277,189.888023,16.357705,48.360681,49.997634,160.681550,201.622350,158.433735,191.882192,109.457844,185.459121,-0.000476,0.030973,97.219265,65.575866,184.979816,7.334407,56.596289,0.701975,682978.028439,0.867482,8.732951,10.378982,3.993294,0.060440,0.054419,32.000000,111.959328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762330,65.097869,102.294022,63.281806,33.064448,43.050633,43.322898,47.470542,43.531646,50.126582,52.713631,158.574614,115.149444,159.074614,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020876,48.877158,199.364764,162.254487,190.813230,177.818478,79.443301,14.322558,189.847195,16.357140,48.287741,50.005164,160.635197,201.721714,158.434706,191.839047,109.459658,185.594974,-0.000477,0.030948,97.176313,65.501410,184.955544,7.321935,56.724534,0.701915,682899.320222,0.868619,8.702579,10.387340,3.991479,0.061718,0.054923,32.000000,111.666400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771285,65.098109,102.263066,63.281806,33.033634,43.050633,43.322898,47.468205,43.531646,50.126582,52.661412,158.886602,115.328181,159.198768,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940819,48.877158,199.333811,162.254487,190.806131,177.824854,79.321169,14.324556,189.854587,16.357591,48.462016,49.930329,160.638476,201.658964,158.453828,191.851475,109.468382,185.069704,-0.000477,0.030948,97.183910,65.846781,185.127717,7.323862,56.630147,0.699334,682717.179956,0.865389,8.588169,10.437576,3.985631,0.060750,0.053325,32.000000,111.521568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754571,65.102587,102.268663,63.281806,33.051624,43.050633,43.322898,47.421451,43.531646,50.126582,52.600802,158.642339,115.115768,159.136888,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868651,48.856861,199.401600,162.236301,190.761584,177.830556,79.326891,14.323985,189.865620,16.356180,48.527569,49.827747,160.606530,201.608160,158.448151,191.797936,109.469967,185.116473,-0.000477,0.030918,97.147124,65.797203,184.826118,7.337079,56.735733,0.701450,682802.450005,0.868298,8.670812,10.227443,3.991401,0.060456,0.054209,32.000000,111.573408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791070,65.098389,102.237876,63.281806,33.075068,43.050633,43.322898,47.499444,43.531646,50.126582,52.545837,158.653783,115.218407,159.136180,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906639,48.884289,199.433083,162.252808,190.802483,177.859243,79.508880,14.322272,189.800167,16.354342,48.487390,49.842116,160.618290,201.589323,158.414722,191.849192,109.457673,185.253679,-0.000475,0.030904,97.127930,65.667583,184.928338,7.338774,56.748137,0.701207,682868.434746,0.869085,8.726875,10.243152,3.998639,0.060366,0.054463,32.000000,111.730100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797011,65.082242,102.232277,63.281806,33.089380,43.050633,43.322898,47.503537,43.531646,50.126582,52.546306,159.017760,115.156693,159.231577,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899893,48.888129,199.331675,162.274351,190.849637,177.876630,79.340128,14.321559,189.882643,16.352851,48.561554,49.841890,160.638489,201.561047,158.423687,191.908291,109.438782,185.287246,-0.000475,0.030899,97.119278,65.657559,185.065004,7.336103,56.585693,0.700819,683038.576852,0.867093,8.713261,10.308745,3.996123,0.058765,0.052265,32.000000,111.792360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814353,65.122636,102.215229,63.281806,33.112686,43.050633,43.322898,47.481040,43.531646,50.126582,52.521721,158.680256,115.174874,159.125834,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909674,48.938048,199.293614,162.322753,190.827656,177.875385,79.305246,14.319276,189.740294,16.351180,48.805419,49.883302,160.623503,201.415241,158.429754,191.783448,109.433521,185.048263,-0.000476,0.030904,97.113974,65.492247,184.864156,7.330174,56.581759,0.702734,683188.169229,0.869162,8.724072,10.340510,3.994631,0.061743,0.053419,32.000000,112.000727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804432,65.090956,102.181935,63.281806,33.075748,43.050633,43.322898,47.483414,43.531646,50.126582,52.501281,158.610491,114.957704,159.163442,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869122,48.938048,199.333908,162.322753,190.779820,177.869472,79.442278,14.321702,189.821660,16.352861,48.770015,49.849180,160.640146,201.485025,158.420072,191.783430,109.430054,185.266493,-0.000476,0.030916,97.087286,65.456611,184.806703,7.317045,56.699252,0.702672,683296.235201,0.869471,8.763883,10.254075,3.993086,0.061681,0.053927,32.000000,111.987777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788375,65.095678,102.199632,63.281806,33.081905,43.050633,43.322898,47.476794,43.531646,50.126582,52.529311,158.884556,115.160951,159.176935,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874998,48.987967,199.292007,162.351570,190.720512,177.870144,79.410665,14.320988,189.751159,16.347491,48.820859,49.871045,160.679041,201.316487,158.420285,191.789072,109.432538,184.952031,-0.000477,0.030935,97.081393,65.712692,184.915632,7.325621,56.550734,0.701802,683346.641042,0.868727,8.805805,10.341279,3.997141,0.061381,0.053561,32.000000,111.968499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797326,65.097167,102.209733,63.281806,33.050398,43.050633,43.322898,47.498908,43.531646,50.126582,52.560658,158.821329,114.986816,159.116786,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881402,49.012927,199.238758,162.365000,190.689346,177.878500,79.361315,14.323557,189.605653,16.348992,48.605507,49.900741,160.685997,201.375976,158.453275,191.750733,109.429238,185.281898,-0.000477,0.030949,97.076866,65.706440,184.816553,7.342504,56.542447,0.703578,683437.969327,0.869084,8.849647,10.218109,3.995830,0.061498,0.053655,32.000000,112.062508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801278,65.104480,102.200008,63.281806,33.089112,43.050633,43.322898,47.496164,43.531646,50.126582,52.546405,158.722631,115.067363,159.139405,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842984,48.974253,199.157560,162.351570,190.783794,177.872566,79.387250,14.309857,189.714858,16.345837,48.797734,49.874046,160.684943,201.275673,158.491417,191.732633,109.373169,185.362225,-0.000479,0.030964,97.062319,65.630665,184.710179,7.313592,56.574337,0.703553,683541.023210,0.869602,8.867987,10.348004,3.994249,0.061650,0.054146,32.000000,112.151741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813809,65.096213,102.226647,63.281806,33.037447,43.050633,43.322898,47.448910,43.531646,50.126582,52.555175,158.774500,115.068629,159.228469,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853772,49.013476,199.128348,162.339260,190.800894,177.854489,79.462830,14.319989,189.648011,16.345193,48.814599,49.836259,160.686579,201.487879,158.478360,191.634711,109.366384,185.387048,-0.000478,0.030967,97.044681,65.700748,184.677890,7.286519,56.663401,0.703195,683669.990446,0.869178,8.854725,10.442391,3.994867,0.062092,0.053481,32.000000,112.050846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814373,65.121822,102.221406,63.281806,33.060311,43.050633,43.322898,47.511797,43.531646,50.126582,52.501657,158.925659,115.216796,159.321191,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865996,49.013476,199.219022,162.339260,190.812432,177.845141,79.414134,14.323985,189.747455,16.344091,48.539105,49.869331,160.703436,201.508184,158.489248,191.635284,109.362604,185.103904,-0.000479,0.030935,97.053666,65.522439,184.808334,7.254874,56.674311,0.702019,683703.205156,0.868910,8.897107,10.451176,3.994248,0.062636,0.055187,32.000000,111.942654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844623,65.138886,102.260377,63.281806,33.036133,43.050633,43.322898,47.505644,43.531646,50.126582,52.527078,158.828268,115.079790,159.388933,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861177,49.030756,199.152942,162.347654,190.737563,177.845043,79.416418,14.319133,189.760254,16.339941,48.572046,49.836865,160.694042,201.486696,158.493388,191.641514,109.363751,185.001270,-0.000479,0.030903,97.040026,65.761804,184.773950,7.241209,56.652937,0.701923,683654.813219,0.869161,8.884465,10.346349,3.995088,0.062364,0.055180,32.000000,111.933513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825941,65.143053,102.268730,63.281806,33.071793,43.050633,43.322898,47.498669,43.531646,50.126582,52.532873,158.832836,115.314641,159.332796,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838881,48.985225,199.256838,162.317717,190.718100,177.829860,79.488379,14.318277,189.733411,16.334785,48.560292,49.850141,160.683305,201.457788,158.514650,191.598610,109.361849,185.185039,-0.000478,0.030889,97.066102,65.534700,184.782067,7.236521,56.634421,0.702117,683693.250108,0.869271,8.906730,10.305804,3.994148,0.061376,0.053508,32.000000,111.925287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846032,65.147815,102.269212,63.281806,33.048035,43.050633,43.322898,47.501989,43.531646,50.126582,52.522883,158.976758,115.176178,159.339956,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805171,48.983579,199.160297,162.318277,190.716560,177.809824,79.413272,14.323414,189.812422,16.333358,48.884768,49.699501,160.665455,201.327068,158.514450,191.761836,109.356462,185.280612,-0.000479,0.030833,97.068667,65.435780,184.835173,7.214803,56.623223,0.702731,683571.826626,0.868730,8.884260,10.378238,3.998020,0.060375,0.053438,32.000000,112.055586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812195,65.146341,102.272577,63.281806,33.112641,43.050633,43.322898,47.514946,43.531646,50.126582,52.463740,158.826544,115.094020,159.299397,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826962,48.983579,199.272129,162.318277,190.626201,177.776694,79.338432,14.321273,189.665313,16.330334,49.006482,49.643268,160.683400,201.388371,158.525299,191.604703,109.329074,185.062178,-0.000479,0.030790,97.074243,65.365357,184.763527,7.193966,56.576960,0.702969,683557.515598,0.870104,8.917500,10.420286,3.998788,0.060297,0.052883,32.000000,112.030646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795503,65.161275,102.270156,63.281806,33.058482,43.050633,43.322898,47.535041,43.531646,50.126582,52.447491,158.676864,115.084124,159.294559,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825178,49.060653,199.064326,162.353529,190.589037,177.741158,79.460928,14.325555,189.634618,16.328282,48.804509,49.820383,160.701521,201.368840,158.492980,191.650218,109.308928,185.021894,-0.000479,0.030780,97.071527,65.674786,184.730771,7.171086,56.607776,0.703425,683486.382560,0.870339,8.894948,10.363863,3.999283,0.061307,0.054122,32.000000,112.029146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800589,65.168476,102.239452,63.281806,33.070055,43.050633,43.322898,47.524012,43.531646,50.126582,52.510886,158.921856,114.922877,159.192592,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770444,49.094391,199.134829,162.398294,190.543396,177.731506,79.373540,14.318847,189.630199,16.324166,48.747475,49.774041,160.736979,201.202954,158.516129,191.693219,109.319677,185.357013,-0.000479,0.030768,97.100358,65.463558,184.766812,7.173799,56.578455,0.702560,683597.968407,0.869046,8.973867,10.368545,3.995256,0.059951,0.052913,32.000000,112.146650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827324,65.188682,102.232695,63.281806,33.024891,43.050633,43.322898,47.526764,43.531646,50.126582,52.503876,158.747081,114.974504,159.298729,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867872,49.087808,198.977823,162.394657,190.569870,177.703264,79.363417,14.323271,189.617299,16.318511,48.446582,49.814201,160.729031,201.331492,158.511921,191.593826,109.293289,185.057319,-0.000478,0.030756,97.073354,65.785055,184.806967,7.149037,56.630723,0.703830,683685.018089,0.871102,9.064267,10.486368,4.001066,0.060011,0.053818,32.000000,111.949471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830991,65.171085,102.194898,63.281806,33.033419,43.050633,43.322898,47.524975,43.531646,50.126582,52.532072,158.726834,115.091834,159.325833,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863834,49.087808,199.100872,162.394657,190.571482,177.705206,79.483136,14.319561,189.623231,16.318185,48.316298,49.910065,160.740669,201.370023,158.535286,191.620918,109.271472,185.167551,-0.000479,0.030730,97.072953,65.444179,184.597514,7.098239,56.723616,0.701494,683536.490674,0.868468,8.960988,10.396249,3.990340,0.061968,0.056490,32.000000,112.079996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831818,65.148128,102.177703,63.281806,33.006443,43.050633,43.322898,47.505471,43.531646,50.126582,52.521317,158.966273,115.082283,159.393890,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890405,49.017590,199.035046,162.368917,190.598664,177.697178,79.379684,14.320988,189.509762,16.317653,48.033799,49.869421,160.725309,201.449898,158.536453,191.550798,109.256921,184.992841,-0.000480,0.030710,97.077078,65.661889,184.741052,7.059159,56.680343,0.700655,683602.149847,0.867946,8.961033,10.461905,3.992891,0.060100,0.053047,32.000000,112.191646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799901,65.146917,102.158635,63.281806,33.027478,43.050633,43.322898,47.507871,43.531646,50.126582,52.445873,158.759368,115.084278,159.340349,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795377,48.919671,199.102446,162.346534,190.534923,177.693766,79.505851,14.320274,189.537813,16.317880,48.069477,49.822575,160.735131,201.419828,158.535004,191.486034,109.260614,184.953113,-0.000480,0.030690,97.078002,65.363705,184.686333,7.044751,56.657946,0.700505,683416.667817,0.868352,8.863340,10.409397,3.989445,0.060315,0.053550,32.000000,112.088549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815737,65.139470,102.151562,63.281806,33.090528,43.050633,43.322898,47.492057,43.531646,50.126582,52.335366,159.011701,115.145954,159.418949,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824277,48.848084,199.080695,162.311002,190.516591,177.706180,79.503001,14.322130,189.513355,16.316991,48.151586,49.789506,160.730501,201.325458,158.530735,191.574104,109.228505,185.321607,-0.000479,0.030675,97.075622,65.327988,184.637935,7.046394,56.638041,0.701920,683289.288528,0.868557,8.863730,10.390449,3.998412,0.061840,0.055195,32.000000,111.946968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801074,65.148514,102.136786,63.281806,33.022763,43.050633,43.322898,47.547619,43.531646,50.126582,52.314306,159.006002,115.094480,159.307344,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813941,48.839582,199.063891,162.302329,190.610131,177.709198,79.446006,14.322415,189.528677,16.314349,48.337578,49.696715,160.718840,201.310086,158.531092,191.591177,109.224788,185.242068,-0.000481,0.030671,97.078273,65.514989,184.693695,7.020630,56.640112,0.701637,683253.682733,0.867914,8.762231,10.563965,3.995656,0.062006,0.054305,32.000000,111.735567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788186,65.123034,102.118644,63.281806,33.087365,43.050633,43.322898,47.532814,43.531646,50.126582,52.215964,158.892011,115.043698,159.365526,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834365,48.839582,199.065153,162.302329,190.718028,177.716808,79.399160,14.319989,189.560899,16.312410,48.205651,49.890351,160.680156,201.276835,158.509982,191.543443,109.212949,184.942217,-0.000481,0.030688,97.072337,65.424678,184.612626,7.027686,56.613257,0.701693,683269.533796,0.868731,8.764425,10.537177,3.996148,0.061036,0.053614,32.000000,111.812777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779467,65.111345,102.107508,63.281806,33.006073,43.050633,43.322898,47.540191,43.531646,50.126582,52.178874,158.798320,115.170770,159.388461,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868119,48.844519,199.119935,162.314639,190.740480,177.686493,79.428214,14.322272,189.550598,16.310534,48.143142,49.767395,160.737950,201.338811,158.501651,191.592990,109.242008,185.238334,-0.000483,0.030720,97.072840,65.566466,184.640852,7.048376,56.634395,0.701806,683302.133271,0.868885,8.743290,10.433929,3.994536,0.060597,0.053574,32.000000,111.852441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779423,65.117144,102.135604,63.281806,33.041722,43.050633,43.322898,47.489986,43.531646,50.126582,52.145319,158.856429,115.162025,159.311986,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883705,48.811606,199.091793,162.296733,190.719785,177.657659,79.445506,14.327695,189.680560,16.309216,48.226178,49.888961,160.683769,201.414853,158.479308,191.566306,109.237747,184.758279,-0.000484,0.030741,97.022158,65.393505,184.728833,7.042202,56.650026,0.701238,683097.622419,0.868037,8.719657,10.516169,3.993299,0.061039,0.054220,32.000000,111.953812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760216,65.104925,102.134907,63.281806,32.985745,43.050633,43.322898,47.509596,43.531646,50.126582,52.083424,158.891013,115.077604,159.276581,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878089,48.807491,199.036080,162.269595,190.676491,177.621663,79.410720,14.323129,189.544753,16.309561,48.226090,49.894465,160.699401,201.295632,158.536081,191.635731,109.232111,185.131451,-0.000485,0.030746,97.045268,65.658475,184.592760,7.039263,56.622515,0.700504,682854.045347,0.867066,8.664284,10.338464,3.991119,0.061293,0.054079,32.000000,111.907052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775833,65.140245,102.158816,63.281806,33.006047,43.050633,43.322898,47.501081,43.531646,50.126582,52.051596,158.821439,115.161334,159.438579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841054,48.790212,199.107719,162.267916,190.641062,177.606318,79.453572,14.322843,189.645799,16.311257,48.146122,49.844636,160.705724,201.331716,158.535642,191.623875,109.226555,184.906873,-0.000485,0.030773,97.033668,65.611307,184.622333,7.014956,56.628468,0.700618,682744.148518,0.867369,8.665976,10.487413,3.990451,0.060134,0.053244,32.000000,111.763047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768709,65.160208,102.177607,63.281806,33.023505,43.050633,43.322898,47.503720,43.531646,50.126582,52.015326,158.907145,115.095900,159.387202,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840655,48.790212,199.117099,162.267916,190.607280,177.604775,79.470051,14.323985,189.653315,16.309773,48.124141,49.802570,160.687580,201.271698,158.547208,191.571559,109.202379,185.368843,-0.000485,0.030774,97.021692,65.615552,184.685149,6.983756,56.643600,0.701094,682707.158412,0.867500,8.686999,10.406749,3.994854,0.060732,0.053735,32.000000,111.639223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746166,65.159660,102.166032,63.281806,33.006718,43.050633,43.322898,47.523536,43.531646,50.126582,51.965007,158.940102,115.052136,159.373198,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775547,48.763059,199.165817,162.237980,190.578303,177.592596,79.442083,14.325983,189.563951,16.307285,48.304772,49.735694,160.667729,201.300769,158.537085,191.585455,109.222982,185.126633,-0.000485,0.030794,96.994475,65.074883,184.613399,6.997176,56.621833,0.700931,682797.088902,0.867320,8.687413,10.608202,3.995074,0.061579,0.054260,32.000000,111.573116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752450,65.140104,102.163209,63.281806,32.982696,43.050633,43.322898,47.524382,43.531646,50.126582,51.903537,158.884166,115.079253,159.413599,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759487,48.798440,199.014227,162.245534,190.609186,177.566627,79.368787,14.317135,189.572755,16.304023,48.654925,49.753973,160.669052,201.308394,158.533889,191.494629,109.211041,185.141129,-0.000485,0.030772,96.985635,65.457435,184.680909,7.003795,56.635759,0.702034,682697.834423,0.868761,8.727650,10.494693,4.001278,0.060256,0.054384,32.000000,111.567139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775910,65.176630,102.186359,63.281806,33.020813,43.050633,43.322898,47.563327,43.531646,50.126582,51.866870,158.737574,115.063259,159.416510,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792459,48.881821,199.205353,162.264839,190.537959,177.549439,79.570596,14.320274,189.583412,16.302884,48.575601,49.909967,160.656439,201.396016,158.515579,191.514229,109.182249,185.036366,-0.000485,0.030778,96.959806,65.421042,184.615685,6.990093,56.660726,0.701650,682741.861175,0.869835,8.779665,10.512197,3.999523,0.059808,0.053001,32.000000,111.541581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762387,65.154269,102.204519,63.281806,32.964053,43.050633,43.322898,47.575446,43.531646,50.126582,51.868401,159.141192,115.063489,159.465723,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803588,48.881821,199.130772,162.264839,190.527212,177.541374,79.429161,14.318847,189.603722,16.302260,48.414261,49.780051,160.688953,201.286132,158.512780,191.540182,109.201101,185.193609,-0.000484,0.030786,97.024002,65.551443,184.459421,6.977450,56.703291,0.701526,682918.743735,0.867110,8.828901,10.500781,4.000713,0.059597,0.053483,32.000000,111.377938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761795,65.167863,102.225920,63.281806,33.029410,43.050633,43.322898,47.558729,43.531646,50.126582,51.922505,158.858322,115.163981,159.535314,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840299,48.872769,199.112470,162.287780,190.494224,177.520092,79.387690,14.339397,189.618388,16.303285,48.216481,49.821068,160.684303,201.250414,158.536004,191.561384,109.204855,184.928977,-0.000483,0.030825,96.967401,65.577710,184.528592,6.943965,56.655927,0.700644,682813.214782,0.868399,8.817380,10.542274,3.998322,0.060212,0.053202,32.000000,111.626657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717639,65.163113,102.224507,63.281806,32.969740,43.050633,43.322898,47.550290,43.531646,50.126582,51.879926,158.775379,115.094634,159.393064,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888780,48.839582,199.075108,162.303728,190.440433,177.509519,79.461429,14.328837,189.534118,16.304224,47.934146,49.904559,160.708058,201.408982,158.524039,191.704023,109.195646,184.814433,-0.000484,0.030844,96.941719,65.568130,184.743680,6.938247,56.658995,0.700788,682638.414844,0.867294,8.787024,10.421683,3.995979,0.059874,0.052950,32.000000,111.701356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710688,65.145691,102.247211,63.281806,32.974210,43.050633,43.322898,47.535187,43.531646,50.126582,51.820569,158.922858,115.089341,159.413441,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898925,48.778144,199.162646,162.291977,190.435752,177.491909,79.489142,14.312854,189.608679,16.303794,47.729878,49.802484,160.680679,201.393325,158.535005,191.665712,109.220406,185.196594,-0.000483,0.030830,96.919090,65.347790,184.563722,6.961712,56.701219,0.699762,682487.439191,0.866140,8.687013,10.402144,3.990378,0.060534,0.053563,32.000000,111.796873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706993,65.167850,102.284162,63.281806,32.970107,43.050633,43.322898,47.507553,43.531646,50.126582,51.791529,158.978283,115.074612,159.513953,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818955,48.682972,199.102035,162.280786,190.504859,177.487209,79.497897,14.324413,189.615662,16.303559,47.785132,49.874145,160.674471,201.301320,158.529906,191.665700,109.194434,185.141714,-0.000483,0.030837,96.884903,65.672338,184.618355,6.959431,56.679163,0.699129,682191.759897,0.865407,8.615088,10.524113,3.991321,0.061905,0.054663,32.000000,111.811323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703867,65.144675,102.261183,63.281806,32.976521,43.050633,43.322898,47.500588,43.531646,50.126582,51.698202,158.995794,115.085620,159.426935,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796680,48.682972,199.129683,162.280786,190.590256,177.497851,79.446792,14.323414,189.521831,16.304975,47.829821,49.782831,160.709217,201.313694,158.558747,191.666168,109.192281,185.173853,-0.000482,0.030818,96.888332,65.465511,184.679357,6.973866,56.665788,0.700025,682146.333249,0.866601,8.602626,10.529029,3.996512,0.060669,0.053455,32.000000,111.976905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725253,65.156996,102.305391,63.281806,32.975947,43.050633,43.322898,47.545322,43.531646,50.126582,51.563455,158.893584,115.062722,159.364150,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834207,48.641557,199.164640,162.243016,190.635234,177.508198,79.509268,14.323699,189.576704,16.310039,47.996197,49.760050,160.687293,201.267987,158.528075,191.629946,109.209379,185.109821,-0.000481,0.030828,96.857575,65.414339,184.731037,6.960016,56.617060,0.700578,682224.490072,0.867641,8.625682,10.543513,3.998855,0.060433,0.053114,32.000000,112.098370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711397,65.150994,102.305432,63.281806,32.959554,43.050633,43.322898,47.559756,43.531646,50.126582,51.476849,159.018535,115.163559,159.399358,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813883,48.627569,199.175282,162.237141,190.657499,177.510746,79.412248,14.314424,189.473288,16.311741,48.011519,49.843364,160.653826,201.267192,158.536701,191.581066,109.176536,185.326960,-0.000480,0.030843,96.840859,65.712335,184.654214,6.955464,56.612811,0.700749,682058.847623,0.866183,8.545429,10.501846,3.996545,0.060997,0.055073,32.000000,112.232516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710935,65.133836,102.292321,63.281806,32.993108,43.050633,43.322898,47.538883,43.531646,50.126582,51.428075,158.824496,115.141466,159.309901,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807338,48.633877,199.085909,162.257564,190.589884,177.509121,79.458945,14.324270,189.521706,16.312907,47.925785,49.840703,160.690451,201.337221,158.537275,191.560110,109.173926,184.945029,-0.000479,0.030827,96.837427,65.633970,184.606955,6.963116,56.625268,0.701069,682181.480578,0.867613,8.552472,10.617985,3.998389,0.059805,0.053633,32.000000,112.172968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732736,65.135724,102.303283,63.281806,32.988296,43.050633,43.322898,47.542875,43.531646,50.126582,51.347942,158.917889,115.079215,159.267100,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874332,48.610016,199.133075,162.257844,190.550880,177.501515,79.481874,14.321273,189.531621,16.314795,47.703089,49.788000,160.675367,201.269965,158.508568,191.614808,109.175867,184.990842,-0.000480,0.030818,96.819784,65.486240,184.551095,6.997206,56.621728,0.700812,682201.977784,0.867629,8.568952,10.472772,3.997318,0.061921,0.054175,32.000000,112.026592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721046,65.099762,102.299242,63.281806,32.966812,43.050633,43.322898,47.557042,43.531646,50.126582,51.304583,158.963748,115.130189,159.334016,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791689,48.610016,198.956123,162.257844,190.581305,177.504439,79.432019,14.319276,189.470295,16.317076,47.747136,49.904419,160.678823,201.380991,158.520328,191.585267,109.198497,185.013656,-0.000479,0.030843,96.785004,65.569187,184.602450,7.032685,56.652019,0.700019,682016.075026,0.865597,8.472385,10.489683,3.992697,0.060837,0.053783,32.000000,111.757217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768862,65.112367,102.313655,63.281806,32.974462,43.050633,43.322898,47.518684,43.531646,50.126582,51.230076,158.864039,115.144726,159.315566,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826543,48.562842,199.099043,162.219515,190.672634,177.507496,79.458534,14.320560,189.531071,16.318926,47.615871,49.885886,160.678744,201.266642,158.539471,191.583128,109.200062,184.969886,-0.000479,0.030847,96.747380,65.392741,184.523133,7.053795,56.563034,0.700246,682062.360564,0.867753,8.557893,10.475813,3.995770,0.061116,0.054538,32.000000,111.721982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788283,65.135652,102.328825,63.281806,32.961206,43.050633,43.322898,47.566769,43.531646,50.126582,51.130366,158.917067,114.983518,159.288186,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848500,48.517040,199.025496,162.202448,190.760521,177.507422,79.441906,14.321273,189.530313,16.321404,47.733031,49.884975,160.655278,201.136228,158.526851,191.515391,109.189246,185.236845,-0.000478,0.030855,96.701669,65.456183,184.815249,7.042514,56.599278,0.701178,681912.256959,0.866689,8.474643,10.457442,3.995843,0.060101,0.053857,32.000000,111.876171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847016,65.132528,102.337514,63.281806,32.957039,43.050633,43.322898,47.547083,43.531646,50.126582,51.073747,158.883813,115.072771,159.329964,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822355,48.518138,199.016503,162.159923,190.825855,177.516462,79.398629,14.324698,189.451856,16.322471,48.003939,49.739283,160.651144,201.301931,158.512148,191.415487,109.172605,185.347193,-0.000477,0.030880,96.634878,65.423016,184.592046,7.045805,56.643417,0.700165,681821.259196,0.866334,8.406125,10.570715,3.992608,0.061649,0.054172,32.000000,111.822784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819206,65.137115,102.327139,63.281806,32.938445,43.050633,43.322898,47.535310,43.531646,50.126582,50.967682,158.797258,114.978608,159.388540,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795861,48.518138,198.993490,162.159923,190.880056,177.521195,79.322759,14.320988,189.500609,16.323590,48.257189,49.726638,160.640925,201.283542,158.486063,191.581275,109.204149,184.794667,-0.000476,0.030892,96.588677,65.607491,184.518014,7.046388,56.631143,0.699965,681953.049292,0.867358,8.434273,10.629674,3.994522,0.061417,0.053639,32.000000,112.011284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802518,65.125760,102.323349,63.281806,32.915959,43.050633,43.322898,47.551487,43.531646,50.126582,50.907647,158.645519,115.069511,159.294205,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776031,48.587526,198.984298,162.157125,190.959792,177.509767,79.463474,14.319418,189.442490,16.322751,48.258124,49.855668,160.629574,201.337751,158.509724,191.467087,109.182812,185.236786,-0.000476,0.030902,96.553952,65.506111,184.622661,7.062783,56.631536,0.700406,681882.035073,0.868725,8.461696,10.386047,3.996185,0.059781,0.052529,32.000000,111.970231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828572,65.142777,102.354217,63.281806,32.962667,43.050633,43.322898,47.565773,43.531646,50.126582,50.898821,158.926948,115.056086,159.274220,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775563,48.646768,199.022754,162.194615,191.036222,177.521929,79.412463,14.324556,189.527548,16.324241,48.116674,49.823932,160.601007,201.209314,158.467109,191.518184,109.138255,185.195889,-0.000475,0.030924,96.621040,65.436759,184.546382,7.073276,56.570535,0.700715,682115.444803,0.867195,8.549104,10.578056,3.997447,0.060028,0.052565,32.000000,111.937272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793269,65.102686,102.304914,63.281806,32.909724,43.050633,43.322898,47.582455,43.531646,50.126582,50.904683,158.824926,115.057544,159.281301,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853664,48.641283,198.970580,162.216997,191.092041,177.528001,79.377617,14.325126,189.423192,16.326651,48.136338,49.942595,160.642494,201.205482,158.495929,191.594540,109.176128,184.718818,-0.000476,0.030942,96.629630,65.776455,184.518400,7.057704,56.669617,0.701775,682444.352806,0.868455,8.611343,10.605994,3.998403,0.060810,0.053492,32.000000,111.686636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824588,65.145867,102.323894,63.281806,32.896611,43.050633,43.322898,47.584561,43.531646,50.126582,50.856427,158.755235,114.984975,159.174221,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882032,48.628118,199.048648,162.219235,191.156704,177.524108,79.466799,14.317991,189.472607,16.323977,47.950586,49.933998,160.652295,201.230639,158.507650,191.502493,109.147983,184.970582,-0.000476,0.030914,96.612446,65.602207,184.464928,7.085544,56.603842,0.699449,682208.779002,0.867339,8.525025,10.384915,3.991092,0.059743,0.052795,32.000000,111.606725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801802,65.135473,102.327911,63.281806,32.851974,43.050633,43.322898,47.541662,43.531646,50.126582,50.802251,158.933599,115.076031,159.093182,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832014,48.628118,198.906970,162.219235,191.162750,177.534091,79.322702,14.322130,189.432617,16.321601,47.908619,49.926928,160.640097,201.216022,158.474302,191.541672,109.123323,184.804787,-0.000476,0.030923,96.595978,65.640977,184.558477,7.124454,56.518581,0.700059,682228.541303,0.865767,8.482526,10.509789,3.990388,0.061391,0.054827,32.000000,111.798561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805339,65.116493,102.287067,63.281806,32.891060,43.050633,43.322898,47.524866,43.531646,50.126582,50.739674,158.645404,115.029238,159.138501,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
