OSU 80 Ton Compressor Load Stand
49.868451,48.597400,198.957493,162.191257,191.135228,177.533329,79.344348,14.315851,189.400351,16.318174,48.046894,49.931533,160.624735,201.320809,158.481876,191.411203,109.100209,185.091852,-0.000475,0.030923,96.575467,65.638129,184.509124,7.115921,56.668882,0.701420,682412.224326,0.868357,8.534258,10.470761,3.991550,0.061790,0.054276,32.000000,112.104224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778401,65.103595,102.268170,63.281806,32.875819,43.050633,43.322898,47.553449,43.531646,50.126582,50.658439,158.688696,114.990844,159.127604,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862527,48.612759,198.933323,162.169435,191.179345,177.530897,79.414401,14.317991,189.538635,16.317104,47.990988,49.943419,160.638808,201.119083,158.476400,191.497278,109.112464,184.696501,-0.000474,0.030904,96.577424,65.680128,184.565760,7.084532,56.533110,0.699165,682376.161609,0.867336,8.465850,10.604118,3.989647,0.059318,0.053382,32.000000,112.168645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786067,65.096696,102.252134,63.281806,32.843686,43.050633,43.322898,47.533876,43.531646,50.126582,50.605264,158.828802,115.086809,159.114386,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833227,48.593012,199.031081,162.157405,191.002857,177.531068,79.360557,14.326982,189.505295,16.319919,47.872860,49.899455,160.622061,201.071643,158.480700,191.459819,109.103692,185.099228,-0.000474,0.030912,96.580581,65.687975,184.520745,7.081440,56.511054,0.700880,682356.857936,0.866711,8.487336,10.440001,3.989636,0.059740,0.053531,32.000000,112.144477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783747,65.072242,102.192513,63.281806,32.830101,43.050633,43.322898,47.529736,43.531646,50.126582,50.551456,158.721114,115.159723,159.215999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861136,48.564214,198.943046,162.147053,190.969037,177.551461,79.300310,14.319846,189.491786,16.320174,47.761201,49.917660,160.634074,201.293002,158.499164,191.519505,109.129561,184.946319,-0.000473,0.030897,96.623875,65.524508,184.522420,7.089431,56.572869,0.701859,682399.291728,0.867286,8.511334,10.593887,3.994724,0.060812,0.054387,32.000000,112.067043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792456,65.086009,102.194996,63.281806,32.810426,43.050633,43.322898,47.553875,43.531646,50.126582,50.478493,158.600620,114.987545,159.216156,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882962,48.564214,199.177942,162.147053,190.937327,177.556087,79.413270,14.322986,189.400132,16.320987,47.654382,49.948577,160.630710,201.144138,158.470912,191.542365,109.115153,184.896242,-0.000472,0.030858,96.609343,65.707502,184.446917,7.078730,56.599698,0.700404,682274.609259,0.867967,8.440229,10.518892,3.989942,0.060664,0.053744,32.000000,112.006796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766327,65.069750,102.176475,63.281806,32.802872,43.050633,43.322898,47.538005,43.531646,50.126582,50.394748,158.826540,115.128962,159.104669,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947719,48.518686,198.963083,162.142857,190.987358,177.559867,79.430834,14.320703,189.432007,16.322887,47.858132,49.851592,160.626103,201.101734,158.474579,191.495426,109.106550,184.861963,-0.000471,0.030840,96.593065,65.617007,184.683009,7.061836,56.488945,0.700407,682310.361588,0.866333,8.417660,10.514067,3.992905,0.060526,0.053905,32.000000,112.036190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745047,65.056281,102.172202,63.281806,32.799945,43.050633,43.322898,47.525192,43.531646,50.126582,50.292141,158.861668,114.991112,159.127840,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889669,48.503053,198.994983,162.129428,190.974432,177.575823,79.335893,14.317563,189.463680,16.321122,47.912173,49.892473,160.612422,201.135127,158.474796,191.418783,109.088173,184.911061,-0.000470,0.030820,96.610141,65.680027,184.446878,7.049220,56.531930,0.700339,682161.307337,0.864800,8.305214,10.509502,3.983427,0.060840,0.054418,32.000000,112.013914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783886,65.049008,102.146482,63.281806,32.801500,43.050633,43.322898,47.486912,43.531646,50.126582,50.231122,158.671786,114.960351,159.043851,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863622,48.519783,198.875952,162.106766,191.018126,177.578271,79.400273,14.320988,189.395192,16.319639,47.897404,49.874619,160.596567,201.021777,158.450591,191.408681,109.098926,184.602696,-0.000471,0.030824,96.620185,65.549173,184.658168,7.053864,56.490519,0.700649,682328.511081,0.866995,8.349566,10.546738,3.988701,0.061266,0.053917,32.000000,111.947503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769269,65.050170,102.108935,63.281806,32.772860,43.050633,43.322898,47.517963,43.531646,50.126582,50.153226,158.800547,115.150825,159.040350,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855168,48.519783,198.976486,162.106766,191.030555,177.566193,79.384280,14.324270,189.456658,16.317401,47.829368,49.832743,160.611074,201.104975,158.451958,191.446840,109.110137,184.886099,-0.000470,0.030840,96.642693,65.556049,184.429275,7.045988,56.564608,0.701231,682364.287894,0.866848,8.393228,10.417472,3.988398,0.061083,0.054512,32.000000,111.940485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785716,65.057945,102.117437,63.281806,32.747092,43.050633,43.322898,47.532338,43.531646,50.126582,50.108155,158.768560,115.085045,159.122962,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952287,48.523349,198.909251,162.084664,191.024982,177.563989,79.382770,14.320845,189.432150,16.318354,47.659032,49.906476,160.589467,201.152762,158.442335,191.428421,109.099674,184.614633,-0.000471,0.030844,96.646544,65.693437,184.619030,7.042836,56.518817,0.700626,682301.172795,0.867127,8.401970,10.515188,3.991090,0.061448,0.054475,32.000000,111.778933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777195,65.045619,102.112889,63.281806,32.780366,43.050633,43.322898,47.537229,43.531646,50.126582,50.050858,158.765539,114.885903,159.125637,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883511,48.488792,198.956801,162.059485,190.974087,177.580746,79.466655,14.318847,189.465454,16.318880,47.776832,49.870367,160.581123,201.164137,158.432830,191.430824,109.108110,184.997720,-0.000471,0.030857,96.643449,65.589668,184.529416,7.035440,56.584487,0.699805,682198.381610,0.865267,8.305159,10.421313,3.981985,0.059759,0.053722,32.000000,111.698324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756768,65.033841,102.109394,63.281806,32.768103,43.050633,43.322898,47.480444,43.531646,50.126582,49.970119,158.933311,115.075072,159.302820,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836609,48.465754,198.924484,162.059485,191.036991,177.583121,79.380332,14.323414,189.384053,16.319772,47.922325,49.846182,160.598436,201.146197,158.463021,191.476787,109.104434,184.736531,-0.000471,0.030844,96.672547,65.541961,184.574772,7.040595,56.633635,0.700701,682291.795558,0.867513,8.381723,10.565745,3.992341,0.060692,0.053499,32.000000,111.800296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757223,65.063934,102.130882,63.281806,32.744607,43.050633,43.322898,47.518826,43.531646,50.126582,49.872258,158.760664,115.189602,159.312694,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821749,48.465754,198.954981,162.059485,190.988148,177.584993,79.379305,14.326125,189.476655,16.318946,47.950233,49.839147,160.548678,201.330432,158.431556,191.467275,109.073863,185.097392,-0.000472,0.030823,96.640118,65.479330,184.514667,7.054871,56.570063,0.699824,682279.899073,0.867480,8.367140,10.463419,3.991533,0.060644,0.053394,32.000000,111.764665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730875,65.054552,102.110065,63.281806,32.767041,43.050633,43.322898,47.545572,43.531646,50.126582,49.783389,158.758610,114.838150,159.180121,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888311,48.484952,199.089688,162.060604,190.952551,177.580035,79.392673,14.326696,189.496511,16.316945,47.804655,49.864408,160.587146,201.200038,158.464129,191.501582,109.087372,184.820781,-0.000473,0.030812,96.652942,65.552431,184.561249,7.063453,56.691306,0.700876,682421.262434,0.867788,8.382515,10.632592,3.993336,0.060292,0.053592,32.000000,111.733430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747236,65.077265,102.124881,63.281806,32.723869,43.050633,43.322898,47.555871,43.531646,50.126582,49.736546,158.785346,115.076146,159.265015,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881242,48.482484,198.944113,162.076271,190.936720,177.568573,79.524226,14.319561,189.428250,16.315545,47.837535,49.817638,160.580562,201.182465,158.442444,191.498195,109.106684,185.007738,-0.000473,0.030801,96.661215,65.516872,184.746641,7.039170,56.465814,0.698909,682303.341387,0.866377,8.332867,10.512857,3.990708,0.059207,0.052677,32.000000,111.898672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745356,65.089565,102.151545,63.281806,32.761610,43.050633,43.322898,47.518163,43.531646,50.126582,49.669664,159.048452,115.005610,159.183583,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891028,48.472336,199.000588,162.095855,190.884090,177.561615,79.361965,14.323414,189.488326,16.315339,47.809086,49.846182,160.571169,201.493261,158.446211,191.384215,109.110171,184.794808,-0.000473,0.030799,96.648329,65.591785,184.661246,6.991796,56.601560,0.701372,682204.541029,0.865019,8.337709,10.565354,3.988355,0.060431,0.053571,32.000000,111.934982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744108,65.089562,102.168255,63.281806,32.710823,43.050633,43.322898,47.521807,43.531646,50.126582,49.605038,158.723930,115.175718,159.147549,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828136,48.453412,198.976385,162.091659,190.836320,177.564619,79.397978,14.319989,189.450252,16.316760,47.812805,49.861112,160.574252,201.194799,158.425935,191.442722,109.104532,184.954950,-0.000473,0.030786,96.649042,65.475154,184.569879,7.002668,56.624351,0.699660,682122.233217,0.866539,8.317443,10.480079,3.988705,0.059828,0.053429,32.000000,111.774282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757061,65.070867,102.178965,63.281806,32.741770,43.050633,43.322898,47.515339,43.531646,50.126582,49.529456,158.795956,115.228610,159.384645,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860313,48.453412,199.077490,162.091659,190.772530,177.579816,79.431067,14.323842,189.540727,16.315584,47.804851,49.786183,160.571046,201.276122,158.422717,191.442012,109.102235,185.115514,-0.000472,0.030787,96.678331,65.526871,184.518095,6.996294,56.576147,0.700077,682197.894675,0.867331,8.363566,10.547237,3.993254,0.060168,0.053658,32.000000,111.979282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757668,65.049356,102.192244,63.281806,32.707329,43.050633,43.322898,47.551975,43.531646,50.126582,49.444018,158.862135,115.163981,159.165527,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812277,48.435859,198.962729,162.089700,190.751007,177.578615,79.427486,14.321702,189.545451,16.313686,47.914386,49.850642,160.559282,201.204666,158.426742,191.495936,109.101752,185.165121,-0.000471,0.030777,96.663842,65.604121,184.637834,6.981501,56.562719,0.700582,682226.123522,0.866421,8.330278,10.611173,3.992704,0.060714,0.053610,32.000000,111.649645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756290,65.062579,102.215349,63.281806,32.708685,43.050633,43.322898,47.534028,43.531646,50.126582,49.358711,158.854972,115.072541,159.333308,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776390,48.460268,198.859111,162.086343,190.720247,177.573661,79.407884,14.316564,189.606833,16.312743,48.104551,49.741544,160.561575,201.174086,158.431682,191.418436,109.100706,184.896840,-0.000471,0.030776,96.681991,65.339575,184.717049,6.954983,56.578429,0.701018,682248.709623,0.867341,8.362424,10.630692,3.994251,0.062206,0.054598,32.000000,111.575000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737240,65.068466,102.210296,63.281806,32.721419,43.050633,43.322898,47.555238,43.531646,50.126582,49.291077,158.815768,115.234900,159.352309,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825269,48.522526,198.965238,162.104528,190.701455,177.569853,79.405670,14.323842,189.565406,16.310605,48.122499,49.809737,160.539451,201.182995,158.417395,191.459613,109.074688,184.916034,-0.000472,0.030757,96.675356,65.460222,184.544853,6.957265,56.527970,0.701621,682330.739172,0.868408,8.414070,10.532261,3.998275,0.060914,0.054604,32.000000,111.583475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729394,65.043880,102.203266,63.281806,32.643627,43.050633,43.322898,47.580754,43.531646,50.126582,49.224237,158.811340,115.115576,159.225597,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833692,48.529657,199.097783,162.114879,190.726847,177.566049,79.387783,14.318562,189.494588,16.309681,47.968464,49.799421,160.560462,201.189621,158.413980,191.440154,109.118326,185.249805,-0.000471,0.030767,96.707759,65.494800,184.655578,6.943396,56.592250,0.701443,682480.851375,0.867497,8.435646,10.562133,3.993260,0.060761,0.054928,32.000000,111.724340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758424,65.051368,102.207263,63.281806,32.719296,43.050633,43.322898,47.554756,43.531646,50.126582,49.224608,158.775566,115.069818,159.288933,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857436,48.529657,199.014442,162.114879,190.652081,177.560706,79.387956,14.323129,189.498010,16.308551,47.779221,49.821043,160.605669,201.207561,158.419018,191.514638,109.117886,184.929196,-0.000470,0.030756,96.718117,65.541186,184.554418,6.917101,56.559284,0.700879,682335.545092,0.867528,8.434061,10.646605,3.995245,0.061534,0.053972,32.000000,111.610736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755255,65.078651,102.206420,63.281806,32.708592,43.050633,43.322898,47.551515,43.531646,50.126582,49.171433,158.775912,115.071467,159.231302,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833626,48.486597,198.959802,162.106766,190.668610,177.545223,79.384145,14.320988,189.520875,16.307565,47.744086,49.819228,160.557454,201.216511,158.408322,191.415689,109.081388,185.024020,-0.000470,0.030776,96.711717,65.697827,184.638752,6.908833,56.637018,0.700761,682274.497609,0.867041,8.409498,10.523991,3.991670,0.060519,0.053360,32.000000,111.667320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739328,65.039261,102.181629,63.281806,32.701925,43.050633,43.322898,47.538601,43.531646,50.126582,49.067883,158.768290,114.984093,159.133308,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812236,48.455332,198.990278,162.087742,190.632598,177.547856,79.347046,14.319989,189.392559,16.305168,47.777394,49.851366,160.567570,201.052092,158.427898,191.377205,109.087610,184.937320,-0.000471,0.030769,96.740792,65.787490,184.475410,6.922386,56.552098,0.699800,682272.881334,0.867362,8.391070,10.596902,3.992481,0.059428,0.052990,32.000000,111.552043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763373,65.018780,102.185101,63.281806,32.650625,43.050633,43.322898,47.551546,43.531646,50.126582,49.003666,158.694091,114.991649,159.129807,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868665,48.426535,198.966321,162.061164,190.614406,177.536818,79.419347,14.324556,189.436350,16.302661,47.489514,49.856257,160.549698,201.248131,158.416747,191.495693,109.092788,185.133368,-0.000470,0.030774,96.759614,65.492789,184.579830,6.917819,56.609874,0.701142,682216.292494,0.868118,8.381939,10.557387,3.994807,0.060697,0.053669,32.000000,111.563936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746114,65.021041,102.167928,63.281806,32.666937,43.050633,43.322898,47.564924,43.531646,50.126582,48.905696,158.838693,115.088152,159.105417,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898082,48.426535,198.997758,162.061164,190.690225,177.530099,79.368821,14.319846,189.449292,16.300703,47.374836,49.868279,160.544577,201.186991,158.428193,191.487398,109.105962,185.183181,-0.000470,0.030793,96.773298,65.700606,184.487667,6.898380,56.477249,0.699549,682020.667161,0.866112,8.294763,10.627472,3.989806,0.061438,0.053517,32.000000,111.674024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755397,64.994062,102.167211,63.281806,32.638194,43.050633,43.322898,47.533122,43.531646,50.126582,48.808232,158.737642,115.060881,159.134213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780561,48.359342,198.966525,162.020318,190.632168,177.562012,79.364291,14.320703,189.432497,16.303736,47.901232,49.910882,160.530161,201.248029,158.404302,191.474075,109.069983,184.776262,-0.000470,0.030809,96.798623,65.442707,184.600124,6.887590,56.614883,0.700880,681912.477507,0.866063,8.264350,10.633413,3.988084,0.061142,0.053472,32.000000,111.864449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711657,65.002669,102.133347,63.281806,32.650643,43.050633,43.322898,47.511481,43.531646,50.126582,48.644322,158.728582,114.968904,159.106754,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848559,48.398012,199.011671,162.010526,190.592657,177.572744,79.359091,14.319989,189.510397,16.304834,47.887310,49.893275,160.523515,201.217632,158.415726,191.404096,109.091448,184.773426,-0.000470,0.030797,96.817465,65.418307,184.487484,6.886613,56.617951,0.700518,681990.052522,0.866985,8.320219,10.477282,3.996958,0.060872,0.053464,32.000000,111.854601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696840,65.021580,102.095799,63.281806,32.641754,43.050633,43.322898,47.582800,43.531646,50.126582,48.606602,158.718181,115.105297,159.131892,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823562,48.416936,199.019276,162.033746,190.493457,177.563670,79.396548,14.323414,189.385033,16.304174,48.065411,49.795989,160.530789,201.173597,158.384577,191.444843,109.082657,185.089784,-0.000470,0.030813,96.814601,65.480703,184.545893,6.904559,56.593456,0.699898,682111.831852,0.867264,8.287035,10.490585,3.992325,0.061836,0.054038,32.000000,111.685600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680804,65.000444,102.058144,63.281806,32.628950,43.050633,43.322898,47.544982,43.531646,50.126582,48.533557,158.793096,115.140584,159.311002,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764432,48.463285,198.919550,162.056408,190.398213,177.575499,79.460288,14.330407,189.401996,16.306150,48.241626,49.751651,160.532213,201.141936,158.393545,191.434397,109.071339,184.885869,-0.000468,0.030830,96.854388,65.532618,184.568222,6.914301,56.464162,0.700538,682194.731675,0.867341,8.331822,10.620876,3.994481,0.062447,0.053372,32.000000,111.827823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710188,65.016219,102.024740,63.281806,32.639854,43.050633,43.322898,47.560033,43.531646,50.126582,48.480943,158.920575,115.018575,159.205495,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783841,48.463285,198.896102,162.056408,190.267613,177.580430,79.338724,14.323557,189.351998,16.305760,48.344180,49.748862,160.508429,201.298832,158.395309,191.396418,109.075473,184.911341,-0.000468,0.030854,96.839357,65.700559,184.436556,6.901363,56.632586,0.702782,682457.971218,0.867961,8.439387,10.553896,3.997223,0.061768,0.054127,32.000000,111.963674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723753,65.027772,101.992513,63.281806,32.580244,43.050633,43.322898,47.595195,43.531646,50.126582,48.458283,158.677449,115.115039,159.274024,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791990,48.531576,198.856344,162.078789,190.255907,177.572746,79.441354,14.320560,189.472070,16.306262,48.046545,49.793622,160.542508,201.168296,158.386538,191.496913,109.087980,184.769427,-0.000467,0.030856,96.891563,65.546295,184.457870,6.916436,56.604314,0.700411,682437.082557,0.868939,8.419289,10.559547,3.995194,0.061392,0.054323,32.000000,111.875273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758092,65.009712,101.978725,63.281806,32.575145,43.050633,43.322898,47.586935,43.531646,50.126582,48.460931,158.882707,114.894341,159.302309,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748551,48.556809,198.965217,162.115439,190.202310,177.566591,79.407199,14.320132,189.385510,16.305177,47.682002,49.775488,160.542802,201.168847,158.406811,191.472364,109.055739,185.175958,-0.000468,0.030882,96.866659,65.481015,184.566758,6.934032,56.588945,0.700670,682508.932546,0.867788,8.479141,10.492516,3.993742,0.061179,0.054855,32.000000,111.870817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744720,65.002108,101.950622,63.281806,32.536375,43.050633,43.322898,47.584371,43.531646,50.126582,48.401197,158.814398,114.933464,159.162301,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918572,48.476998,198.897277,162.104528,190.339481,177.559994,79.347584,14.322272,189.431616,16.304498,47.250884,49.939579,160.561484,201.245195,158.399551,191.460651,109.037070,184.747143,-0.000467,0.030920,96.890235,65.539186,184.454688,6.939971,56.699200,0.701716,682722.196369,0.869035,8.549363,10.680864,3.999417,0.061060,0.054164,32.000000,111.838356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761629,65.032052,101.963798,63.281806,32.554790,43.050633,43.322898,47.556296,43.531646,50.126582,48.349629,158.695167,115.009945,159.147273,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810455,48.358519,199.341733,162.064521,190.325909,177.547844,79.424014,14.322272,189.456785,16.305149,47.399236,49.899457,160.545370,201.170498,158.391671,191.541977,109.055424,185.100232,-0.000468,0.030918,96.855543,65.554705,184.507225,6.924400,56.558576,0.698013,682526.071089,0.866005,8.371384,10.535628,3.984315,0.060408,0.053657,32.000000,111.937356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752953,65.008300,101.937906,63.281806,32.489604,43.050633,43.322898,47.515095,43.531646,50.126582,48.208900,158.848028,115.055703,159.140900,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991015,48.358519,198.931860,162.064521,190.406454,177.563602,79.398891,14.323414,189.510717,16.305646,47.732801,49.885654,160.515439,201.274063,158.409129,191.430175,109.044231,184.859288,-0.000467,0.030935,96.863457,65.446072,184.655536,6.914280,56.600983,0.701759,682107.728279,0.867075,8.286970,10.652119,4.002006,0.061227,0.054944,32.000000,111.855782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733990,65.021371,101.925022,63.281806,32.673618,43.050633,43.322898,47.576399,43.531646,50.126582,48.019755,158.797782,115.058349,159.129571,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882700,48.368392,199.082010,162.040181,190.299159,177.562157,79.368055,14.325412,189.508792,16.306162,48.010750,49.885053,160.530461,201.358586,158.432497,191.541205,109.048867,185.029097,-0.000468,0.030927,96.870930,65.729858,184.748250,6.915610,56.611395,0.697997,681958.272252,0.863942,8.100344,10.570792,3.979352,0.060661,0.053734,32.000000,111.767038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763041,65.010515,101.926896,63.281806,32.563168,43.050633,43.322898,47.472220,43.531646,50.126582,47.952778,158.736109,115.182545,159.171624,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852673,48.427906,198.879886,162.055009,190.235854,177.548485,79.326825,14.320988,189.510415,16.305255,48.067788,49.879654,160.539259,201.231516,158.424741,191.653800,109.042831,185.080175,-0.000467,0.030948,96.901642,65.521893,184.544120,6.907740,56.518738,0.699620,682109.640032,0.866382,8.222109,10.631370,3.991003,0.060098,0.053649,32.000000,111.694944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761973,65.011528,101.924811,63.281806,32.573404,43.050633,43.322898,47.535149,43.531646,50.126582,47.876782,158.653651,114.997863,159.134252,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906741,48.476450,198.991115,162.083265,190.246560,177.548407,79.433227,14.320703,189.527128,16.306525,48.058858,49.882455,160.545462,201.253900,158.394026,191.505856,109.061437,184.929055,-0.000466,0.030942,96.913199,65.683493,184.688393,6.905967,56.609480,0.700712,682256.416743,0.867492,8.312674,10.657013,3.989353,0.060364,0.053179,32.000000,111.878872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738528,65.026769,101.914369,63.281806,32.582068,43.050633,43.322898,47.551979,43.531646,50.126582,47.863059,158.866453,115.076338,159.124299,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859609,48.476450,198.933134,162.083265,190.251633,177.571850,79.376005,14.322843,189.481054,16.308171,47.677253,49.808088,160.564895,201.316875,158.413906,191.529510,109.075489,185.182260,-0.000467,0.030919,96.906568,65.779563,184.733444,6.899343,56.585510,0.699299,682229.115580,0.865405,8.305316,10.580387,3.987259,0.060840,0.053944,32.000000,111.805059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742570,65.022486,101.892538,63.281806,32.526764,43.050633,43.322898,47.521850,43.531646,50.126582,47.843788,158.752011,115.088689,159.116510,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968563,48.449572,198.994502,162.085224,190.264396,177.593909,79.361517,14.319418,189.659535,16.309123,47.690554,49.882795,160.564046,201.349494,158.419461,191.628924,109.079623,184.993720,-0.000466,0.030932,96.919534,65.528981,184.641914,6.906017,56.656792,0.700130,682342.545130,0.867053,8.354043,10.663531,3.989865,0.059263,0.052636,32.000000,111.777927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736236,65.020290,101.883907,63.281806,32.544693,43.050633,43.322898,47.536087,43.531646,50.126582,47.728694,158.723034,115.001698,159.106046,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876751,48.410902,199.127797,162.074033,190.210426,177.594197,79.428448,14.319561,189.602802,16.310350,47.636073,49.954086,160.550446,201.232535,158.415236,191.604294,109.094030,185.258639,-0.000467,0.030927,96.921660,65.521936,184.573530,6.917602,56.541555,0.698037,682185.178165,0.864689,8.212513,10.587801,3.982275,0.059068,0.053661,32.000000,111.820779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743205,65.011437,101.808831,63.281806,32.536791,43.050633,43.322898,47.483600,43.531646,50.126582,47.621609,158.856897,115.082437,159.141766,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933279,48.381282,198.979632,162.063682,190.098064,177.571554,79.364803,14.322130,189.565655,16.311527,47.678031,49.810298,160.553271,201.301483,158.447473,191.589424,109.113510,184.747653,-0.000467,0.030933,96.942899,65.619088,184.721962,6.908703,56.536546,0.700896,682192.866671,0.866099,8.270769,10.674291,3.992397,0.061088,0.054104,32.000000,111.812908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774967,65.015829,101.805673,63.281806,32.555619,43.050633,43.322898,47.533690,43.531646,50.126582,47.549849,158.729606,115.005841,159.113796,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935555,48.365924,199.253639,162.039622,190.158557,177.575700,79.388077,14.322700,189.613786,16.314265,47.695990,49.912717,160.536686,201.383274,158.406704,191.745477,109.102172,185.415389,-0.000466,0.030944,96.932668,65.792325,184.780944,6.904300,56.558707,0.699722,681880.692399,0.865519,8.182727,10.458617,3.984910,0.060425,0.053286,32.000000,111.818217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752073,64.984875,101.773038,63.281806,32.537284,43.050633,43.322898,47.499989,43.531646,50.126582,47.446113,158.776155,115.055243,159.042041,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909015,48.365924,199.002994,162.039622,190.265982,177.581479,79.298044,14.325697,189.647673,16.316680,47.652652,49.817602,160.547379,201.377953,158.427236,191.712455,109.097663,185.206009,-0.000466,0.030948,96.964916,65.544245,184.758651,6.914295,56.532664,0.700091,681917.772546,0.865204,8.165018,10.726250,3.990216,0.060895,0.054534,32.000000,111.693048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764720,64.983402,101.740488,63.281806,32.594010,43.050633,43.322898,47.498352,43.531646,50.126582,47.355331,158.596089,115.012361,158.998493,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964160,48.356873,199.162365,162.015282,190.322674,177.585038,79.415864,14.319704,189.637756,16.316567,47.732331,50.001660,160.519327,201.500967,158.443940,191.611119,109.116788,185.224338,-0.000466,0.030983,96.976198,65.639858,184.833747,6.949844,56.555114,0.700138,681982.942944,0.866727,8.192441,10.650469,3.987316,0.060806,0.053348,32.000000,111.689570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760700,64.973514,101.722969,63.281806,32.544717,43.050633,43.322898,47.511487,43.531646,50.126582,47.269920,158.831728,115.125395,159.065212,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920492,48.347823,199.201985,162.018359,190.379157,177.591271,79.295491,14.321702,189.812508,16.318081,47.484732,50.016816,160.499419,201.316385,158.415669,191.795327,109.120442,185.245762,-0.000466,0.030997,97.159428,65.455304,184.881919,6.975687,56.634867,0.699563,681838.638658,0.864374,8.126422,10.638374,3.986105,0.061335,0.053825,32.000000,111.596665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750738,64.962661,101.689447,63.281806,32.557610,43.050633,43.322898,47.477091,43.531646,50.126582,47.192776,158.590982,115.239963,159.067730,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909498,48.327254,199.264702,162.013883,190.353094,177.575781,79.330646,14.319133,189.663499,16.318023,47.678989,49.874875,160.547138,201.403518,158.406263,191.692038,109.160822,185.079789,-0.000467,0.030992,97.552299,65.670651,184.829750,6.961114,56.572895,0.699232,681888.356459,0.866537,8.162478,10.642939,3.990385,0.062448,0.054515,32.000000,111.569277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762794,64.959757,101.693364,63.281806,32.544550,43.050633,43.322898,47.499264,43.531646,50.126582,47.106162,158.661292,114.979720,159.051247,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895955,48.387864,199.320827,162.037104,190.356960,177.536060,79.380861,14.323129,189.649026,16.320293,47.991748,49.811947,160.519680,201.505860,158.389260,191.754706,109.131028,185.215847,-0.000468,0.030977,97.644974,65.752078,184.921525,6.971007,56.615932,0.700184,681654.839561,0.866239,8.153270,10.538875,3.992521,0.059901,0.053339,32.000000,111.865586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748638,64.933832,101.661315,63.281806,32.582759,43.050633,43.322898,47.500498,43.531646,50.126582,46.979896,158.761722,114.978608,159.045464,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930215,48.387864,199.191825,162.037104,190.378627,177.527029,79.292141,14.321131,189.665497,16.322977,47.996491,49.800690,160.522545,201.432101,158.391005,191.680019,109.168400,185.293347,-0.000467,0.031006,97.623876,65.719696,184.636284,6.995066,56.601350,0.699616,681644.080810,0.864082,8.128943,10.630177,3.989961,0.061337,0.053845,32.000000,111.858547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751804,64.932007,101.666199,63.281806,32.618724,43.050633,43.322898,47.509751,43.531646,50.126582,46.963220,158.584281,115.173186,159.073749,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896493,48.428454,199.307169,162.046056,190.333066,177.534488,79.345489,14.321273,189.679041,16.325170,47.872263,49.869381,160.496013,201.463394,158.384357,191.724166,109.197150,185.148532,-0.000468,0.030987,97.590896,65.614801,184.702180,7.019915,56.631379,0.699333,681561.292676,0.866170,8.192473,10.613232,3.989404,0.060673,0.054383,32.000000,111.766160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714184,64.884151,101.636382,63.281806,32.570504,43.050633,43.322898,47.488579,43.531646,50.126582,46.930288,158.690978,114.994833,159.039681,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848326,48.429277,199.233596,162.033467,190.299167,177.541055,79.400410,14.319133,189.814515,16.328272,48.139541,49.799342,160.487809,201.491589,158.394971,191.709965,109.179528,185.401863,-0.000467,0.031027,97.588329,65.451265,184.630370,7.029086,56.614411,0.699790,681627.120243,0.866374,8.267911,10.528930,3.994412,0.061671,0.055192,32.000000,111.894171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704287,64.879207,101.633012,63.281806,32.621884,43.050633,43.322898,47.506378,43.531646,50.126582,46.860277,158.800820,115.171805,159.128351,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836646,48.479741,199.229021,162.040461,190.299481,177.541803,79.358930,14.324270,189.681221,16.327310,48.273191,49.874165,160.480632,201.316997,158.385885,191.623020,109.171949,185.213234,-0.000467,0.031044,97.575898,65.620575,184.796872,7.037118,56.573498,0.700446,681785.758122,0.866739,8.318542,10.643711,3.996796,0.061277,0.054573,32.000000,111.945159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707149,64.879163,101.631370,63.281806,32.585527,43.050633,43.322898,47.533364,43.531646,50.126582,46.791155,158.717861,115.063566,158.956872,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889852,48.479741,199.352034,162.040461,190.353657,177.534956,79.309090,14.319418,189.600044,16.324862,48.066293,49.881983,160.525586,201.288986,158.364654,191.643593,109.176313,185.077953,-0.000468,0.031071,97.566307,65.773687,184.936741,7.064200,56.566443,0.701207,681939.999926,0.867546,8.381089,10.578954,3.997641,0.061217,0.053711,32.000000,111.863274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707016,64.869845,101.611765,63.281806,32.600769,43.050633,43.322898,47.539798,43.531646,50.126582,46.774029,158.618180,115.004613,158.943969,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927415,48.541998,199.346570,162.064521,190.326567,177.542885,79.361609,14.318134,189.692573,16.325833,47.920268,50.016659,160.515977,201.503638,158.378005,191.628455,109.223893,185.480526,-0.000467,0.031066,97.553896,65.675370,184.642587,7.064181,56.594689,0.700905,681823.776703,0.867028,8.326063,10.522679,3.995843,0.059614,0.052798,32.000000,111.997747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707189,64.879204,101.633750,63.281806,32.574281,43.050633,43.322898,47.509327,43.531646,50.126582,46.772205,158.723219,115.151247,159.056833,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940522,48.520332,199.279811,162.060884,190.276809,177.539290,79.331575,14.321702,189.635832,16.329797,47.985844,49.923252,160.538771,201.592503,158.394473,191.630230,109.237755,185.151246,-0.000468,0.031077,97.655783,65.696743,184.546138,7.041632,56.617610,0.700241,681800.863673,0.865920,8.349502,10.629494,3.992728,0.061374,0.054257,32.000000,111.845430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725323,64.898277,101.652933,63.281806,32.653156,43.050633,43.322898,47.485339,43.531646,50.126582,46.713509,158.663150,115.162677,159.029768,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890195,48.509910,199.289805,162.078230,190.279666,177.538161,79.366467,14.322843,189.670642,16.334541,48.098853,50.002688,160.522323,201.448818,158.385505,191.776748,109.208820,185.346644,-0.000469,0.031072,97.623834,65.694455,184.757429,7.050494,56.616561,0.699560,681662.286085,0.865924,8.314294,10.489365,3.990343,0.061472,0.053495,32.000000,111.913097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693863,64.896277,101.617345,63.281806,32.592930,43.050633,43.322898,47.475409,43.531646,50.126582,46.631423,158.732934,115.155734,159.052860,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896000,48.509910,199.237366,162.078230,190.168302,177.540504,79.418156,14.323271,189.747231,16.339207,48.213360,49.877390,160.519377,201.396077,158.399888,191.754685,109.185665,185.249944,-0.000470,0.031057,97.607301,65.615655,184.741704,7.090531,56.561801,0.700207,681805.046247,0.866484,8.355877,10.593249,3.994569,0.059892,0.053656,32.000000,111.815633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693928,64.908866,101.625199,63.281806,32.611915,43.050633,43.322898,47.502057,43.531646,50.126582,46.539032,158.836311,115.195049,159.069657,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910430,48.541998,199.293395,162.109564,190.186151,177.530741,79.326533,14.322130,189.676956,16.339775,48.108496,49.944147,160.523823,201.348943,158.377963,191.682811,109.204372,185.261208,-0.000470,0.031036,97.616156,65.762187,184.787389,7.102089,56.589181,0.700299,681893.527552,0.867017,8.362035,10.456182,3.993130,0.060199,0.053170,32.000000,111.848532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726652,64.905458,101.592053,63.281806,32.624482,43.050633,43.322898,47.498557,43.531646,50.126582,46.509648,158.653066,115.168046,159.095424,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903360,48.560648,199.143574,162.127749,190.167302,177.528230,79.329296,14.319846,189.741028,16.341290,48.030879,49.963630,160.557806,201.411408,158.356656,191.783041,109.193097,185.076095,-0.000471,0.031045,97.578820,65.894835,184.757205,7.111343,56.571374,0.700338,681835.290966,0.866571,8.367052,10.564933,3.993021,0.060410,0.053848,32.000000,111.829771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699454,64.906492,101.573078,63.281806,32.623891,43.050633,43.322898,47.488882,43.531646,50.126582,46.469848,158.658592,115.091642,159.020641,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
