OSU 80 Ton Compressor Load Stand
49.922909,48.555437,199.275113,162.130267,190.181205,177.560760,79.273669,14.326839,189.748511,16.343752,48.221508,49.847008,160.545824,201.349249,158.378180,191.752549,109.200049,185.181359,-0.000469,0.031022,97.603408,65.575280,184.729608,7.128493,56.570508,0.700304,681911.242140,0.866711,8.393008,10.505182,3.990584,0.060512,0.053810,32.000000,111.928085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692853,64.911542,101.568886,63.281806,32.602045,43.050633,43.322898,47.491284,43.531646,50.126582,46.413011,158.547338,115.008487,159.002033,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940017,48.602337,199.116826,162.140618,190.214317,177.568879,79.343705,14.321131,189.729237,16.344514,48.134862,50.016570,160.558101,201.441397,158.396909,191.706422,109.159670,185.279798,-0.000468,0.031013,97.575517,65.778177,184.782800,7.126887,56.577799,0.700518,681977.777567,0.867088,8.367596,10.538626,3.991657,0.059919,0.053032,32.000000,111.944386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705176,64.864237,101.565769,63.281806,32.598512,43.050633,43.322898,47.478402,43.531646,50.126582,46.350548,158.687410,115.082897,159.056597,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906649,48.602337,199.234318,162.140618,190.251350,177.573456,79.295427,14.334117,189.655275,16.346119,48.114128,49.973190,160.566400,201.366802,158.444063,191.707674,109.172761,185.079918,-0.000469,0.030975,97.570721,65.649697,184.685818,7.139861,56.577668,0.699942,682234.553415,0.866146,8.396821,10.616765,3.987120,0.059769,0.053347,32.000000,112.039712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697329,64.883064,101.576173,63.281806,32.589491,43.050633,43.322898,47.466759,43.531646,50.126582,46.342265,158.590854,115.090645,158.967690,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871662,48.592189,199.100077,162.119356,190.233544,177.583435,79.358834,14.322700,189.698610,16.347246,48.087491,49.952352,160.544139,201.403987,158.448862,191.597818,109.192218,185.101966,-0.000469,0.031005,97.550758,65.661151,184.739012,7.161875,56.588054,0.700679,682245.696486,0.867340,8.431298,10.526987,3.992140,0.061515,0.053826,32.000000,111.983170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689331,64.892971,101.579394,63.281806,32.607867,43.050633,43.322898,47.483925,43.531646,50.126582,46.279301,158.717668,115.176753,159.044952,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898266,48.589446,199.221714,162.120755,190.230677,177.591924,79.368949,14.326553,189.593287,16.348291,48.062169,49.921444,160.554202,201.505860,158.432575,191.581951,109.178793,185.347252,-0.000469,0.031006,97.548823,65.545428,184.679559,7.172071,56.602609,0.700664,682242.302695,0.867347,8.457319,10.515991,3.992249,0.060893,0.054472,32.000000,112.018040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704603,64.886622,101.596262,63.281806,32.586115,43.050633,43.322898,47.502673,43.531646,50.126582,46.225607,158.737897,115.173915,159.061553,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905721,48.582315,199.194262,162.126630,190.099691,177.592441,79.317208,14.317420,189.722749,16.349862,48.082880,49.825894,160.580728,201.509285,158.418111,191.659522,109.181151,185.416801,-0.000470,0.030965,97.555995,65.557204,184.608915,7.167009,56.598256,0.700490,682285.262538,0.866757,8.427071,10.623509,3.992558,0.060580,0.053214,32.000000,111.952357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705278,64.891893,101.569831,63.281806,32.608841,43.050633,43.322898,47.505751,43.531646,50.126582,46.150963,158.634416,115.096398,159.046251,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879798,48.590818,199.188531,162.132225,190.073232,177.588664,79.290215,14.323985,189.726208,16.350153,48.102410,49.907017,160.550799,201.407718,158.425391,191.572211,109.199460,185.245760,-0.000469,0.030954,97.540869,65.420506,184.824813,7.172284,56.542263,0.700315,682253.908203,0.867815,8.406190,10.650056,3.991061,0.060792,0.055126,32.000000,111.838490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717445,64.895781,101.621508,63.281806,32.638619,43.050633,43.322898,47.481499,43.531646,50.126582,46.089297,158.580430,115.056969,159.053804,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890537,48.590818,199.217099,162.132225,190.035850,177.573620,79.398617,14.323414,189.668761,16.350796,48.210948,49.835298,160.566473,201.427860,158.408704,191.704794,109.173884,185.161120,-0.000470,0.030975,97.550671,65.578716,184.768442,7.187469,56.657841,0.701377,682228.045795,0.867963,8.447535,10.563919,3.993371,0.061415,0.053574,32.000000,111.856500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725220,64.889407,101.644124,63.281806,32.622882,43.050633,43.322898,47.493924,43.531646,50.126582,46.043516,158.797235,115.262708,159.172686,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898140,48.613307,199.134386,162.125231,190.107583,177.576386,79.278003,14.325412,189.721097,16.347452,48.252543,49.858901,160.545123,201.445352,158.387277,191.686908,109.180356,185.488783,-0.000470,0.030986,97.544002,65.790299,184.690492,7.183505,56.628520,0.699824,682239.838059,0.866497,8.436432,10.557025,3.993084,0.061934,0.055223,32.000000,111.875218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717814,64.890725,101.647451,63.281806,32.600499,43.050633,43.322898,47.486919,43.531646,50.126582,46.012470,158.556006,115.026284,159.013560,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837284,48.644574,199.199906,162.130547,190.138179,177.600549,79.309665,14.315565,189.580010,16.348837,48.341424,49.899734,160.565366,201.315142,158.405708,191.646096,109.169289,185.166983,-0.000470,0.030996,97.559230,65.445247,184.678198,7.202009,56.532979,0.699941,682280.955246,0.867737,8.451062,10.676195,3.990818,0.061485,0.054471,32.000000,111.992742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715695,64.901535,101.667096,63.281806,32.602325,43.050633,43.322898,47.482219,43.531646,50.126582,45.960881,158.619331,115.009791,159.040507,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823305,48.660481,199.082502,162.149571,190.066448,177.623674,79.434573,14.317420,189.677803,16.348034,48.219943,49.848310,160.594006,201.175269,158.420505,191.662782,109.214448,185.144026,-0.000473,0.030982,97.565162,65.599676,184.714642,7.212039,56.623275,0.702215,682553.845862,0.868763,8.545261,10.563870,3.997006,0.060960,0.053781,32.000000,111.871635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717046,64.913747,101.699840,63.281806,32.586999,43.050633,43.322898,47.516689,43.531646,50.126582,45.943046,158.869147,115.081900,159.055889,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840348,48.666241,199.191495,162.166358,190.042045,177.598128,79.401449,14.321416,189.705661,16.348398,48.443674,49.943433,160.570125,201.310229,158.409354,191.592785,109.188620,185.183935,-0.000473,0.031011,97.569514,65.558586,184.838397,7.210763,56.609375,0.701105,682545.611607,0.867819,8.575634,10.509902,3.995771,0.062005,0.054321,32.000000,111.798799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725936,64.937717,101.759404,63.281806,32.614472,43.050633,43.322898,47.524347,43.531646,50.126582,45.895587,158.802898,115.244412,159.163206,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845910,48.666241,199.156402,162.166358,190.080213,177.568696,79.306203,14.323699,189.679670,16.348334,48.299787,49.916803,160.592775,201.299954,158.422662,191.644125,109.175467,185.333135,-0.000472,0.031040,97.571050,65.804269,184.845412,7.205356,56.606202,0.701722,682603.350720,0.868165,8.595589,10.462895,3.998998,0.061016,0.053558,32.000000,111.724356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700328,64.954542,101.762941,63.281806,32.621536,43.050633,43.322898,47.516040,43.531646,50.126582,45.854725,158.612405,115.098546,159.123552,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897729,48.711770,199.238547,162.201609,190.208459,177.568475,79.432595,14.316707,189.696049,16.347036,47.963135,49.930927,160.587478,201.377607,158.423000,191.633221,109.171646,185.256438,-0.000472,0.031050,97.593976,65.676883,184.635776,7.192793,56.541686,0.701014,682454.830567,0.868531,8.558004,10.621421,3.995441,0.059287,0.053424,32.000000,111.837653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669982,64.938218,101.783090,63.281806,32.630058,43.050633,43.322898,47.513397,43.531646,50.126582,45.854538,158.865190,115.074344,159.084252,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868518,48.670355,199.105179,162.222872,190.297017,177.579950,79.371063,14.318705,189.737598,16.346131,47.873253,50.009920,160.591074,201.344866,158.441309,191.690306,109.168722,184.978642,-0.000472,0.031054,97.604219,65.538722,184.799138,7.200104,56.581628,0.701468,682500.543700,0.866258,8.549951,10.595830,3.992938,0.060704,0.054320,32.000000,112.001669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665655,64.950981,101.809744,63.281806,32.642666,43.050633,43.322898,47.484510,43.531646,50.126582,45.812760,158.742127,115.091220,159.124614,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811733,48.670355,199.042142,162.222872,190.253164,177.586880,79.425149,14.319846,189.639370,16.343846,48.081446,49.892970,160.594535,201.400155,158.430837,191.643043,109.182981,184.989251,-0.000472,0.031053,97.595805,65.831617,184.881859,7.202713,56.668410,0.700956,682488.951682,0.867449,8.538736,10.492144,3.992603,0.062227,0.054773,32.000000,112.065722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682764,64.958168,101.810522,63.281806,32.613526,43.050633,43.322898,47.500405,43.531646,50.126582,45.726273,158.850299,115.317211,159.182836,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870510,48.613307,199.090123,162.207764,190.224344,177.589238,79.419754,14.321844,189.686967,16.341517,47.895037,49.825607,160.569861,201.338220,158.451306,191.624994,109.172082,185.147634,-0.000472,0.031055,97.586822,65.643469,184.628676,7.195782,56.653750,0.700464,682542.869827,0.867991,8.597483,10.481958,3.995889,0.062277,0.054968,32.000000,111.917206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666286,64.934919,101.815932,63.281806,32.568561,43.050633,43.322898,47.532498,43.531646,50.126582,45.622571,158.839508,115.155619,159.147195,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965074,48.615227,199.245818,162.178947,190.130685,177.594997,79.412274,14.321273,189.692934,16.344275,47.938853,49.899920,160.625585,201.410715,158.451067,191.678695,109.175860,184.986760,-0.000469,0.031051,97.598222,65.663644,184.641811,7.189751,56.543994,0.699916,682383.635170,0.866784,8.479628,10.553652,3.992141,0.060831,0.053722,32.000000,111.811789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663533,64.955944,101.832943,63.281806,32.634694,43.050633,43.322898,47.499724,43.531646,50.126582,45.572927,158.824547,115.145263,159.141372,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875335,48.582864,199.143570,162.142577,190.049156,177.611172,79.427131,14.320703,189.727338,16.346146,48.005898,49.953765,160.568337,201.421724,158.441860,191.678613,109.167301,185.291613,-0.000468,0.031041,97.587201,65.642654,184.772583,7.186693,56.717899,0.700506,682266.565753,0.865074,8.383833,10.488123,3.987702,0.059900,0.052704,32.000000,112.046925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665431,64.967455,101.825111,63.281806,32.600739,43.050633,43.322898,47.439452,43.531646,50.126582,45.471607,158.854263,115.085467,159.118674,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834594,48.580944,199.190740,162.114320,190.133247,177.625191,79.361392,14.324841,189.741937,16.346499,48.165424,49.866776,160.543250,201.528285,158.451739,191.652112,109.168490,185.355171,-0.000469,0.031089,97.575210,65.564625,184.900559,7.173126,56.610582,0.699556,682282.143171,0.866257,8.381344,10.486626,3.987867,0.061087,0.053214,32.000000,112.206304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668009,64.971299,101.794709,63.281806,32.605254,43.050633,43.322898,47.492352,43.531646,50.126582,45.416984,158.722785,115.089609,159.177053,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809052,48.627021,199.282964,162.122993,190.108054,177.627767,79.441873,14.314281,189.664367,16.343493,48.281192,49.782632,160.585928,201.399482,158.445191,191.668280,109.198095,184.904840,-0.000468,0.031098,97.569868,65.442329,184.752945,7.149213,56.546774,0.701222,682513.781171,0.868213,8.484414,10.636848,3.997037,0.060437,0.053107,32.000000,112.187177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694420,64.979491,101.776560,63.281806,32.623175,43.050633,43.322898,47.515740,43.531646,50.126582,45.360288,158.883747,115.099083,159.126502,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858656,48.627021,199.257566,162.122993,190.125162,177.634921,79.338449,14.319989,189.637388,16.342466,48.406648,49.863874,160.575389,201.340279,158.427829,191.849516,109.179283,185.291063,-0.000469,0.031066,97.582488,65.399357,184.645095,7.141813,56.621518,0.702681,682549.924562,0.867954,8.556924,10.434428,4.000939,0.060349,0.053646,32.000000,112.224182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709754,64.976545,101.762390,63.281806,32.661816,43.050633,43.322898,47.532326,43.531646,50.126582,45.353686,158.676898,115.016734,159.117848,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833588,48.676663,199.258445,162.156565,190.156688,177.635969,79.388414,14.324556,189.793788,16.339060,48.463237,49.827668,160.576675,201.378116,158.441559,191.661442,109.196654,185.348356,-0.000469,0.031064,97.569615,65.669213,184.681151,7.132387,56.705468,0.701091,682587.621402,0.868159,8.505601,10.601471,3.996449,0.059960,0.052915,32.000000,112.040200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707855,64.977974,101.761105,63.281806,32.629442,43.050633,43.322898,47.504779,43.531646,50.126582,45.353758,158.776827,115.267426,159.280633,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819574,48.726581,199.097023,162.174471,190.189657,177.628316,79.426085,14.330835,189.563246,16.337424,48.376570,49.847917,160.601422,201.404293,158.438502,191.674729,109.189158,185.410790,-0.000470,0.031074,97.564461,65.428989,184.639298,7.133093,56.578796,0.700489,682682.719336,0.868224,8.581176,10.606071,3.998477,0.061968,0.054916,32.000000,112.043800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675016,64.995877,101.760746,63.281806,32.655420,43.050633,43.322898,47.518968,43.531646,50.126582,45.308482,158.852169,115.003079,159.293143,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765180,48.726581,199.263635,162.174471,190.097403,177.615122,79.439255,14.319418,189.762174,16.338216,48.433050,49.758856,160.591794,201.295999,158.432609,191.714488,109.167153,185.223237,-0.000472,0.031060,97.578659,65.483405,184.781251,7.102684,56.619184,0.701901,682814.165348,0.868168,8.645594,10.637502,3.996361,0.059908,0.053341,32.000000,111.903983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707960,64.997699,101.780159,63.281806,32.659494,43.050633,43.322898,47.528291,43.531646,50.126582,45.317095,158.878511,115.194435,159.249516,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795091,48.738923,199.098373,162.185662,190.080754,177.620271,79.329295,14.327267,189.644503,16.341431,48.698385,49.784410,160.591595,201.275959,158.435047,191.648345,109.161369,185.247083,-0.000473,0.031047,97.560443,65.518207,184.895316,7.054377,56.616824,0.702456,682904.487919,0.869015,8.701909,10.587589,4.004077,0.061975,0.054454,32.000000,111.811579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697778,64.991634,101.773927,63.281806,32.664858,43.050633,43.322898,47.560985,43.531646,50.126582,45.289298,158.658589,115.065522,159.163914,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781878,48.794875,199.127887,162.205526,190.047249,177.608909,79.471334,14.321987,189.676977,16.341171,48.817457,49.765160,160.596951,201.276550,158.434015,191.564020,109.154081,184.737552,-0.000473,0.031051,97.571086,65.149135,184.674177,7.048020,56.579766,0.701735,682933.356498,0.869694,8.683279,10.602518,3.998353,0.061517,0.054372,32.000000,111.780178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728603,64.977551,101.834182,63.281806,32.618580,43.050633,43.322898,47.546487,43.531646,50.126582,45.306913,158.942668,115.000011,159.209547,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819834,48.874415,199.157061,162.244135,190.161916,177.573976,79.414534,14.323129,189.611436,16.337111,48.651693,49.931826,160.591396,201.254858,158.402054,191.638502,109.135019,184.821784,-0.000473,0.031058,97.531898,65.729861,184.727693,7.058846,56.640165,0.702511,683045.587943,0.868476,8.752910,10.414164,4.000008,0.060980,0.054517,32.000000,111.765123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713331,64.953009,101.810960,63.281806,32.547857,43.050633,43.322898,47.555682,43.531646,50.126582,45.342837,158.829068,115.180512,159.297076,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778602,48.872769,199.140241,162.272672,190.217382,177.547868,79.398405,14.322415,189.570190,16.333991,48.373988,49.798076,160.609068,201.319219,158.434867,191.593132,109.168092,185.038833,-0.000472,0.031047,97.552828,65.501757,184.510468,7.037951,56.628284,0.701611,683201.592649,0.868657,8.818493,10.651121,3.995215,0.060666,0.053462,32.000000,111.625202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752785,64.955953,101.846710,63.281806,32.613741,43.050633,43.322898,47.537400,43.531646,50.126582,45.317268,158.796810,115.150633,159.404984,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836538,48.845067,199.099842,162.288620,190.266500,177.545238,79.520562,14.324556,189.682651,16.333684,48.400369,49.868603,160.646801,201.376975,158.438437,191.625750,109.148799,185.150998,-0.000474,0.031061,97.523400,65.392653,184.678051,7.012702,56.674311,0.701908,682957.203293,0.869229,8.834198,10.515884,4.000519,0.060323,0.054615,32.000000,111.698549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768337,64.954897,101.844857,63.281806,32.574106,43.050633,43.322898,47.562950,43.531646,50.126582,45.289922,159.041124,115.096321,159.359035,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818932,48.845067,199.155109,162.288620,190.280370,177.540685,79.374816,14.324128,189.566018,16.333624,48.470648,49.858266,160.654391,201.374100,158.454347,191.616684,109.138944,185.337317,-0.000474,0.031059,97.511872,65.433553,184.683660,7.002172,56.646616,0.700444,682874.615031,0.866692,8.746527,10.578225,3.995058,0.061849,0.053594,32.000000,111.906710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764689,64.964585,101.853720,63.281806,32.588523,43.050633,43.322898,47.530083,43.531646,50.126582,45.235202,158.749631,115.162600,159.294755,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774307,48.840405,199.173560,162.303448,190.292261,177.520327,79.386306,14.322415,189.661551,16.332935,48.373253,49.811071,160.673009,201.468613,158.477179,191.664354,109.135270,185.037691,-0.000473,0.031066,97.521759,65.446543,184.641810,6.991264,56.666811,0.701126,682919.893171,0.868602,8.764745,10.659548,3.997579,0.059723,0.053553,32.000000,111.951701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775718,64.983192,101.860815,63.281806,32.602690,43.050633,43.322898,47.541267,43.531646,50.126582,45.201985,158.772612,115.114118,159.309311,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875162,48.821754,199.192231,162.319675,190.364531,177.484687,79.386122,14.325840,189.736889,16.333613,48.246410,49.750820,160.665994,201.417891,158.486346,191.728081,109.122638,185.068377,-0.000474,0.031081,97.505036,65.448171,184.630551,6.983219,56.659048,0.701396,682892.658555,0.869231,8.806281,10.548267,4.001534,0.061481,0.056355,32.000000,111.711231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759664,64.991257,101.872478,63.281806,32.614300,43.050633,43.322898,47.568369,43.531646,50.126582,45.173026,158.772243,115.079292,159.281026,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851766,48.762510,199.210234,162.322193,190.431661,177.474243,79.483105,14.323557,189.606797,16.333910,48.053424,49.918284,160.674730,201.484759,158.501521,191.656695,109.137670,185.380332,-0.000475,0.031063,97.475415,65.474802,184.814269,6.990188,56.686664,0.700092,682622.888156,0.867060,8.683264,10.572678,3.993816,0.060324,0.053806,32.000000,111.662125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747321,64.995958,101.881634,63.281806,32.618941,43.050633,43.322898,47.512055,43.531646,50.126582,45.123932,158.966210,115.174720,159.358091,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851194,48.762510,199.223374,162.322193,190.432755,177.442984,79.386905,14.322558,189.681797,16.334242,48.039905,49.844513,160.665204,201.238141,158.515706,191.681609,109.148005,185.359744,-0.000475,0.031076,97.485429,65.448973,184.858791,6.984551,56.653435,0.699921,682434.904100,0.866258,8.648217,10.677314,3.996052,0.059212,0.052636,32.000000,111.579047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766262,64.998310,101.926053,63.281806,32.629010,43.050633,43.322898,47.526114,43.531646,50.126582,45.031126,158.773810,115.149406,159.321703,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752146,48.721918,199.174667,162.312401,190.451880,177.427716,79.382145,14.322415,189.694729,16.333819,48.235566,49.772898,160.672238,201.437462,158.495628,191.655390,109.139049,185.186893,-0.000475,0.031038,97.460816,65.422203,184.615542,6.981194,56.635418,0.700247,682279.910791,0.867166,8.648809,10.659086,3.996361,0.059958,0.053673,32.000000,111.791693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761170,65.012390,101.943021,63.281806,32.611555,43.050633,43.322898,47.526737,43.531646,50.126582,44.953279,158.764290,115.076300,159.291766,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793772,48.746603,199.172160,162.308764,190.509246,177.411665,79.451917,14.315851,189.781814,16.334770,48.360473,49.812141,160.699454,201.418013,158.500705,191.638069,109.134789,185.341120,-0.000476,0.031063,97.472513,65.562985,184.804768,6.965226,56.678245,0.701439,682284.443583,0.868964,8.710748,10.601750,4.003338,0.060659,0.052484,32.000000,112.185363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733971,65.018847,101.987521,63.281806,32.636864,43.050633,43.322898,47.587379,43.531646,50.126582,44.923933,158.903834,115.242840,159.401915,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750696,48.780612,199.247886,162.334784,190.567517,177.398692,79.385744,14.325555,189.631023,16.331875,48.240799,49.812749,160.707537,201.318118,158.502410,191.681999,109.150700,185.401755,-0.000475,0.031075,97.433384,65.471735,184.731424,6.962212,56.628363,0.700682,682186.444223,0.867126,8.694223,10.539160,4.001031,0.061116,0.054379,32.000000,112.166819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728376,65.016143,102.003961,63.281806,32.623154,43.050633,43.322898,47.565324,43.531646,50.126582,44.885627,158.771487,115.152129,159.318320,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878407,48.764156,199.126552,162.334224,190.550630,177.404725,79.405153,14.318562,189.669629,16.333539,48.241935,49.861147,160.717755,201.427412,158.511157,191.738242,109.143434,185.186631,-0.000476,0.031073,97.422866,65.629732,184.737647,6.975269,56.662326,0.701743,682277.362378,0.868954,8.770944,10.672497,4.004927,0.061788,0.054410,32.000000,112.133870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702313,65.017065,102.014634,63.281806,32.626721,43.050633,43.322898,47.592685,43.531646,50.126582,44.884036,158.810305,114.809000,159.150420,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819622,48.764156,199.137899,162.334224,190.535943,177.406242,79.438240,14.319704,189.717514,16.334838,48.255896,49.782045,160.703897,201.452365,158.514963,191.588139,109.142244,185.284737,-0.000476,0.031056,97.429661,65.406260,184.552135,6.983132,56.609926,0.699403,682110.611856,0.866258,8.622311,10.597263,3.992240,0.061007,0.054647,32.000000,111.980015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717296,65.019193,102.018633,63.281806,32.608463,43.050633,43.322898,47.521566,43.531646,50.126582,44.831900,158.876480,115.005534,159.311750,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876753,48.750442,199.052793,162.334784,190.539904,177.390664,79.411400,14.324841,189.703693,16.338982,48.229978,49.909822,160.687709,201.364539,158.512285,191.763100,109.159198,185.381943,-0.000474,0.031060,97.415966,65.524276,184.852753,6.999334,56.630907,0.700822,682202.160495,0.867041,8.683119,10.636086,3.997178,0.061343,0.053339,32.000000,111.918995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703555,64.998696,102.008930,63.281806,32.636290,43.050633,43.322898,47.555455,43.531646,50.126582,44.795343,158.822799,114.996980,159.117769,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772487,48.747425,199.158978,162.302609,190.580959,177.374698,79.346930,14.320988,189.647703,16.340273,48.352571,49.812730,160.670610,201.433426,158.523016,191.667164,109.129759,184.858658,-0.000475,0.031065,97.388300,65.482688,184.600246,7.017571,56.687293,0.699540,681980.068377,0.866120,8.610308,10.656403,3.990893,0.061202,0.053353,32.000000,111.847310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706241,65.016841,102.024443,63.281806,32.581259,43.050633,43.322898,47.524409,43.531646,50.126582,44.743981,158.693860,114.984246,159.239759,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846039,48.765527,199.058756,162.262041,190.556598,177.343186,79.433158,14.320845,189.632197,16.341661,48.300986,49.853847,160.669506,201.273777,158.503816,191.689676,109.125417,185.136187,-0.000474,0.031052,97.375931,65.568960,184.666183,7.019443,56.673236,0.700346,682134.035959,0.868757,8.715186,10.485023,4.001387,0.062420,0.055449,32.000000,111.802627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710416,64.993073,101.999269,63.281806,32.636000,43.050633,43.322898,47.584957,43.531646,50.126582,44.702901,158.866317,115.274330,159.270247,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862762,48.765527,199.161355,162.262041,190.548279,177.328427,79.325297,14.316850,189.649612,16.344125,48.239442,49.919374,160.629794,201.275816,158.520122,191.657974,109.118881,185.283189,-0.000474,0.031030,97.376141,65.592735,184.735772,7.047164,56.560123,0.699261,681979.799859,0.866281,8.657157,10.595925,3.993472,0.060618,0.053826,32.000000,111.938128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727128,64.991513,102.014677,63.281806,32.582520,43.050633,43.322898,47.544916,43.531646,50.126582,44.683618,158.650594,115.025862,159.112970,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863601,48.766076,199.126875,162.270154,190.513063,177.351282,79.328619,14.323557,189.627064,16.345727,48.249507,49.786710,160.670590,201.393753,158.535434,191.713900,109.144187,185.273899,-0.000474,0.030993,97.364864,65.583270,184.925217,7.052503,56.492696,0.700655,681927.493286,0.867063,8.639861,10.658855,3.994190,0.059779,0.052129,32.000000,111.824115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748142,64.983426,102.004594,63.281806,32.631973,43.050633,43.322898,47.567126,43.531646,50.126582,44.635631,158.657238,114.928017,159.129099,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894226,48.758122,199.187297,162.285262,190.378601,177.357332,79.379573,14.324841,189.687512,16.347217,48.075142,49.862391,160.680473,201.398462,158.532160,191.711110,109.162394,185.290365,-0.000474,0.031008,97.362423,65.585371,184.855853,7.077458,56.558182,0.701460,681910.251305,0.866501,8.639837,10.629877,3.993449,0.062785,0.055098,32.000000,111.768686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703029,65.008184,102.015351,63.281806,32.615485,43.050633,43.322898,47.536090,43.531646,50.126582,44.591207,158.759147,115.255536,159.186612,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918610,48.730695,199.125949,162.280786,190.388303,177.362747,79.344929,14.328409,189.658883,16.345154,48.197603,49.908030,160.688261,201.417361,158.510578,191.672303,109.137966,184.995038,-0.000475,0.030999,97.365391,65.542382,184.694794,7.072502,56.641974,0.700450,681833.782505,0.865986,8.599923,10.618095,3.992191,0.059686,0.053750,32.000000,111.763314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704996,65.006823,102.001922,63.281806,32.623175,43.050633,43.322898,47.518267,43.531646,50.126582,44.554049,158.689859,115.167164,159.167533,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845158,48.741391,199.185354,162.250290,190.400903,177.351529,79.348300,14.324128,189.712622,16.348306,48.371430,49.875484,160.700079,201.410307,158.542792,191.799709,109.173230,185.173587,-0.000474,0.031008,97.375742,65.335050,184.842576,7.094009,56.689732,0.698914,681831.187019,0.865853,8.547295,10.529196,3.989012,0.059435,0.051080,32.000000,111.700363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731756,65.022881,102.018277,63.281806,32.657009,43.050633,43.322898,47.502973,43.531646,50.126582,44.487281,158.696601,115.259064,159.216235,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818891,48.741391,199.210789,162.250290,190.388121,177.338649,79.384582,14.315137,189.663426,16.350016,48.573087,49.901093,160.683752,201.400990,158.551657,191.673700,109.142998,185.184022,-0.000474,0.030991,97.368063,65.462135,184.799323,7.118947,56.651311,0.699371,681797.366247,0.867206,8.633934,10.562463,3.996082,0.060571,0.052177,32.000000,111.722833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731973,65.035203,102.011395,63.281806,32.628098,43.050633,43.322898,47.544546,43.531646,50.126582,44.458581,158.769165,115.047418,159.107069,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890425,48.797892,199.261617,162.255046,190.471340,177.324014,79.443708,14.325269,189.702650,16.349435,48.525409,49.924707,160.672129,201.476360,158.497026,191.687580,109.160557,185.206887,-0.000478,0.030968,97.349779,65.420156,184.706012,7.121344,56.667492,0.700189,681884.274554,0.867255,8.661112,10.596699,3.998700,0.060056,0.053814,32.000000,111.818286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718297,65.005172,101.988703,63.281806,32.667788,43.050633,43.322898,47.560367,43.531646,50.126582,44.476999,158.887415,115.068092,159.244677,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885102,48.830256,199.317694,162.269035,190.596209,177.312411,79.345568,14.322700,189.654155,16.348141,48.308779,49.867560,160.689564,201.411326,158.490402,191.758841,109.173982,185.178853,-0.000479,0.030970,97.336924,65.387694,184.751738,7.123982,56.540532,0.699287,681805.161630,0.865295,8.643622,10.587911,3.993985,0.060246,0.054348,32.000000,111.862532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739227,65.013698,102.011037,63.281806,32.663150,43.050633,43.322898,47.519601,43.531646,50.126582,44.443803,158.691135,114.833010,159.203528,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891086,48.811057,199.145093,162.278548,190.611192,177.299421,79.385525,14.319276,189.736044,16.347303,48.303369,49.981090,160.714703,201.514076,158.517517,191.633997,109.191519,185.294757,-0.000478,0.030977,97.350600,65.604635,184.894667,7.120017,56.633739,0.701089,681796.690137,0.866490,8.681489,10.563731,3.995535,0.061036,0.053960,32.000000,111.982473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761201,65.052074,102.041115,63.281806,32.647286,43.050633,43.322898,47.521704,43.531646,50.126582,44.445548,158.771049,115.194704,159.152348,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879018,48.811057,199.294077,162.278548,190.630546,177.272497,79.459116,14.320845,189.650012,16.349673,48.371341,49.936852,160.692072,201.486289,158.540786,191.759919,109.183857,184.868799,-0.000478,0.030986,97.338881,65.611596,184.879105,7.145510,56.621125,0.699332,681638.616527,0.865828,8.656105,10.590652,3.991597,0.059849,0.052046,32.000000,111.915103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744075,65.023582,102.022993,63.281806,32.678141,43.050633,43.322898,47.512853,43.531646,50.126582,44.384861,158.918232,115.044465,159.133426,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925346,48.806394,199.268436,162.279387,190.565749,177.260072,79.314584,14.322130,189.787440,16.350036,48.383764,49.878847,160.717332,201.500620,158.519401,191.898432,109.193920,185.707182,-0.000478,0.030988,97.345024,65.437600,184.926074,7.154047,56.659677,0.700471,681646.397444,0.866194,8.709487,10.428619,3.998439,0.060742,0.053745,32.000000,111.842460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746258,65.037882,102.076328,63.281806,32.688272,43.050633,43.322898,47.524487,43.531646,50.126582,44.348254,158.629169,115.132989,159.154158,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899180,48.821205,199.224456,162.278828,190.524130,177.260813,79.333285,14.323271,189.812280,16.354047,48.281237,49.881126,160.698179,201.559497,158.516763,191.801623,109.178304,185.311159,-0.000477,0.031004,97.339281,65.556684,184.818389,7.147384,56.579163,0.698730,681436.187310,0.865738,8.616034,10.746284,3.991328,0.060822,0.055062,32.000000,111.798005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737542,65.006577,102.064184,63.281806,32.716968,43.050633,43.322898,47.496658,43.531646,50.126582,44.330912,158.666570,115.150249,159.169579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850062,48.794600,199.255266,162.272113,190.549293,177.272922,79.421300,14.321131,189.867015,16.357382,48.196690,49.700466,160.707094,201.579864,158.512519,191.812358,109.199787,185.186261,-0.000477,0.030989,97.325752,65.608941,184.756695,7.172356,56.713126,0.699976,681548.565600,0.866078,8.657887,10.610158,3.992540,0.059903,0.053101,32.000000,111.602211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748225,65.023999,102.100638,63.281806,32.676610,43.050633,43.322898,47.510077,43.531646,50.126582,44.300040,158.842599,115.347320,159.167690,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865350,48.785001,199.206778,162.281625,190.666665,177.289132,79.335232,14.326125,189.824123,16.357287,48.241492,50.015229,160.686972,201.551750,158.532275,191.787365,109.201332,185.127592,-0.000477,0.030985,97.325710,65.553821,184.996312,7.202182,56.756923,0.699005,681522.739681,0.866060,8.682069,10.540768,3.997092,0.062169,0.054149,32.000000,111.616811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732626,65.008729,102.108194,63.281806,32.731907,43.050633,43.322898,47.537587,43.531646,50.126582,44.240446,158.670465,115.148332,159.321939,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857027,48.785001,199.350811,162.281625,190.681751,177.290076,79.352952,14.322130,189.817349,16.356748,48.249975,49.883720,160.693474,201.538458,158.538801,191.863228,109.208095,185.167345,-0.000476,0.030985,97.309339,65.434333,185.016464,7.229244,56.708851,0.698193,681534.969027,0.866760,8.656658,10.516711,3.994894,0.060870,0.053792,32.000000,111.564992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729851,65.005938,102.083020,63.281806,32.679948,43.050633,43.322898,47.528090,43.531646,50.126582,44.196878,158.705903,115.120485,159.327407,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890188,48.781435,199.186841,162.291138,190.642477,177.299903,79.458821,14.325983,189.752068,16.357631,48.333047,49.869218,160.700410,201.377586,158.549531,191.793904,109.215779,185.140019,-0.000476,0.030954,97.285900,65.490786,184.878369,7.227385,56.689916,0.699259,681528.078962,0.866732,8.665266,10.525203,3.998450,0.061302,0.055070,32.000000,111.568304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704726,64.988186,102.069172,63.281806,32.728948,43.050633,43.322898,47.532711,43.531646,50.126582,44.158786,158.917642,115.211580,159.158485,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885721,48.797892,199.298249,162.294215,190.619306,177.331056,79.360455,14.314566,189.772685,16.359674,48.444671,49.991975,160.697465,201.470387,158.567681,191.736854,109.231206,185.384401,-0.000476,0.030936,97.298250,65.581630,184.784068,7.206584,56.768200,0.698693,681486.940501,0.864977,8.627410,10.507034,3.992505,0.059233,0.052097,32.000000,111.682619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712678,64.988251,102.062330,63.281806,32.685193,43.050633,43.322898,47.513684,43.531646,50.126582,44.123951,158.720911,115.261020,159.145110,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845723,48.818737,199.308482,162.282185,190.557378,177.362396,79.384526,14.320988,189.785971,16.362169,48.640944,50.017564,160.703849,201.533728,158.525845,191.729096,109.222520,185.207177,-0.000475,0.030955,97.269907,65.593279,184.772868,7.221285,56.695135,0.698226,681606.219535,0.866328,8.648485,10.585338,3.995096,0.061997,0.054096,32.000000,111.961174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713508,64.983659,102.035577,63.281806,32.727596,43.050633,43.322898,47.516735,43.531646,50.126582,44.095817,158.769053,115.151017,159.136416,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
