OSU 80 Ton Compressor Load Stand
49.913653,48.873044,199.383713,162.295894,190.574392,177.348704,79.432093,14.331548,189.883153,16.363284,48.513543,49.863575,160.692625,201.542332,158.533049,191.826198,109.222416,185.214472,-0.000474,0.030917,97.236618,65.595508,184.945935,7.220210,56.614463,0.699794,681746.896307,0.866903,8.710252,10.500628,3.998481,0.059469,0.053391,32.000000,112.085266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707743,64.987463,102.026673,63.281806,32.751014,43.050633,43.322898,47.537890,43.531646,50.126582,44.085125,158.864185,115.088996,159.135118,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945291,48.873044,199.317538,162.295894,190.573735,177.353168,79.351312,14.325126,189.952730,16.364845,48.340927,49.943408,160.708081,201.507205,158.542153,191.838519,109.221184,185.365577,-0.000473,0.030922,97.228980,65.702945,184.863154,7.211114,56.601193,0.700221,681834.739745,0.865277,8.694767,10.528963,3.994573,0.061553,0.054316,32.000000,112.058725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717770,64.982937,101.996237,63.281806,32.777575,43.050633,43.322898,47.500168,43.531646,50.126582,44.110832,158.702625,115.083089,159.103804,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938893,48.876609,199.276140,162.315199,190.594924,177.374518,79.343073,14.326268,189.845676,16.366576,48.193592,49.897605,160.745811,201.584022,158.536677,191.893932,109.221079,185.171483,-0.000473,0.030908,97.333218,65.622573,184.888280,7.227625,56.696498,0.699840,681818.805434,0.865569,8.662079,10.588144,3.990717,0.059067,0.052920,32.000000,112.005225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719626,64.974367,101.942137,63.281806,32.785631,43.050633,43.322898,47.479939,43.531646,50.126582,44.088738,158.686146,115.419467,159.195700,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850544,48.833822,199.219617,162.298692,190.506914,177.391369,79.345997,14.323842,189.839000,16.366913,48.396049,49.861392,160.733183,201.496298,158.525134,191.916605,109.223291,185.497171,-0.000473,0.030901,97.299069,65.525564,184.757285,7.246562,56.713939,0.698732,681912.536914,0.865896,8.672254,10.513806,3.990400,0.061270,0.053422,32.000000,111.978160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715630,64.948224,101.917970,63.281806,32.753390,43.050633,43.322898,47.481984,43.531646,50.126582,44.063387,158.691993,115.175718,159.151994,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825151,48.842599,199.288154,162.293096,190.456941,177.387620,79.484943,14.317135,189.764140,16.367163,48.602574,49.879213,160.720633,201.543249,158.544575,191.759632,109.236904,185.524581,-0.000472,0.030929,97.274809,65.447634,184.873110,7.238897,56.696210,0.699451,681998.281492,0.867548,8.720792,10.636475,3.996338,0.062057,0.054992,32.000000,111.917765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712551,64.949302,101.871699,63.281806,32.789608,43.050633,43.322898,47.531344,43.531646,50.126582,43.993266,158.969885,115.106025,159.207816,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828996,48.842599,199.324810,162.293096,190.469852,177.402065,79.386113,14.321702,189.814142,16.368988,48.629347,49.884591,160.719919,201.675518,158.525013,191.753279,109.212434,185.371294,-0.000472,0.030929,97.271735,65.414465,184.960725,7.241008,56.707749,0.700159,681992.178468,0.866525,8.755841,10.633365,3.999750,0.059995,0.053998,32.000000,112.011239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721308,64.944333,101.840223,63.281806,32.776285,43.050633,43.322898,47.546241,43.531646,50.126582,43.972835,158.772226,115.169926,159.294952,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929795,48.893066,199.251722,162.315479,190.555573,177.414231,79.332698,14.324841,189.825944,16.371253,48.529100,50.012808,160.717450,201.604124,158.571908,191.880119,109.228280,185.257880,-0.000473,0.030931,97.255723,65.646466,184.888811,7.242420,56.671767,0.700120,682121.314685,0.867600,8.751862,10.599084,4.000177,0.059138,0.052371,32.000000,112.001330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720239,64.961208,101.816201,63.281806,32.811665,43.050633,43.322898,47.519981,43.531646,50.126582,43.987322,158.665396,115.066673,159.151601,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902663,48.910894,199.320035,162.360803,190.572486,177.436346,79.443082,14.329836,189.820478,16.370660,48.417242,49.962574,160.735573,201.399706,158.565976,191.791890,109.231266,185.244918,-0.000471,0.030887,97.260731,65.629407,184.852690,7.262844,56.583962,0.699320,682096.902608,0.865792,8.702828,10.537997,3.990911,0.061135,0.053587,32.000000,111.772889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732800,64.950881,101.788011,63.281806,32.795842,43.050633,43.322898,47.486339,43.531646,50.126582,43.981673,158.886165,115.351808,159.191136,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873636,48.903763,199.162034,162.356047,190.528931,177.459990,79.336181,14.324413,189.843330,16.371553,48.259123,49.832886,160.771483,201.582983,158.607292,191.925488,109.259909,185.512597,-0.000470,0.030861,97.234028,65.762347,184.905189,7.292695,56.679766,0.701003,682244.581677,0.865889,8.743976,10.531791,3.994176,0.060831,0.054021,32.000000,111.718372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730154,64.967841,101.776894,63.281806,32.806075,43.050633,43.322898,47.500533,43.531646,50.126582,43.959739,158.672362,115.064640,159.114858,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950509,48.840405,199.352666,162.326950,190.554885,177.467002,79.431593,14.323985,189.942109,16.370177,48.002552,49.881839,160.737274,201.601800,158.604241,191.946084,109.241912,185.419285,-0.000471,0.030871,97.200696,65.540408,185.036430,7.285014,56.654301,0.699860,682269.915248,0.867715,8.766850,10.605768,3.993333,0.060362,0.053634,32.000000,111.658083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717662,64.946093,101.775145,63.281806,32.824334,43.050633,43.322898,47.516287,43.531646,50.126582,43.930106,158.863185,115.261059,159.175715,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940154,48.840405,199.417365,162.326950,190.558906,177.467940,79.450508,14.322415,189.975515,16.369646,48.057454,49.885792,160.729901,201.601209,158.616062,191.897413,109.225545,185.439263,-0.000470,0.030869,97.209387,65.516296,184.824874,7.266718,56.711683,0.699581,682105.420241,0.865070,8.624051,10.588004,3.991004,0.062395,0.054268,32.000000,111.437951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732341,64.948751,101.799042,63.281806,32.831214,43.050633,43.322898,47.470999,43.531646,50.126582,43.841166,158.901016,115.058848,159.336966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814167,48.772659,199.398805,162.290019,190.581776,177.493641,79.353695,14.321559,189.896699,16.371596,48.396583,49.869342,160.715493,201.546368,158.603864,191.909595,109.206339,185.517415,-0.000471,0.030877,97.177633,65.602671,184.896461,7.262755,56.647325,0.699170,682178.673112,0.865068,8.634746,10.612028,3.993127,0.058580,0.051935,32.000000,111.480924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690681,64.950268,101.817276,63.281806,32.834235,43.050633,43.322898,47.474149,43.531646,50.126582,43.743571,158.707389,115.230566,159.160019,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866842,48.815171,199.372439,162.305127,190.684075,177.500232,79.376973,14.320274,189.992986,16.372399,48.736414,49.807468,160.751446,201.556827,158.597735,191.894295,109.270430,185.603954,-0.000470,0.030866,97.206251,65.504680,184.954566,7.251419,56.628127,0.701453,682355.576261,0.868519,8.697268,10.661183,4.002853,0.060272,0.053774,32.000000,111.700379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703440,64.959760,101.834307,63.281806,32.869330,43.050633,43.322898,47.546060,43.531646,50.126582,43.707862,158.753945,115.326033,159.183151,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830335,48.905957,199.386466,162.348773,190.777581,177.523073,79.398825,14.330121,189.908857,16.372534,48.575174,49.880178,160.711483,201.527857,158.558759,191.839765,109.239366,185.452193,-0.000470,0.030886,97.194930,65.693238,185.043545,7.275764,56.615093,0.701082,682195.764730,0.867381,8.685284,10.630245,3.998096,0.061222,0.054583,32.000000,111.799167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665078,64.954159,101.836981,63.281806,32.928276,43.050633,43.322898,47.513074,43.531646,50.126582,43.707556,158.797650,115.157537,159.090822,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816329,48.938871,199.371262,162.371995,190.795914,177.529797,79.325084,14.325983,189.853726,16.371942,48.690772,49.961645,160.761882,201.477074,158.559968,191.943681,109.273625,185.734868,-0.000468,0.030899,97.171089,65.584062,184.783084,7.291020,56.750078,0.701803,682410.939658,0.867699,8.722755,10.603273,4.001290,0.059908,0.052967,32.000000,111.527478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668901,64.946732,101.843529,63.281806,32.895840,43.050633,43.322898,47.537588,43.531646,50.126582,43.771077,158.650167,115.182353,159.257580,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840713,48.938871,199.293906,162.371995,190.813622,177.524740,79.329350,14.322272,189.929609,16.372852,48.774777,49.916513,160.750124,201.648200,158.573795,191.877876,109.254856,185.246659,-0.000467,0.030902,97.160166,65.605018,184.941064,7.292960,56.707618,0.700586,682656.262742,0.869374,8.861243,10.677178,4.002127,0.061177,0.054972,32.000000,111.474716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653827,64.964968,101.835402,63.281806,32.899818,43.050633,43.322898,47.545541,43.531646,50.126582,43.783091,158.658699,115.224467,159.156164,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891954,48.986322,199.402339,162.411444,190.855198,177.518812,79.444763,14.327552,189.984411,16.374517,48.721482,49.887356,160.796688,201.610423,158.595277,191.984692,109.269511,185.146323,-0.000467,0.030866,97.147750,65.549040,185.030045,7.289568,56.675701,0.700596,682652.685654,0.868829,8.836011,10.508869,3.998617,0.061137,0.054161,32.000000,111.642881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677073,64.968308,101.814580,63.281806,32.902163,43.050633,43.322898,47.532631,43.531646,50.126582,43.812019,158.889527,115.092985,159.141254,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958931,49.001682,199.378859,162.422356,190.755291,177.518619,79.396034,14.323129,189.822597,16.378598,48.653740,49.958141,160.801135,201.620189,158.586550,191.963481,109.253166,185.448791,-0.000466,0.030859,97.141668,65.749301,185.031658,7.294465,56.742184,0.700703,682618.192461,0.866663,8.830471,10.455721,3.996683,0.062033,0.054774,32.000000,111.621035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664555,64.963651,101.814496,63.281806,32.926110,43.050633,43.322898,47.503243,43.531646,50.126582,43.797601,158.792068,115.337770,159.267297,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909140,49.001682,199.229901,162.422356,190.758855,177.520754,79.431135,14.324413,189.924232,16.378572,48.512072,49.938795,160.814039,201.619842,158.628144,191.916035,109.307505,185.449749,-0.000466,0.030856,97.156463,65.700598,185.132469,7.289612,56.752911,0.699016,682628.854480,0.865940,8.776630,10.588060,3.990855,0.060417,0.053117,32.000000,111.670496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673839,64.975491,101.830497,63.281806,32.964132,43.050633,43.322898,47.462942,43.531646,50.126582,43.799766,158.862270,115.337463,159.217848,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907396,48.986870,199.492651,162.423195,190.752495,177.527479,79.358182,14.318277,189.983144,16.379891,48.320931,49.924700,160.806510,201.650402,158.617572,191.979979,109.284939,185.305511,-0.000466,0.030870,97.134913,65.643495,184.892363,7.278752,56.691542,0.699140,682520.194771,0.866527,8.828069,10.534088,3.991852,0.059045,0.053026,32.000000,111.839083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658458,64.959190,101.798937,63.281806,32.887543,43.050633,43.322898,47.489715,43.531646,50.126582,43.771873,158.716363,115.232906,159.268162,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848450,48.931465,199.430993,162.403330,190.652418,177.544651,79.459024,14.322272,190.003973,16.382689,48.340903,49.930807,160.807972,201.778512,158.620171,191.949098,109.277090,185.460994,-0.000466,0.030873,97.132999,65.460285,184.940901,7.305858,56.632533,0.700576,682585.263908,0.867354,8.815059,10.501358,3.997256,0.060276,0.053338,32.000000,111.966544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647207,64.959981,101.817824,63.281806,33.016292,43.050633,43.322898,47.489168,43.531646,50.126582,43.701377,158.918049,115.427867,159.196880,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860327,48.916106,199.479329,162.406408,190.509632,177.554533,79.405630,14.326839,189.948395,16.385608,48.665980,49.866500,160.804556,201.744915,158.606944,191.929543,109.255128,185.530694,-0.000466,0.030861,97.122055,65.692406,184.981525,7.331657,56.696918,0.701835,682633.228890,0.867341,8.820602,10.568812,4.000746,0.060146,0.053517,32.000000,112.178785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640109,64.971629,101.839676,63.281806,33.017610,43.050633,43.322898,47.520881,43.531646,50.126582,43.659303,158.811261,115.255727,159.173945,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879363,48.969590,199.499999,162.426553,190.430457,177.549505,79.353885,14.319846,189.909859,16.388042,48.610742,49.934554,160.816236,201.550364,158.608114,192.056356,109.282247,185.446652,-0.000466,0.030835,97.123002,65.678226,184.937659,7.374223,56.636572,0.701015,682696.156785,0.867705,8.792958,10.617483,4.000763,0.061081,0.054138,32.000000,112.071360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631850,64.978769,101.840224,63.281806,33.023242,43.050633,43.322898,47.514812,43.531646,50.126582,43.637888,158.707770,115.183619,159.247863,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850557,48.978916,199.428281,162.435506,190.489605,177.562657,79.498170,14.319561,190.026268,16.390756,48.777583,49.884238,160.813905,201.663266,158.630647,192.007340,109.332849,185.610260,-0.000467,0.030851,97.124834,65.823980,185.036411,7.394260,56.700406,0.701670,682681.201753,0.868009,8.826758,10.558158,3.999650,0.061947,0.054333,32.000000,112.158202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641311,64.979934,101.870457,63.281806,33.057659,43.050633,43.322898,47.503671,43.531646,50.126582,43.672438,158.996341,115.319513,159.341333,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888917,48.978916,199.331172,162.435506,190.624216,177.562165,79.360386,14.327695,189.936340,16.392370,48.594784,49.825935,160.807364,201.722938,158.598832,192.053937,109.290284,185.356556,-0.000468,0.030858,97.135103,65.582181,185.044872,7.410717,56.681654,0.701133,682625.153386,0.867077,8.865873,10.570241,4.000523,0.061019,0.052991,32.000000,112.169149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620382,64.964732,101.873930,63.281806,33.040463,43.050633,43.322898,47.519999,43.531646,50.126582,43.666111,158.720773,115.254423,159.355180,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866885,49.009087,199.413218,162.453132,190.787699,177.560746,79.356061,14.319989,189.938767,16.391646,48.462455,49.887914,160.831119,201.664672,158.635487,191.855383,109.324832,185.623094,-0.000468,0.030842,97.158336,65.637366,184.976470,7.434640,56.712313,0.700641,682708.260401,0.867837,8.826205,10.515585,3.995500,0.059182,0.053270,32.000000,112.092071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653285,64.977364,101.935968,63.281806,33.120287,43.050633,43.322898,47.507158,43.531646,50.126582,43.677473,158.712123,115.147488,159.315133,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865855,48.989065,199.478113,162.457609,190.765135,177.566311,79.446043,14.324270,189.888623,16.390037,48.395626,50.009476,160.841473,201.682327,158.625151,191.977335,109.335937,185.377128,-0.000467,0.030845,97.340644,65.507206,185.069836,7.412363,56.724062,0.700807,682693.842674,0.868378,8.879157,10.583172,3.998911,0.061197,0.053879,32.000000,112.073878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647712,64.981778,101.942368,63.281806,33.059614,43.050633,43.322898,47.509725,43.531646,50.126582,43.645038,158.892087,114.968827,159.134134,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853830,48.960265,199.430988,162.448935,190.767951,177.573337,79.372789,14.323129,190.058764,16.389777,48.668073,49.905836,160.836454,201.694396,158.654032,191.952399,109.344351,185.560121,-0.000467,0.030853,97.369512,65.441702,184.926910,7.419023,56.715670,0.700814,682624.544364,0.867392,8.860200,10.477819,4.000295,0.062280,0.054561,32.000000,112.238479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675372,65.005836,101.975649,63.281806,33.100863,43.050633,43.322898,47.509224,43.531646,50.126582,43.630894,158.745578,115.335315,159.301640,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827793,49.004699,199.424883,162.455650,190.751166,177.569500,79.411561,14.318990,189.950679,16.391270,48.802750,49.789291,160.797979,201.570384,158.630869,191.945001,109.315607,185.412331,-0.000467,0.030841,97.319753,65.370261,184.846739,7.436130,56.717584,0.700914,682579.321689,0.868390,8.843836,10.539533,4.000314,0.059152,0.051595,32.000000,112.144569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635329,64.980597,101.958662,63.281806,33.124179,43.050633,43.322898,47.516076,43.531646,50.126582,43.585659,158.823121,115.182928,159.299201,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804058,49.004699,199.412129,162.455650,190.719148,177.568770,79.446271,14.316564,189.903308,16.391212,48.892351,49.817890,160.812128,201.470754,158.646576,191.918780,109.290995,185.564821,-0.000466,0.030885,97.326528,65.389725,184.961135,7.445182,56.582782,0.701285,682793.451239,0.868560,8.915207,10.511644,4.002282,0.061128,0.054689,32.000000,111.855409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657197,64.975454,101.981039,63.281806,33.111836,43.050633,43.322898,47.530426,43.531646,50.126582,43.615138,158.892542,115.133143,159.226660,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899112,49.063396,199.344886,162.482510,190.765899,177.574033,79.463257,14.322843,189.728172,16.392712,48.851812,49.869652,160.822466,201.624633,158.623034,191.824012,109.274378,185.187321,-0.000466,0.030900,97.339762,65.708013,184.889261,7.464468,56.688762,0.703215,682909.872046,0.868636,8.939772,10.594689,4.003933,0.060537,0.053274,32.000000,111.809164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662399,65.001555,102.006277,63.281806,33.060927,43.050633,43.322898,47.545323,43.531646,50.126582,43.662020,158.926513,115.262018,159.235983,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842641,49.087259,199.309957,162.476634,190.790949,177.582022,79.397450,14.320988,189.759167,16.392339,48.743717,49.864710,160.797523,201.591301,158.612321,191.879036,109.257052,185.137962,-0.000467,0.030901,97.313106,65.545579,184.738768,7.476123,56.723590,0.700688,682984.076768,0.866781,8.900146,10.466585,3.994959,0.060916,0.053636,32.000000,111.753110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629843,64.978837,101.988008,63.281806,33.097435,43.050633,43.322898,47.492445,43.531646,50.126582,43.655283,158.794899,115.183619,159.228745,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879236,49.088356,199.164405,162.483349,190.796729,177.615254,79.464072,14.325555,189.859835,16.389250,48.648847,49.916059,160.816222,201.403416,158.621290,191.896478,109.262062,185.338418,-0.000466,0.030946,97.312558,65.557660,184.925583,7.524346,56.611500,0.700963,683202.180629,0.868689,8.982404,10.464970,3.998784,0.059532,0.053490,32.000000,111.805188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650100,64.989606,101.966663,63.281806,33.130830,43.050633,43.322898,47.512033,43.531646,50.126582,43.672855,158.928144,115.071736,159.153292,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855515,49.062025,199.319062,162.469920,190.803908,177.623694,79.448339,14.323699,189.786394,16.384561,48.645575,49.854589,160.835451,201.540680,158.657547,191.831061,109.283585,185.241720,-0.000466,0.030936,97.331452,65.387876,184.752737,7.539423,56.591437,0.701633,683242.978985,0.868767,8.946391,10.536579,3.992975,0.060885,0.053220,32.000000,111.868194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672188,65.004303,101.990365,63.281806,33.121407,43.050633,43.322898,47.503192,43.531646,50.126582,43.669681,158.896679,115.300718,159.170562,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844813,49.062025,199.119782,162.469920,190.831238,177.624431,79.349067,14.320274,189.735082,16.382344,48.714898,49.946515,160.841913,201.395038,158.638406,191.705729,109.292687,185.378356,-0.000468,0.030901,97.317439,65.473316,184.873150,7.537546,56.657972,0.702567,683200.576611,0.868026,8.943854,10.478247,3.997934,0.059739,0.053278,32.000000,112.050129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695105,65.000216,102.004741,63.281806,33.115266,43.050633,43.322898,47.517421,43.531646,50.126582,43.637879,158.698133,115.223547,159.140310,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895975,49.071899,199.218915,162.472717,190.880525,177.619833,79.379870,14.324984,189.666898,16.381689,48.558441,49.947813,160.844463,201.373978,158.688826,191.717283,109.270873,185.360374,-0.000468,0.030898,97.303049,65.485867,184.878022,7.536945,56.658707,0.701376,683190.942273,0.869323,8.954924,10.521539,3.994794,0.061556,0.053417,32.000000,111.816349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702074,65.010147,102.017540,63.281806,33.134765,43.050633,43.322898,47.523789,43.531646,50.126582,43.631005,158.759740,115.201531,159.158485,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887336,49.051876,199.147252,162.474116,190.801976,177.628949,79.435130,14.325983,189.692413,16.382711,48.674173,49.852487,160.836025,201.357689,158.660762,191.752996,109.256071,185.158955,-0.000468,0.030917,97.307719,65.681258,184.843779,7.533958,56.564476,0.700980,683201.870111,0.867997,8.911892,10.536461,3.992685,0.060218,0.053689,32.000000,111.742636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688596,64.986575,102.004216,63.281806,33.082800,43.050633,43.322898,47.494327,43.531646,50.126582,43.634792,158.870261,115.076914,159.246093,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856354,49.074093,199.044654,162.467961,190.774061,177.619102,79.387805,14.325555,189.730229,16.382097,48.702393,49.927592,160.828712,201.423151,158.641739,191.690148,109.254381,185.313442,-0.000469,0.030930,97.303218,65.626270,184.613297,7.526592,56.609035,0.702070,683245.300401,0.867556,8.900801,10.474007,3.991940,0.061524,0.054592,32.000000,111.906713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652284,64.991385,102.020109,63.281806,33.095701,43.050633,43.322898,47.498319,43.531646,50.126582,43.607286,158.775609,114.884330,159.121113,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849637,49.074093,199.229539,162.467961,190.738827,177.600072,79.327206,14.319133,189.732960,16.381640,48.525497,49.963079,160.843771,201.446412,158.650823,191.640862,109.232834,185.281718,-0.000468,0.030938,97.291896,65.629649,184.679807,7.518747,56.586008,0.701651,683311.422567,0.868678,8.955055,10.534956,3.992363,0.060082,0.053150,32.000000,112.038305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662290,64.995603,102.041977,63.281806,33.024855,43.050633,43.322898,47.516442,43.531646,50.126582,43.622648,158.654412,115.009906,158.987439,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867589,49.050230,199.182272,162.427672,190.686605,177.577172,79.415212,14.325840,189.678215,16.383264,48.447944,49.971573,160.801182,201.323949,158.645013,191.732155,109.208492,185.289731,-0.000468,0.030983,97.430462,65.727835,184.725020,7.523960,56.675570,0.702413,683318.310101,0.869379,8.962001,10.544337,3.996610,0.061355,0.053716,32.000000,111.938878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684117,64.974140,102.063025,63.281806,33.138019,43.050633,43.322898,47.491919,43.531646,50.126582,43.590118,158.830425,115.083664,159.120287,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874377,49.021704,199.065786,162.376471,190.752894,177.566522,79.325405,14.316564,189.634617,16.384229,48.635827,49.876855,160.763592,201.352348,158.646104,191.659644,109.200266,185.045878,-0.000467,0.030976,97.483727,65.483654,184.659291,7.501433,56.603947,0.700871,683319.376897,0.867810,8.922670,10.588516,3.994403,0.059778,0.053152,32.000000,112.134370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688640,64.967417,102.049533,63.281806,33.079511,43.050633,43.322898,47.509259,43.531646,50.126582,43.553168,158.650809,114.996098,159.113284,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810339,49.030207,199.143958,162.357726,190.748238,177.546409,79.301953,14.320845,189.638081,16.383295,48.761964,49.878700,160.765271,201.361522,158.648165,191.540387,109.187698,185.145982,-0.000467,0.030982,97.478658,65.659786,184.892810,7.505269,56.597600,0.701220,683138.142168,0.868627,8.884027,10.486414,3.991344,0.059947,0.053065,32.000000,112.295047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707514,65.003512,102.057259,63.281806,33.042416,43.050633,43.322898,47.505486,43.531646,50.126582,43.542277,158.603905,115.084968,159.019539,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735523,49.065590,199.071577,162.348493,190.721907,177.533332,79.435480,14.321987,189.616995,16.380431,48.679782,49.954400,160.794642,201.331512,158.639956,191.619922,109.174462,185.190056,-0.000467,0.030968,97.509288,65.486627,184.713825,7.503798,56.607985,0.702237,683211.200513,0.870048,8.958779,10.537402,3.998045,0.061510,0.054156,32.000000,112.311905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752847,65.001098,102.044314,63.281806,33.131708,43.050633,43.322898,47.542473,43.531646,50.126582,43.540564,158.870961,115.064563,159.107265,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803841,49.065590,199.253037,162.348493,190.650639,177.512719,79.403224,14.336115,189.710553,16.375398,48.818550,49.831268,160.783534,201.366190,158.611095,191.637309,109.166215,185.196675,-0.000466,0.030977,97.640457,65.509576,184.823237,7.503458,56.633215,0.702896,683387.771964,0.870060,9.071643,10.567550,4.002603,0.062347,0.054168,32.000000,112.435345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744304,65.003777,102.054396,63.281806,33.042308,43.050633,43.322898,47.586462,43.531646,50.126582,43.567543,158.806449,115.070662,159.205967,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819900,49.068059,199.070326,162.366679,190.516295,177.524765,79.393169,14.318277,189.664277,16.374602,48.855998,49.825450,160.785411,201.362867,158.620893,191.627294,109.162875,185.394967,-0.000467,0.030972,97.613914,65.477689,184.814536,7.482399,56.516430,0.702105,683245.662662,0.868986,9.000888,10.578337,4.000756,0.060334,0.053929,32.000000,112.432017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747625,64.990419,102.006237,63.281806,33.053969,43.050633,43.322898,47.550534,43.531646,50.126582,43.563526,158.786339,114.901974,159.140625,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866657,49.111671,199.176201,162.410605,190.499037,177.536789,79.366169,14.322843,189.497071,16.374452,48.702213,49.751722,160.787034,201.245929,158.605186,191.508160,109.157424,185.135573,-0.000468,0.030977,97.570856,65.473598,184.675849,7.471122,56.574600,0.702941,683294.201723,0.868850,8.986736,10.657720,3.995799,0.060795,0.054520,32.000000,112.660209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746513,65.008085,101.986344,63.281806,33.043397,43.050633,43.322898,47.543013,43.531646,50.126582,43.557254,158.732337,115.139548,159.328941,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809687,49.116882,199.037973,162.450894,190.480085,177.549192,79.420828,14.321702,189.554113,16.371957,48.769552,49.824977,160.848002,201.433324,158.629443,191.598123,109.157132,185.316608,-0.000468,0.030972,97.537391,65.596606,184.835908,7.442801,56.596551,0.702037,683389.443780,0.868405,8.981976,10.563683,3.994176,0.059167,0.051890,32.000000,112.933789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767832,65.010742,101.955254,63.281806,33.070029,43.050633,43.322898,47.516841,43.531646,50.126582,43.598064,158.841656,114.995139,159.204905,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840721,49.116882,199.131942,162.450894,190.563601,177.549374,79.383812,14.326411,189.616843,16.368027,48.534913,49.994885,160.836953,201.302502,158.633428,191.646348,109.148843,185.125266,-0.000468,0.030974,97.523444,65.655550,184.690512,7.429772,56.648111,0.702195,683531.189232,0.868984,9.046129,10.633420,3.995969,0.060695,0.054760,32.000000,113.191422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734036,65.029347,101.973694,63.281806,33.020096,43.050633,43.322898,47.550840,43.531646,50.126582,43.601591,158.767623,115.049029,159.308918,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884268,49.119351,199.044702,162.450334,190.637119,177.532444,79.428889,14.324128,189.594783,16.364318,48.220272,49.880845,160.846419,201.217856,158.687397,191.589793,109.139783,185.371598,-0.000469,0.030988,97.515115,65.609487,184.638954,7.402161,56.620233,0.701405,683513.579432,0.868788,9.014015,10.568307,3.995366,0.060081,0.053939,32.000000,113.510215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742009,65.046965,101.989756,63.281806,33.039336,43.050633,43.322898,47.534436,43.531646,50.126582,43.602685,158.857779,115.082552,159.318634,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924735,49.038710,199.139877,162.424874,190.744532,177.521575,79.379217,14.329550,189.645478,16.361372,48.196578,49.876196,160.818237,201.351145,158.673811,191.604342,109.111219,184.952105,-0.000469,0.031003,97.461955,65.742327,184.768378,7.397975,56.633451,0.700922,683434.466895,0.867376,8.971447,10.671853,3.990130,0.061059,0.054466,32.000000,113.649993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699649,65.026074,101.981756,63.281806,33.019552,43.050633,43.322898,47.509548,43.531646,50.126582,43.601524,158.758433,115.161641,159.163874,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859415,48.968219,199.101844,162.419278,190.762038,177.533517,79.333745,14.325697,189.724325,16.361328,48.480644,49.950313,160.824480,201.319892,158.660857,191.688823,109.082466,185.128307,-0.000470,0.031004,97.459766,65.523172,184.691103,7.400094,56.551521,0.700275,683235.050229,0.866887,8.848982,10.539457,3.988802,0.061264,0.053708,32.000000,113.723240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720663,65.037605,101.999563,63.281806,33.036565,43.050633,43.322898,47.511633,43.531646,50.126582,43.510240,158.667490,115.005265,159.117887,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842871,48.980013,199.061546,162.427392,190.775672,177.532187,79.385839,14.316136,189.671452,16.355772,48.333114,49.970966,160.808552,201.356976,158.693485,191.666061,109.075013,184.997621,-0.000470,0.030986,97.429873,65.488617,184.738974,7.392801,56.607907,0.701926,683295.450307,0.868328,8.850295,10.634262,3.993513,0.060744,0.053415,32.000000,113.939251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725886,65.029083,101.970052,63.281806,33.032343,43.050633,43.322898,47.521773,43.531646,50.126582,43.424943,158.771679,115.082053,159.162773,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862114,48.980013,199.180772,162.427392,190.827462,177.513851,79.397608,14.318562,189.543129,16.353700,48.337076,49.915401,160.810113,201.125851,158.664904,191.559617,109.092218,185.282127,-0.000470,0.030991,97.406037,65.426191,184.711052,7.362116,56.570377,0.701333,683373.287155,0.868306,8.874921,10.593141,3.993782,0.060791,0.053966,32.000000,114.189998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742139,65.069635,101.972599,63.281806,33.019162,43.050633,43.322898,47.531439,43.531646,50.126582,43.421062,158.795216,115.072503,159.139602,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832261,48.955328,199.038935,162.418439,190.862025,177.507864,79.316379,14.325983,189.601051,16.350677,48.462681,49.817887,160.810231,201.306967,158.638643,191.560356,109.073948,185.206948,-0.000469,0.031003,97.383631,65.582265,184.910348,7.338176,56.528888,0.701786,683227.622582,0.867715,8.855017,10.685111,3.994632,0.063469,0.056047,32.000000,114.315450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739779,65.049314,101.926583,63.281806,33.043912,43.050633,43.322898,47.520495,43.531646,50.126582,43.381006,158.632759,115.092908,159.090389,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823489,48.961088,199.111676,162.427672,190.946013,177.519851,79.320222,14.326553,189.585442,16.345063,48.516194,49.918032,160.816217,201.283400,158.653317,191.675175,109.075347,185.154628,-0.000468,0.031015,97.387439,65.549348,184.576769,7.315216,56.603553,0.702236,683246.830326,0.869093,8.861212,10.674544,3.994178,0.060094,0.052493,32.000000,114.296720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757602,65.068489,101.908395,63.281806,33.004606,43.050633,43.322898,47.537407,43.531646,50.126582,43.363500,158.640444,115.394996,159.179099,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807352,48.973705,199.036015,162.446977,190.945214,177.526975,79.447383,14.319989,189.560899,16.340374,48.473321,49.845518,160.825705,201.425414,158.636837,191.577994,109.100591,184.852272,-0.000468,0.030978,97.366505,65.396744,184.598105,7.298395,56.558890,0.701665,683311.581986,0.869294,8.876049,10.653071,3.996341,0.059759,0.053128,32.000000,114.319063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765599,65.070688,101.932245,63.281806,33.029948,43.050633,43.322898,47.543391,43.531646,50.126582,43.352212,158.894766,114.999742,159.069107,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867467,48.973705,199.134406,162.446977,190.897089,177.521597,79.313551,14.325555,189.706858,16.336313,48.249753,49.990943,160.846968,201.352857,158.649133,191.597576,109.094035,185.221374,-0.000468,0.030965,97.341510,65.618919,184.721308,7.270768,56.556897,0.702287,683294.320044,0.868280,8.905369,10.511738,3.996117,0.061807,0.054359,32.000000,114.401310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767935,65.072619,101.942034,63.281806,32.998748,43.050633,43.322898,47.553532,43.531646,50.126582,43.348482,158.627102,115.253694,159.151325,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902489,48.948745,199.032598,162.431309,190.806133,177.503982,79.327662,14.322843,189.558033,16.331335,48.145249,49.900677,160.856532,201.261749,158.676443,191.658263,109.107523,185.032895,-0.000467,0.030966,97.327918,65.687594,184.581543,7.248762,56.654432,0.701783,683228.118951,0.868554,8.843171,10.659992,3.993273,0.058857,0.051998,32.000000,114.406044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758998,65.088258,101.943234,63.281806,33.022701,43.050633,43.322898,47.519974,43.531646,50.126582,43.307519,158.655325,115.186112,159.145110,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878382,48.891969,199.090823,162.386543,190.792769,177.483256,79.434091,14.325126,189.633373,16.329610,48.095721,49.911407,160.833868,201.266805,158.683845,191.662665,109.115040,185.168546,-0.000467,0.030956,97.335893,65.607056,184.703585,7.219794,56.612391,0.699754,683004.042328,0.867575,8.782006,10.574172,3.988430,0.060820,0.053250,32.000000,114.336194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781678,65.101882,101.932414,63.281806,33.010765,43.050633,43.322898,47.497076,43.531646,50.126582,43.225781,158.868181,114.971014,159.132324,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847362,48.842050,198.919197,162.347654,190.766050,177.480039,79.360705,14.323414,189.614173,16.329205,48.026011,49.872009,160.808272,201.358382,158.678507,191.603910,109.092929,185.086682,-0.000468,0.030965,97.340796,65.614818,184.711010,7.172037,56.595554,0.701478,682830.564118,0.867506,8.767149,10.612341,3.993328,0.061207,0.053731,32.000000,114.361154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793646,65.101813,101.941320,63.281806,33.004705,43.050633,43.322898,47.512358,43.531646,50.126582,43.201961,158.721410,115.133641,159.248807,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921952,48.804749,199.155954,162.310163,190.809095,177.478586,79.412367,14.323129,189.692337,16.327046,48.061892,49.990303,160.772243,201.467370,158.645364,191.714613,109.101177,185.123942,-0.000468,0.030957,97.343910,65.586272,184.893788,7.153744,56.631510,0.700556,682789.209315,0.867902,8.732312,10.609414,3.990566,0.061230,0.054266,32.000000,114.382375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804044,65.104339,101.919637,63.281806,33.032250,43.050633,43.322898,47.529993,43.531646,50.126582,43.124250,158.824734,115.238429,159.198729,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
