OSU 80 Ton Compressor Load Stand
49.860527,48.804749,199.147285,162.310163,190.799997,177.466402,79.373555,14.315565,189.766983,16.324609,48.088372,50.016365,160.781572,201.436973,158.651335,191.682114,109.087521,185.045859,-0.000469,0.030922,97.358532,65.645684,184.646708,7.146914,56.597626,0.699692,682571.636999,0.865799,8.617895,10.615465,3.989346,0.062380,0.055767,32.000000,114.463080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796093,65.108448,101.925468,63.281806,33.021624,43.050633,43.322898,47.486245,43.531646,50.126582,43.056425,158.747110,115.249360,159.180121,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834062,48.784452,199.093653,162.315758,190.717410,177.441534,79.392678,14.320703,189.682557,16.322660,48.137812,49.850293,160.790267,201.342786,158.658554,191.705179,109.112055,185.269249,-0.000471,0.030907,97.355671,65.625665,184.752514,7.149206,56.593823,0.700814,682650.804702,0.867349,8.681394,10.599151,3.994087,0.059761,0.052409,32.000000,114.534415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796573,65.128964,101.977000,63.281806,33.011245,43.050633,43.322898,47.520162,43.531646,50.126582,43.003350,158.785355,115.139893,159.160177,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843010,48.778693,199.267466,162.321914,190.716596,177.425277,79.301920,14.327552,189.615533,16.321094,48.146920,49.945509,160.764948,201.437218,158.649349,191.707954,109.105916,185.243777,-0.000469,0.030909,97.336692,65.564232,184.867865,7.140685,56.624246,0.700915,682467.185052,0.867481,8.688474,10.660335,3.995132,0.060955,0.053487,32.000000,114.494782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785190,65.107501,101.956812,63.281806,33.001362,43.050633,43.322898,47.536728,43.531646,50.126582,42.968815,158.603840,115.157192,159.142907,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822044,48.801183,199.099601,162.325551,190.631596,177.433030,79.399198,14.323699,189.542382,16.321467,48.381448,49.785228,160.787224,201.179754,158.648340,191.646733,109.121930,185.110148,-0.000470,0.030906,97.372417,65.559236,184.744416,7.102074,56.535943,0.700785,682398.507507,0.868207,8.673456,10.656704,3.997902,0.059870,0.052899,32.000000,114.543445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824337,65.106383,101.998553,63.281806,33.015226,43.050633,43.322898,47.532250,43.531646,50.126582,42.928063,158.798396,115.010252,159.009075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801505,48.879352,199.116640,162.342338,190.552460,177.413397,79.414828,14.329550,189.626847,16.324977,48.496940,49.865313,160.802225,201.407738,158.653219,191.562131,109.148928,185.081229,-0.000471,0.030917,97.354850,65.562800,184.790567,7.077163,56.622515,0.701798,682451.022652,0.867642,8.717640,10.589419,3.996215,0.062092,0.056052,32.000000,114.506388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821825,65.141836,102.042168,63.281806,33.002400,43.050633,43.322898,47.545109,43.531646,50.126582,42.905532,158.829656,115.076223,159.129925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825889,48.879352,199.101651,162.342338,190.567806,177.398164,79.309628,14.323414,189.641957,16.324149,48.422389,49.871684,160.776057,201.433731,158.603968,191.580441,109.114707,185.031833,-0.000471,0.030965,97.325563,65.686041,184.650478,7.061741,56.567492,0.699974,682341.357027,0.866109,8.645511,10.558211,3.990824,0.060158,0.052816,32.000000,114.473544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804939,65.100648,102.018867,63.281806,32.999315,43.050633,43.322898,47.555928,43.531646,50.126582,42.954457,158.619257,115.026284,159.102899,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912364,48.898552,199.093482,162.364720,190.541474,177.385976,79.396368,14.322130,189.616647,16.323249,48.229201,49.952756,160.799596,201.443211,158.615156,191.533197,109.095393,185.162284,-0.000471,0.030960,97.310897,65.529569,184.866684,7.044367,56.626239,0.701399,682514.025906,0.868568,8.791830,10.566581,3.995948,0.061098,0.054646,32.000000,114.389247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781981,65.104274,102.010995,63.281806,33.004608,43.050633,43.322898,47.543640,43.531646,50.126582,42.948831,158.792735,114.992723,159.155653,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923834,48.885112,199.088535,162.378709,190.637253,177.381408,79.411104,14.323699,189.595663,16.321410,48.048172,49.916640,160.803192,201.359972,158.621779,191.592787,109.135920,185.009428,-0.000471,0.030923,97.298567,65.716220,184.895828,7.056129,56.579504,0.699557,682465.313587,0.865935,8.721607,10.635963,3.988861,0.060688,0.052996,32.000000,114.319084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785955,65.089906,102.022656,63.281806,32.987499,43.050633,43.322898,47.494106,43.531646,50.126582,42.925667,158.822208,115.013665,159.032561,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855654,48.885112,198.927843,162.378709,190.698842,177.392076,79.326508,14.315708,189.738524,16.321136,48.137389,49.767003,160.805487,201.361930,158.640665,191.631244,109.127527,185.283517,-0.000472,0.030898,97.278116,65.510405,184.791572,7.046004,56.580265,0.699934,682260.529163,0.865498,8.696314,10.536766,3.987845,0.061166,0.053986,32.000000,114.388853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798868,65.108734,102.034990,63.281806,33.019261,43.050633,43.322898,47.485636,43.531646,50.126582,42.887994,158.653017,115.160682,159.091766,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878675,48.823125,199.226318,162.376751,190.696688,177.399763,79.299925,14.319846,189.620084,16.320409,48.498364,49.758634,160.818391,201.393794,158.642687,191.682158,109.121701,185.056343,-0.000472,0.030891,97.306626,65.569104,184.836174,7.030284,56.578324,0.699934,682260.529163,0.865498,8.696314,10.536766,3.987845,0.061762,0.053930,32.000000,114.376353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785323,65.096783,102.035116,63.281806,32.927175,43.050633,43.322898,47.523238,43.531646,50.126582,42.800689,158.599849,115.073500,159.049594,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855197,48.812703,199.149265,162.340099,190.640801,177.406518,79.429707,14.320988,189.689543,16.320781,48.670191,49.935208,160.784635,201.278323,158.654409,191.599854,109.107545,185.180732,-0.000474,0.030889,97.296759,65.521403,184.674973,7.000663,56.573131,0.700801,682297.307127,0.867523,8.681003,10.568996,3.994218,0.061222,0.053183,32.000000,114.353202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777066,65.102253,102.007248,63.281806,33.012370,43.050633,43.322898,47.509775,43.531646,50.126582,42.759449,158.859414,115.036487,159.121900,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871986,48.902666,199.085721,162.342617,190.652626,177.407596,79.322194,14.329122,189.538816,16.318536,48.553322,49.851078,160.798548,201.227744,158.667618,191.589409,109.118110,185.438624,-0.000474,0.030904,97.319398,65.611705,184.802539,7.002459,56.541345,0.700966,682382.429515,0.866566,8.694861,10.630888,3.994554,0.059885,0.053035,32.000000,114.307290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779993,65.078067,102.025097,63.281806,33.003967,43.050633,43.322898,47.523854,43.531646,50.126582,42.727730,158.644388,115.136556,159.131852,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814774,48.922140,198.958391,162.352410,190.613837,177.410537,79.388423,14.320560,189.505901,16.318088,48.488993,49.811165,160.763449,201.477196,158.612043,191.546295,109.093075,185.265025,-0.000476,0.030903,97.296569,65.595465,184.720392,6.999655,56.628022,0.701187,682544.276459,0.867641,8.767461,10.719219,3.991935,0.061457,0.054166,32.000000,114.285548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723764,65.064097,102.020656,63.281806,32.975530,43.050633,43.322898,47.514140,43.531646,50.126582,42.793133,158.776845,114.916204,159.092120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816259,48.922140,199.164723,162.352410,190.537064,177.411816,79.392429,14.315422,189.589020,16.317002,48.301366,49.718474,160.805859,201.259384,158.616542,191.631285,109.097210,184.873334,-0.000478,0.030913,97.313528,65.574155,184.600391,7.019258,56.514070,0.700567,682755.241969,0.868086,8.846121,10.677695,3.993964,0.062119,0.055185,32.000000,114.222979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730796,65.063655,102.037622,63.281806,32.925159,43.050633,43.322898,47.546526,43.531646,50.126582,42.790755,158.784857,115.173723,159.155574,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840208,48.904311,199.132421,162.350731,190.547876,177.409957,79.400531,14.328979,189.627420,16.318014,48.283374,49.863118,160.808925,201.273104,158.655798,191.555530,109.098190,185.094043,-0.000478,0.030897,97.320911,65.538869,184.677743,7.006935,56.529806,0.702491,682732.804696,0.868019,8.844584,10.523210,3.997986,0.060418,0.053442,32.000000,114.270907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732524,65.070401,102.075001,63.281806,32.920891,43.050633,43.322898,47.547048,43.531646,50.126582,42.751879,158.801062,114.917163,159.105771,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831557,48.885935,199.141212,162.337861,190.540392,177.390991,79.325716,14.324984,189.615252,16.318632,48.297446,49.927508,160.805506,201.240078,158.661034,191.537192,109.090757,184.977575,-0.000480,0.030910,97.319019,65.423138,184.709479,7.017995,56.630723,0.701865,682655.207219,0.867415,8.801975,10.606978,3.995417,0.060118,0.052792,32.000000,114.245759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711312,65.054914,102.086705,63.281806,32.976496,43.050633,43.322898,47.534962,43.531646,50.126582,42.729289,158.651432,115.154353,159.220011,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829604,48.868381,199.028458,162.327509,190.454347,177.345666,79.481821,14.323129,189.645594,16.319259,48.444294,49.774911,160.769872,201.313735,158.630548,191.548701,109.063445,185.193320,-0.000479,0.030877,97.303890,65.340585,184.659819,6.980427,56.544518,0.700625,682572.821181,0.868263,8.792548,10.569698,3.996287,0.061157,0.053240,32.000000,114.203207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680223,65.054541,102.073571,63.281806,32.950980,43.050633,43.322898,47.530248,43.531646,50.126582,42.678719,158.963642,115.071544,159.332010,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755870,48.901294,199.188424,162.338421,190.473193,177.332456,79.384109,14.316992,189.596801,16.322103,48.505443,49.809872,160.798983,201.388493,158.640921,191.583798,109.052567,185.183755,-0.000480,0.030850,97.322512,65.621464,184.767567,6.980548,56.560385,0.701217,682501.901339,0.867507,8.771405,10.681898,3.993855,0.061004,0.054911,32.000000,114.223560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678365,65.075211,102.106195,63.281806,32.947046,43.050633,43.322898,47.542625,43.531646,50.126582,42.635347,158.768218,115.175526,159.210413,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765554,48.901294,199.054301,162.338421,190.409342,177.328614,79.382442,14.322415,189.658773,16.323283,48.566899,49.824228,160.774653,201.231149,158.617634,191.645774,109.062213,185.035079,-0.000480,0.030845,97.303449,65.506331,184.779353,6.993900,56.618528,0.702373,682619.274093,0.868842,8.886267,10.687027,4.003315,0.059870,0.053481,32.000000,114.239467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641507,65.061524,102.086726,63.281806,32.989222,43.050633,43.322898,47.586690,43.531646,50.126582,42.643616,158.764885,114.971244,159.197863,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866199,48.929545,199.125055,162.375072,190.371972,177.344009,79.409584,14.322843,189.654788,16.323583,48.404000,49.864941,160.793272,201.286539,158.627652,191.546949,109.056200,185.004165,-0.000481,0.030839,97.302586,65.540084,184.605038,7.009105,56.625242,0.701172,682554.839585,0.868653,8.876236,10.620321,3.999841,0.060937,0.052159,32.000000,114.355796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652956,65.089314,102.114655,63.281806,32.958290,43.050633,43.322898,47.584367,43.531646,50.126582,42.649347,158.819169,115.227037,159.310530,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832564,48.926528,198.997681,162.388222,190.363662,177.356182,79.486674,14.322843,189.597912,16.323142,48.250486,49.958992,160.823589,201.333510,158.651295,191.683688,109.054257,185.232702,-0.000481,0.030842,97.279839,65.540247,184.653823,7.006660,56.495423,0.700133,682564.876814,0.866553,8.800324,10.614465,3.993187,0.060273,0.054276,32.000000,114.361754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654508,65.099222,102.127492,63.281806,32.959645,43.050633,43.322898,47.528600,43.531646,50.126582,42.629272,158.973348,115.144995,159.155967,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874259,48.875786,199.103634,162.384585,190.352336,177.348006,79.347756,14.324413,189.681854,16.322543,48.086210,49.944643,160.789872,201.341767,158.650620,191.640927,109.047805,185.105311,-0.000481,0.030837,97.292128,65.541980,184.771888,7.012370,56.655455,0.701881,682662.061967,0.866414,8.832099,10.704115,3.993326,0.059975,0.053282,32.000000,114.211721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640896,65.070093,102.102994,63.281806,32.955903,43.050633,43.322898,47.548149,43.531646,50.126582,42.605939,158.695512,115.074190,159.131459,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872734,48.875786,199.079986,162.384585,190.306523,177.330580,79.376816,14.320560,189.490211,16.322505,47.940210,49.866069,160.800387,201.349494,158.672478,191.610020,109.078352,185.187323,-0.000480,0.030830,97.277335,65.615067,184.659045,7.015855,56.655271,0.699497,682477.103000,0.866960,8.738231,10.661688,3.992112,0.060686,0.053260,32.000000,114.219217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652519,65.114752,102.092196,63.281806,32.943607,43.050633,43.322898,47.523645,43.531646,50.126582,42.532469,158.753631,115.097971,159.319932,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867054,48.813525,199.172730,162.360244,190.345675,177.338256,79.422714,14.316421,189.479209,16.322671,48.016387,49.868915,160.798607,201.360034,158.648458,191.563344,109.052564,184.873027,-0.000481,0.030838,97.266540,65.490699,184.560437,7.045478,56.634998,0.699396,682310.529492,0.866587,8.739808,10.662610,3.991760,0.062069,0.053957,32.000000,114.111884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658855,65.063524,102.098194,63.281806,32.970115,43.050633,43.322898,47.524028,43.531646,50.126582,42.443957,158.845429,115.122096,159.310924,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841803,48.770190,199.059313,162.340379,190.368543,177.341305,79.359365,14.323985,189.683224,16.324798,48.190452,49.860072,160.807717,201.374936,158.678704,191.644737,109.060248,185.131655,-0.000481,0.030827,97.269886,65.668806,184.720065,7.085019,56.645436,0.699841,682281.176576,0.866082,8.683420,10.567738,3.994074,0.060787,0.053790,32.000000,114.043362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658133,65.110796,102.088344,63.281806,32.966761,43.050633,43.322898,47.527610,43.531646,50.126582,42.412320,158.718729,114.997096,159.252033,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850814,48.781435,199.136832,162.348213,190.373172,177.339220,79.359272,14.327981,189.625604,16.326830,48.156671,49.865043,160.771842,201.265582,158.662674,191.619885,109.056740,185.144139,-0.000481,0.030821,97.244362,65.509936,184.842840,7.081668,56.649711,0.699666,682208.529199,0.867171,8.666203,10.659355,3.993823,0.060504,0.053663,32.000000,114.073023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688212,65.085530,102.098004,63.281806,32.935170,43.050633,43.322898,47.542122,43.531646,50.126582,42.335339,158.718544,115.156271,159.222450,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827639,48.781435,198.990403,162.348213,190.370816,177.349196,79.397324,14.323557,189.555641,16.328755,48.280654,49.908700,160.794886,201.306335,158.662812,191.662562,109.066281,185.306873,-0.000483,0.030818,97.259973,65.658740,184.626147,7.048228,56.612077,0.699705,682227.219611,0.867015,8.668126,10.667653,3.994656,0.059663,0.052071,32.000000,114.123161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738174,65.100708,102.143611,63.281806,32.946210,43.050633,43.322898,47.537967,43.531646,50.126582,42.311149,158.794649,115.222972,159.160413,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908812,48.783904,198.994333,162.339540,190.235161,177.362424,79.428893,14.324413,189.624324,16.329475,48.097254,49.901922,160.759153,201.296101,158.657854,191.697155,109.062920,185.342663,-0.000482,0.030824,97.244992,65.524011,184.710866,7.055488,56.599383,0.700135,682268.440490,0.867096,8.692104,10.720538,3.993575,0.061902,0.054269,32.000000,114.156122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744335,65.087286,102.117830,63.281806,32.942071,43.050633,43.322898,47.551956,43.531646,50.126582,42.278815,158.857786,115.348701,159.179925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846660,48.768270,199.150538,162.331426,190.153212,177.360079,79.371299,14.320417,189.707441,16.331517,48.353326,49.919531,160.757811,201.408880,158.650477,191.628131,109.068578,185.279085,-0.000484,0.030836,97.261489,65.759658,184.706381,7.064367,56.654825,0.699344,682229.982833,0.865255,8.610629,10.737622,3.987158,0.061479,0.054161,32.000000,114.092297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758624,65.092472,102.138728,63.281806,32.904444,43.050633,43.322898,47.504689,43.531646,50.126582,42.216857,158.742598,115.250856,159.270326,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868096,48.793778,199.006751,162.321354,190.151934,177.364779,79.463235,14.324413,189.625141,16.335197,48.187667,49.902734,160.775101,201.363785,158.629767,191.540695,109.040973,185.331563,-0.000484,0.030847,97.242066,65.894828,184.608076,7.063964,56.714647,0.700327,682223.016035,0.867317,8.647576,10.524069,3.992492,0.058931,0.052839,32.000000,114.100750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727927,65.077466,102.136497,63.281806,32.938778,43.050633,43.322898,47.539419,43.531646,50.126582,42.180710,158.926470,115.262670,159.144834,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934091,48.778693,199.228823,162.323313,190.167850,177.351218,79.403566,14.322843,189.669661,16.336567,48.149409,49.966302,160.781247,201.424517,158.639326,191.633653,109.059452,185.166263,-0.000484,0.030835,97.262287,65.560340,184.803602,7.092105,56.654327,0.698492,682389.517374,0.865702,8.662594,10.755314,3.990663,0.059361,0.052981,32.000000,114.150305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726419,65.088887,102.145525,63.281806,32.945253,43.050633,43.322898,47.527217,43.531646,50.126582,42.172100,158.807131,114.981523,159.158288,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914767,48.778693,199.153720,162.323313,190.161758,177.354347,79.341507,14.319418,189.713633,16.339526,47.941588,49.990004,160.784666,201.411795,158.629567,191.672440,109.084405,185.137862,-0.000485,0.030849,97.259047,65.536822,184.730835,7.111892,56.615434,0.698887,682147.642073,0.864976,8.579298,10.673430,3.989836,0.059899,0.053825,32.000000,114.059499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730613,65.091853,102.187469,63.281806,32.962900,43.050633,43.322898,47.488655,43.531646,50.126582,42.122711,158.683015,115.079330,159.154079,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877844,48.720272,199.176651,162.322193,190.205467,177.362581,79.386107,14.326982,189.723648,16.341348,47.821049,49.865506,160.796643,201.437299,158.620106,191.663542,109.077744,185.285812,-0.000484,0.030866,97.282718,65.464995,184.778046,7.116385,56.646905,0.699431,682100.269035,0.866041,8.599264,10.637580,3.989876,0.060502,0.053883,32.000000,114.041033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712306,65.086800,102.146367,63.281806,32.945873,43.050633,43.322898,47.497592,43.531646,50.126582,42.028415,158.772215,115.255382,159.206675,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803366,48.670081,199.230342,162.293656,190.184821,177.364489,79.426774,14.330264,189.648643,16.341541,48.096071,49.946433,160.782233,201.444822,158.642200,191.682959,109.084028,184.863852,-0.000482,0.030873,97.265064,65.561226,184.762239,7.102985,56.555665,0.699468,682072.591607,0.866164,8.579009,10.700999,3.993289,0.060349,0.052733,32.000000,114.076093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719207,65.062437,102.136306,63.281806,32.944840,43.050633,43.322898,47.516426,43.531646,50.126582,41.987485,158.853549,115.077834,159.143497,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854466,48.727129,199.131477,162.284423,190.157782,177.381393,79.359366,14.321273,189.601409,16.343606,48.382800,49.894397,160.778338,201.307313,158.667686,191.652456,109.073609,185.251374,-0.000483,0.030874,97.272555,65.682103,184.623863,7.114326,56.558917,0.701560,682028.616668,0.867047,8.605870,10.532751,4.000339,0.063096,0.055048,32.000000,114.092959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742712,65.106523,102.162992,63.281806,32.961120,43.050633,43.322898,47.559626,43.531646,50.126582,41.892369,158.718731,115.105488,159.132679,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834272,48.727129,199.146510,162.284423,190.168542,177.381545,79.297811,14.318847,189.616307,16.344406,48.311801,49.844052,160.776046,201.373713,158.638252,191.668772,109.076448,185.300205,-0.000484,0.030857,97.313795,65.534291,184.754085,7.115596,56.543469,0.700825,682205.790247,0.867017,8.610042,10.691925,3.994256,0.061509,0.054091,32.000000,114.074868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754705,65.121921,102.191045,63.281806,32.935349,43.050633,43.322898,47.532550,43.531646,50.126582,41.906130,158.595622,115.073040,159.170601,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842678,48.760042,199.161588,162.304567,190.304779,177.379655,79.377067,14.319418,189.578307,16.344556,48.270921,49.890105,160.780017,201.308883,158.581937,191.577749,109.085322,184.957154,-0.000484,0.030849,97.293553,65.631568,184.618092,7.137123,56.575413,0.701301,682224.317415,0.868081,8.630933,10.707813,3.996176,0.061308,0.054011,32.000000,113.944771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708456,65.125917,102.201588,63.281806,32.933903,43.050633,43.322898,47.529132,43.531646,50.126582,41.886906,158.754135,115.010712,159.065094,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805288,48.762510,199.190685,162.314919,190.310719,177.369722,79.403018,14.315565,189.526730,16.345221,48.292896,49.877643,160.795213,201.305356,158.622817,191.634524,109.084507,185.073447,-0.000483,0.030831,97.300327,65.471221,184.757493,7.155052,56.494427,0.700877,682270.695740,0.866272,8.651460,10.576785,3.995590,0.059735,0.052962,32.000000,113.917515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688726,65.143225,102.200766,63.281806,32.904383,43.050633,43.322898,47.539895,43.531646,50.126582,41.852440,158.806037,115.085582,159.052309,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786822,48.780064,199.064203,162.315479,190.278468,177.370675,79.326959,14.325555,189.576598,16.347173,48.001236,49.752322,160.756830,201.236571,158.586179,191.584863,109.078431,184.901422,-0.000484,0.030842,97.295404,65.478760,184.541181,7.159333,56.495790,0.702417,682264.816133,0.867520,8.696309,10.612755,3.999388,0.061501,0.053675,32.000000,113.879103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708976,65.119346,102.168652,63.281806,32.952081,43.050633,43.322898,47.561826,43.531646,50.126582,41.815719,158.653918,115.077796,159.078823,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825315,48.724661,199.212139,162.296174,190.264525,177.369184,79.445826,14.319561,189.588419,16.345430,48.050969,49.833395,160.740365,201.303644,158.602444,191.587508,109.085382,185.208688,-0.000483,0.030846,97.297212,65.792616,184.745336,7.157367,56.567283,0.702356,682348.794901,0.868758,8.732980,10.552778,3.998331,0.059507,0.052060,32.000000,113.872993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716928,65.130262,102.185655,63.281806,32.886846,43.050633,43.322898,47.574348,43.531646,50.126582,41.797948,158.891652,115.010865,159.125676,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806735,48.724661,199.077839,162.296174,190.229366,177.369430,79.337150,14.323699,189.529144,16.344823,48.474514,49.820477,160.738762,201.315285,158.601965,191.655860,109.059260,185.121411,-0.000483,0.030853,97.302472,65.515130,184.581421,7.157498,56.654563,0.701233,682149.967631,0.866571,8.637734,10.663777,3.998211,0.061338,0.054452,32.000000,113.937789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714326,65.145175,102.187317,63.281806,32.953985,43.050633,43.322898,47.553103,43.531646,50.126582,41.705005,158.674300,114.983441,159.145818,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795550,48.731518,199.192182,162.297573,190.133255,177.383223,79.380252,14.327267,189.619824,16.342443,48.606018,49.812512,160.764021,201.242361,158.599803,191.576145,109.055272,184.995039,-0.000483,0.030876,97.265671,65.681726,184.633773,7.161693,56.515224,0.700050,682260.634055,0.868119,8.656962,10.656412,3.997006,0.060748,0.053241,32.000000,114.023414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709868,65.153213,102.205689,63.281806,32.900886,43.050633,43.322898,47.565039,43.531646,50.126582,41.671459,158.760503,115.075725,159.146329,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794291,48.820108,199.112253,162.333664,190.193375,177.385213,79.378454,14.321844,189.491823,16.340006,48.387917,49.866379,160.749098,201.300056,158.575781,191.515962,109.030005,185.022591,-0.000482,0.030883,97.226216,65.618965,184.740930,7.169405,56.502531,0.702276,682354.545393,0.867948,8.675398,10.611890,4.000200,0.060458,0.053795,32.000000,113.953680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709976,65.141219,102.192620,63.281806,32.938506,43.050633,43.322898,47.573490,43.531646,50.126582,41.631650,158.756908,114.827219,159.104590,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828558,48.834919,199.110870,162.342338,190.162432,177.370016,79.412628,14.311855,189.604084,16.339593,48.279200,49.885628,160.748719,201.158613,158.568617,191.613375,109.032385,184.906006,-0.000483,0.030861,97.213821,65.757793,184.614445,7.159601,56.628153,0.702447,682654.875572,0.868218,8.765292,10.647735,3.998696,0.061033,0.052960,32.000000,113.921313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685483,65.131200,102.185422,63.281806,32.916621,43.050633,43.322898,47.576393,43.531646,50.126582,41.687480,158.825256,115.060114,159.101994,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822517,48.804200,198.941266,162.335343,190.124778,177.382287,79.420759,14.319418,189.523392,16.341071,48.193494,49.838612,160.755734,201.173841,158.599400,191.507343,109.045644,185.287880,-0.000482,0.030883,97.215588,65.598080,184.679114,7.140112,56.506937,0.700431,682573.702206,0.867143,8.744635,10.600585,3.995919,0.060811,0.053496,32.000000,113.942399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697388,65.173635,102.243966,63.281806,32.855662,43.050633,43.322898,47.550301,43.531646,50.126582,41.662161,158.841519,115.009293,159.113009,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826526,48.804200,199.064813,162.335343,190.246624,177.392967,79.395755,14.326411,189.482007,16.343259,48.143901,49.899209,160.759668,201.372632,158.609756,191.482065,109.061429,185.153833,-0.000481,0.030894,97.216702,65.754216,184.600937,7.117645,56.668751,0.701644,682482.421452,0.867200,8.698708,10.594288,3.989358,0.060846,0.054008,32.000000,113.993624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711284,65.181346,102.236285,63.281806,32.833887,43.050633,43.322898,47.561120,43.531646,50.126582,41.600513,158.791510,115.188221,159.195424,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782539,48.778144,199.130098,162.317717,190.308937,177.393469,79.450278,14.318419,189.526479,16.344084,48.118959,49.871400,160.773442,201.323215,158.619810,191.447834,109.067401,185.268435,-0.000480,0.030907,97.222721,65.577969,184.513651,7.106353,56.581130,0.699859,682503.606906,0.867404,8.716019,10.666685,3.995157,0.061108,0.053353,32.000000,114.055213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715716,65.203747,102.253498,63.281806,32.823773,43.050633,43.322898,47.560105,43.531646,50.126582,41.541548,158.900556,115.146491,159.364386,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805437,48.752088,199.081294,162.308764,190.379460,177.412325,79.345151,14.329122,189.468211,16.344244,48.437023,49.824276,160.753795,201.238345,158.596700,191.478910,109.053452,185.048642,-0.000478,0.030903,97.231452,65.419109,184.571507,7.094074,56.674337,0.701606,682485.975944,0.867599,8.735496,10.704676,3.999999,0.060248,0.053387,32.000000,114.085142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698980,65.216967,102.276624,63.281806,32.892170,43.050633,43.322898,47.588161,43.531646,50.126582,41.506385,158.690302,115.187454,159.151011,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767193,48.809960,199.285500,162.339540,190.501016,177.440642,79.430083,14.327267,189.423699,16.343984,48.403876,49.782136,160.724363,201.412957,158.581108,191.478521,108.987048,185.002875,-0.000478,0.030928,97.190524,65.437346,184.589557,7.122168,56.525767,0.700053,682508.517096,0.868333,8.685734,10.634290,3.997180,0.060730,0.053728,32.000000,114.059346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690108,65.198450,102.244891,63.281806,32.740998,43.050633,43.322898,47.577226,43.531646,50.126582,41.443958,158.860166,114.969671,159.118831,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779896,48.809960,198.973663,162.339540,190.567056,177.454398,79.396841,14.323414,189.442400,16.343625,48.355362,49.801187,160.732269,201.209477,158.589419,191.489173,109.001454,185.165364,-0.000478,0.030966,97.186649,65.543431,184.448487,7.140416,56.490519,0.703132,683024.206944,0.868426,8.783204,10.683122,4.004355,0.061956,0.053705,32.000000,114.129713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687224,65.212660,102.252611,63.281806,32.928927,43.050633,43.322898,47.600706,43.531646,50.126582,41.466753,158.793682,114.986855,159.139051,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785602,48.833822,198.774088,162.353249,190.591837,177.453553,79.362807,14.321416,189.443834,16.340332,48.219075,49.829889,160.746556,201.259343,158.612048,191.498584,109.029164,184.957520,-0.000477,0.030988,97.201380,65.394087,184.465742,7.145748,56.505835,0.702673,683017.117166,0.868610,8.770048,10.731084,3.997069,0.061351,0.054963,32.000000,114.197523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706752,65.226033,102.280935,63.281806,32.814036,43.050633,43.322898,47.596338,43.531646,50.126582,41.458936,158.725614,114.970208,159.124929,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744255,48.808314,198.889274,162.332545,190.674165,177.432703,79.277398,14.312426,189.522937,16.340440,48.298097,49.803518,160.735803,201.284440,158.600126,191.500350,109.002894,185.165640,-0.000476,0.030996,97.172507,65.662311,184.580426,7.142179,56.518188,0.701956,682961.114965,0.868926,8.788002,10.623591,3.992602,0.060388,0.054478,32.000000,114.210065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693206,65.212414,102.290446,63.281806,32.733917,43.050633,43.322898,47.594881,43.531646,50.126582,41.429321,158.554796,115.013013,159.003764,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744635,48.821754,198.955512,162.338421,190.672261,177.400410,79.421794,14.326411,189.432485,16.341422,48.423373,49.803046,160.726255,201.143159,158.613156,191.347771,109.011685,184.995652,-0.000478,0.031004,97.188963,65.511797,184.424726,7.141470,56.527681,0.702475,682972.064813,0.870501,8.805320,10.729748,3.998236,0.061544,0.053553,32.000000,114.225122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678501,65.198883,102.257324,63.281806,32.866792,43.050633,43.322898,47.593430,43.531646,50.126582,41.361451,158.843588,114.740075,159.099791,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821072,48.821754,198.875643,162.338421,190.660721,177.402721,79.396253,14.321416,189.358520,16.337673,48.515909,49.794153,160.743726,201.138817,158.634834,191.393300,108.994937,184.910017,-0.000478,0.030986,97.183680,65.729129,184.401457,7.107720,56.504550,0.702446,682860.321955,0.868193,8.819253,10.655383,3.999589,0.059918,0.053498,32.000000,114.309079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705699,65.169471,102.245644,63.281806,32.671537,43.050633,43.322898,47.625089,43.531646,50.126582,41.343803,158.792506,115.000778,159.126502,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830178,48.857684,198.904658,162.350731,190.751392,177.395717,79.278787,14.329408,189.440385,16.338193,48.391671,49.778754,160.739082,201.094619,158.592110,191.459149,109.015276,184.874750,-0.000476,0.030982,97.174189,65.535377,184.513707,7.076522,56.473970,0.701557,682804.765989,0.867595,8.739216,10.639573,3.991798,0.060807,0.053582,32.000000,114.372702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707207,65.182672,102.251346,63.281806,32.728983,43.050633,43.322898,47.584576,43.531646,50.126582,41.349388,158.557573,114.915513,159.022411,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793404,48.873318,199.070359,162.354089,190.770338,177.390607,79.406399,14.323842,189.313059,16.338425,48.396367,49.813960,160.745463,201.132436,158.603037,191.394911,108.999049,185.023773,-0.000476,0.030982,97.167433,65.475904,184.425094,7.031491,56.487529,0.701948,682778.922688,0.868757,8.765725,10.605688,3.991651,0.060685,0.053674,32.000000,114.352227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708449,65.186008,102.244190,63.281806,32.708773,43.050633,43.322898,47.580568,43.531646,50.126582,41.322151,158.812797,115.091259,159.052742,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788006,48.855764,198.954505,162.350172,190.771784,177.385302,79.283786,14.319133,189.390395,16.337229,48.209697,49.831505,160.763230,201.149581,158.602024,191.393624,108.998151,184.901694,-0.000475,0.030991,97.160531,65.462210,184.461175,6.987486,56.478429,0.702676,682903.846732,0.868086,8.819420,10.679145,3.997926,0.059269,0.052538,32.000000,114.358042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752577,65.179879,102.232090,63.281806,32.773232,43.050633,43.322898,47.603312,43.531646,50.126582,41.311792,158.567571,115.090146,158.994677,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804212,48.792955,198.668794,162.340379,190.787526,177.372682,79.279569,14.319276,189.486149,16.335591,48.028106,49.808744,160.766293,201.041103,158.614143,191.405990,108.970314,184.928934,-0.000477,0.030988,97.151670,65.590097,184.535718,7.001712,56.472790,0.702502,682850.027250,0.869465,8.807455,10.633162,3.996033,0.061082,0.053808,32.000000,114.395852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746416,65.166172,102.235225,63.281806,32.664820,43.050633,43.322898,47.608657,43.531646,50.126582,41.267163,158.559138,114.990498,159.025401,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825307,48.792955,198.873361,162.340379,190.819611,177.344894,79.365178,14.322700,189.566879,16.336498,48.241493,49.802747,160.754137,200.988913,158.604958,191.480637,108.949806,184.909179,-0.000476,0.030992,97.135003,65.522789,184.624801,7.026308,56.435628,0.701453,682728.758096,0.868981,8.727868,10.671463,3.988996,0.061727,0.053840,32.000000,114.435031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730489,65.133047,102.226954,63.281806,32.605310,43.050633,43.322898,47.601358,43.531646,50.126582,41.174014,158.730356,115.081439,159.047745,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823313,48.800909,198.910178,162.321634,190.983968,177.322674,79.362226,14.323985,189.492329,16.337958,48.325501,49.753351,160.755972,201.087728,158.611323,191.379245,108.929799,185.092640,-0.000477,0.031045,97.117640,65.605261,184.523295,7.034457,56.574154,0.702059,682662.344025,0.867499,8.706035,10.684383,3.991413,0.060127,0.053526,32.000000,114.445910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728782,65.142599,102.201595,63.281806,32.651704,43.050633,43.322898,47.590739,43.531646,50.126582,41.140327,158.724453,115.020991,159.005889,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810850,48.814348,198.785946,162.297853,191.094054,177.334017,79.268059,14.322700,189.433351,16.339933,48.248128,49.816067,160.764945,201.035721,158.634272,191.321896,108.941348,184.763242,-0.000476,0.031046,97.140873,65.327252,184.405516,7.046276,56.533818,0.700393,682671.427933,0.867481,8.716052,10.774830,3.992311,0.062285,0.054387,32.000000,114.440429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720852,65.126279,102.209634,63.281806,32.658089,43.050633,43.322898,47.593721,43.531646,50.126582,41.115227,158.536119,114.933962,159.001876,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
