OSU 80 Ton Compressor Load Stand
49.787395,48.798440,198.842117,162.293656,191.115320,177.350849,79.391866,14.321702,189.473048,16.336674,48.073316,49.765200,160.743499,201.100775,158.604457,191.320897,108.955965,184.970048,-0.000476,0.031066,97.119217,65.632708,184.395543,7.058126,56.524534,0.700803,682713.179902,0.868841,8.742391,10.636770,3.990816,0.061455,0.054860,32.000000,114.321223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741560,65.146682,102.216367,63.281806,32.632248,43.050633,43.322898,47.614051,43.531646,50.126582,41.086323,158.783732,114.908034,159.089012,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845002,48.756476,198.958015,162.291418,191.063906,177.362498,79.414033,14.325840,189.338265,16.331703,47.939008,49.862902,160.720748,201.069196,158.579741,191.381100,108.911774,184.815354,-0.000476,0.031064,97.116270,65.596008,184.457929,7.059383,56.481340,0.701324,682873.868161,0.868315,8.744853,10.752055,3.993481,0.060351,0.053630,32.000000,114.351455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728036,65.138927,102.192628,63.281806,32.599454,43.050633,43.322898,47.618501,43.531646,50.126582,41.037594,158.828067,115.043851,159.076699,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833580,48.756476,198.893848,162.291418,191.143590,177.352919,79.333522,14.327695,189.368231,16.328452,48.057724,49.752676,160.754882,201.143791,158.572541,191.364375,108.888571,184.923478,-0.000475,0.031032,97.116480,65.659938,184.473653,7.037986,56.487608,0.701450,682745.348862,0.866582,8.649179,10.686370,3.991534,0.061021,0.053927,32.000000,114.397426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736294,65.127198,102.209232,63.281806,32.628480,43.050633,43.322898,47.586137,43.531646,50.126582,40.960544,158.667044,114.842254,159.019028,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806199,48.726581,198.969223,162.255886,191.268621,177.349657,79.409015,14.325983,189.358183,16.326236,47.871222,49.795796,160.726617,201.129194,158.553218,191.429321,108.880761,184.764402,-0.000475,0.031036,97.087817,65.636826,184.388892,7.039870,56.498230,0.701313,682804.863684,0.867636,8.660996,10.751111,3.991161,0.060791,0.053716,32.000000,114.369936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712523,65.125416,102.200163,63.281806,32.663751,43.050633,43.322898,47.593338,43.531646,50.126582,40.892933,158.818030,115.069818,159.032167,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764274,48.691748,198.827313,162.222872,191.417420,177.352478,79.349851,14.319561,189.374153,16.325387,48.006386,49.868156,160.686907,201.057046,158.555578,191.417684,108.901143,185.003984,-0.000475,0.031033,97.095160,65.403503,184.427502,7.045939,56.457343,0.701640,682781.138562,0.867252,8.659438,10.697804,3.994869,0.060098,0.053958,32.000000,114.392172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738366,65.121769,102.212304,63.281806,32.613498,43.050633,43.322898,47.610980,43.531646,50.126582,40.852632,158.699702,114.906730,159.016786,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877462,48.691748,198.938677,162.222872,191.417667,177.349412,79.368314,14.324698,189.450549,16.324622,48.096030,49.940380,160.692874,201.157756,158.557043,191.318352,108.888382,185.007162,-0.000475,0.031031,97.118689,65.444089,184.457929,7.044230,56.503737,0.702250,682706.268633,0.868640,8.668016,10.769454,3.995383,0.060766,0.053821,32.000000,114.394477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711755,65.143007,102.233032,63.281806,32.487531,43.050633,43.322898,47.637324,43.531646,50.126582,40.774726,158.736627,114.994526,159.139642,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872321,48.680777,198.879438,162.192656,191.399449,177.339949,79.278205,14.328409,189.471420,16.323466,48.122487,49.924598,160.705780,201.175330,158.576402,191.435822,108.904860,184.932680,-0.000475,0.031034,97.116900,65.862885,184.512872,7.073172,56.512313,0.700521,682587.393573,0.866232,8.550881,10.783435,3.988549,0.059744,0.052527,32.000000,114.349709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712321,65.174043,102.259231,63.281806,32.571029,43.050633,43.322898,47.573883,43.531646,50.126582,40.719839,158.556411,115.095017,159.025598,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816953,48.689006,199.085960,162.215878,191.308018,177.320382,79.415608,14.326411,189.416305,16.320338,47.949186,49.823026,160.729635,201.159469,158.575469,191.427142,108.899493,185.111880,-0.000473,0.031044,97.110692,65.653916,184.495374,7.037754,56.518004,0.700273,682474.053522,0.867243,8.545226,10.738355,3.987772,0.062556,0.055224,32.000000,114.308076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745329,65.181772,102.284210,63.281806,32.571730,43.050633,43.322898,47.610734,43.531646,50.126582,40.668627,158.831215,115.087845,159.130436,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814975,48.675018,198.811218,162.234623,191.370641,177.317441,79.366579,14.321416,189.467696,16.319833,47.726319,49.874235,160.712240,201.237000,158.564418,191.500377,108.896903,184.981353,-0.000473,0.031065,97.097285,65.429045,184.486300,7.030905,56.497207,0.701366,682520.602978,0.866262,8.610435,10.812630,3.996332,0.061307,0.054035,32.000000,114.266046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722782,65.186646,102.283999,63.281806,32.549796,43.050633,43.322898,47.609645,43.531646,50.126582,40.610410,158.733157,115.062837,159.050499,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820444,48.612759,198.940102,162.217556,191.374813,177.314124,79.338836,14.322558,189.404443,16.317726,47.947269,49.798868,160.735500,201.167848,158.574195,191.514882,108.917139,185.098232,-0.000472,0.031048,97.090486,65.543229,184.472594,7.022465,56.644886,0.700900,682478.137275,0.867262,8.598790,10.765003,3.990993,0.061286,0.053336,32.000000,114.330356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728984,65.181614,102.297591,63.281806,32.493015,43.050633,43.322898,47.610808,43.531646,50.126582,40.564970,158.677671,114.885059,159.133819,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866226,48.614953,198.713338,162.183144,191.430992,177.313061,79.419140,14.323985,189.556396,16.319348,47.830384,49.853900,160.695082,201.178734,158.582250,191.557543,108.926598,184.827864,-0.000472,0.031068,97.103218,65.446316,184.545158,7.019848,56.549160,0.699183,682250.852565,0.867291,8.530872,10.789638,3.993142,0.060434,0.052732,32.000000,114.334632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735364,65.163824,102.315118,63.281806,32.594626,43.050633,43.322898,47.609005,43.531646,50.126582,40.452317,158.838280,115.094097,159.099752,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803514,48.614953,198.926352,162.183144,191.467300,177.304441,79.347382,14.314709,189.419966,16.321646,47.996783,49.760806,160.681955,201.289495,158.566438,191.474764,108.922693,185.136091,-0.000469,0.031080,97.104481,65.558903,184.545998,7.013841,56.577432,0.699221,682150.446851,0.865530,8.485705,10.676353,3.984928,0.060313,0.054273,32.000000,114.339034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685573,65.169686,102.311983,63.281806,32.435772,43.050633,43.322898,47.582705,43.531646,50.126582,40.402968,158.694765,114.985896,159.009705,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753554,48.603160,199.010694,162.156565,191.523768,177.290584,79.409718,14.314709,189.410977,16.322813,48.069925,49.800603,160.668432,201.213331,158.561912,191.586893,108.921439,185.091036,-0.000469,0.031049,97.100818,65.545181,184.580262,7.021917,56.563690,0.700161,682223.382405,0.867483,8.550588,10.798612,3.994223,0.060333,0.052891,32.000000,114.339760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673532,65.157580,102.319115,63.281806,32.593944,43.050633,43.322898,47.619179,43.531646,50.126582,40.339595,158.819437,115.177367,159.119303,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829276,48.627569,198.693491,162.179227,191.427423,177.284307,79.455405,14.318277,189.558206,16.323785,48.135689,49.828374,160.696753,201.229130,158.551137,191.582638,108.937080,184.704459,-0.000470,0.031046,97.079393,65.424272,184.617440,7.024462,56.512234,0.701089,682211.711936,0.867673,8.590532,10.782575,3.999929,0.060804,0.053900,32.000000,114.377011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666231,65.146900,102.334875,63.281806,32.530173,43.050633,43.322898,47.649898,43.531646,50.126582,40.286994,158.910811,115.137247,159.148493,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792374,48.654996,199.029986,162.217556,191.401297,177.286049,79.448461,14.320845,189.429535,16.320694,48.149717,49.771003,160.690074,201.300525,158.536897,191.462158,108.912143,185.149900,-0.000468,0.031077,97.075056,65.630382,184.502698,7.050489,56.572187,0.700004,682078.681066,0.865738,8.536544,10.618444,3.987485,0.060508,0.053316,32.000000,114.360107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677528,65.146156,102.316146,63.281806,32.526759,43.050633,43.322898,47.608836,43.531646,50.126582,40.260745,158.896922,115.073001,159.282403,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784068,48.654996,198.971812,162.217556,191.353932,177.285189,79.359735,14.320703,189.558181,16.319340,48.215096,49.874496,160.718100,201.228784,158.576329,191.513516,108.921875,185.172774,-0.000469,0.031067,97.081264,65.465903,184.616929,7.048064,56.597862,0.700648,682295.399743,0.866603,8.602163,10.814460,3.997198,0.061059,0.054256,32.000000,114.342166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679034,65.155182,102.324752,63.281806,32.514639,43.050633,43.322898,47.630734,43.531646,50.126582,40.239275,158.719470,115.055051,159.263599,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835155,48.668984,199.017781,162.252528,191.321932,177.288381,79.431926,14.323271,189.645900,16.320968,48.044688,49.854323,160.699696,201.332471,158.560874,191.579158,108.939041,185.147428,-0.000468,0.031059,97.054577,65.628070,184.576261,7.065759,56.623118,0.700278,682271.403164,0.867728,8.610764,10.813505,3.996696,0.057964,0.051127,32.000000,114.197466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699785,65.157265,102.292473,63.281806,32.506911,43.050633,43.322898,47.637708,43.531646,50.126582,40.206011,158.863853,115.015967,159.116982,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816814,48.651156,199.109026,162.270434,191.275631,177.298078,79.461899,14.319846,189.533299,16.322485,48.059407,49.912462,160.732704,201.249130,158.564604,191.593497,108.946098,185.156736,-0.000467,0.031051,97.061288,65.501639,184.693247,7.054788,56.660175,0.699490,682189.820912,0.866002,8.571875,10.786614,3.993522,0.061053,0.053408,32.000000,114.211981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695176,65.154718,102.281592,63.281806,32.504557,43.050633,43.322898,47.608064,43.531646,50.126582,40.144623,158.923799,115.004498,159.084527,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817351,48.654996,199.081251,162.269875,191.212046,177.287594,79.368164,14.329693,189.518794,16.324056,48.249140,49.845801,160.709751,201.320626,158.566820,191.597314,108.933567,185.107326,-0.000467,0.031049,97.061856,65.552814,184.605199,7.057227,56.600039,0.699055,682126.770180,0.865587,8.522682,10.645232,3.991855,0.061265,0.053336,32.000000,114.234638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685994,65.149660,102.235780,63.281806,32.520739,43.050633,43.322898,47.621538,43.531646,50.126582,40.079336,158.736329,114.972433,159.290113,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825288,48.661030,199.156064,162.279387,191.170574,177.278799,79.441266,14.325697,189.563666,16.325435,48.029250,49.770495,160.721432,201.191211,158.572513,191.565938,108.951944,185.248452,-0.000468,0.031046,97.079577,65.503569,184.679682,7.068208,56.600170,0.700119,682194.614038,0.867004,8.576310,10.776700,3.996223,0.060200,0.052929,32.000000,114.316830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684793,65.161389,102.191523,63.281806,32.492940,43.050633,43.322898,47.622633,43.531646,50.126582,40.035663,158.882532,115.073423,159.300499,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833078,48.661030,199.018163,162.279387,191.063485,177.268222,79.384655,14.320703,189.608519,16.326019,47.959555,49.843795,160.731451,201.309515,158.573899,191.633305,108.951671,185.240519,-0.000469,0.031028,97.098096,65.531899,184.701609,7.057332,56.612234,0.700186,682107.079330,0.866024,8.574130,10.812468,3.997088,0.060452,0.053330,32.000000,114.358773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659753,65.152908,102.170856,63.281806,32.528807,43.050633,43.322898,47.620375,43.531646,50.126582,39.994542,158.769309,115.007375,159.322647,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777508,48.631409,199.149410,162.262600,190.966771,177.270204,79.422449,14.324698,189.646674,16.330017,48.250429,49.748867,160.727259,201.358688,158.570446,191.677231,108.978819,185.340663,-0.000468,0.031026,97.098663,65.360124,184.606404,7.048157,56.571846,0.699553,682056.041452,0.866439,8.566070,10.809699,3.993696,0.062522,0.055976,32.000000,114.351838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665497,65.158682,102.146632,63.281806,32.509559,43.050633,43.322898,47.616938,43.531646,50.126582,39.917698,158.844897,115.269344,159.340664,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775127,48.683794,199.137135,162.279107,190.832650,177.287113,79.335284,14.324841,189.661526,16.331631,48.532005,49.798065,160.731919,201.252493,158.569847,191.666454,108.961235,185.425528,-0.000468,0.031046,97.084141,65.439331,184.721900,7.060263,56.593351,0.701023,681981.508976,0.867039,8.593970,10.820957,4.000791,0.061059,0.053756,32.000000,114.280695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668158,65.153428,102.189290,63.281806,32.520249,43.050633,43.322898,47.651036,43.531646,50.126582,39.867912,158.670569,115.073692,159.304157,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705496,48.750991,199.047941,162.312121,190.835825,177.311969,79.536892,14.319989,189.695245,16.332929,48.440204,49.788828,160.732729,201.285642,158.577443,191.610916,109.007635,185.282574,-0.000467,0.031021,97.113709,65.382369,184.682948,7.077147,56.614594,0.700938,682231.588075,0.868249,8.648821,10.871074,4.000736,0.060101,0.053467,32.000000,114.276333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668638,65.144730,102.169275,63.281806,32.643215,43.050633,43.322898,47.655299,43.531646,50.126582,39.874680,159.073783,115.095976,159.357265,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774828,48.750991,199.019388,162.312121,190.910340,177.310736,79.407360,14.321559,189.515726,16.335839,48.633363,49.643066,160.723556,201.323256,158.560323,191.583964,109.009910,185.195504,-0.000466,0.031068,97.081214,65.419713,184.730202,7.096610,56.657317,0.701565,682415.028224,0.867682,8.788165,10.769866,4.004546,0.061539,0.053713,32.000000,114.248609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680084,65.130780,102.177966,63.281806,32.494188,43.050633,43.322898,47.697917,43.531646,50.126582,39.900427,158.814719,115.178709,159.393221,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753263,48.808589,199.080212,162.345695,190.788378,177.338000,79.393792,14.320417,189.499385,16.340125,48.320738,49.824180,160.728155,201.328801,158.561924,191.619167,108.980088,184.903304,-0.000466,0.031103,97.045959,65.379039,184.727266,7.121869,56.655796,0.700094,682306.795278,0.867746,8.716327,10.734191,3.998394,0.061441,0.054620,32.000000,114.296286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693054,65.127126,102.163106,63.281806,32.503095,43.050633,43.322898,47.714677,43.531646,50.126582,39.910202,158.787584,115.139165,159.438579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795518,48.806120,199.262230,162.363042,190.705223,177.342353,79.528304,14.329693,189.623230,16.342025,48.352954,49.828095,160.755370,201.328617,158.583583,191.642785,108.961502,185.213433,-0.000467,0.031083,97.050421,65.492863,184.480708,7.164831,56.637857,0.700737,682621.774574,0.868552,8.797149,10.648799,4.001402,0.059874,0.053505,32.000000,114.296348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691174,65.093516,102.171566,63.281806,32.446896,43.050633,43.322898,47.680477,43.531646,50.126582,39.875572,159.056608,115.107483,159.385707,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842057,48.800909,199.135673,162.386543,190.710656,177.338901,79.391844,14.322272,189.659611,16.343072,47.985252,49.757161,160.763194,201.394100,158.580506,191.678879,108.961083,185.241599,-0.000466,0.031088,97.039601,65.414056,184.721126,7.193156,56.672475,0.700930,682692.039391,0.866315,8.750033,10.789477,4.001610,0.061429,0.054492,32.000000,114.291197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695672,65.093865,102.144353,63.281806,32.551503,43.050633,43.322898,47.660080,43.531646,50.126582,39.843197,158.783689,115.174950,159.415487,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804706,48.735632,199.070638,162.388782,190.693546,177.344130,79.432319,14.329408,189.639615,16.344132,48.069998,49.908216,160.776573,201.475606,158.595818,191.683407,108.970709,185.168746,-0.000465,0.031101,97.008913,65.444714,184.688124,7.196303,56.656241,0.699576,682607.505234,0.866874,8.696659,10.800701,3.995334,0.061262,0.054530,32.000000,114.249871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659403,65.084945,102.159652,63.281806,32.542351,43.050633,43.322898,47.634961,43.531646,50.126582,39.805196,158.864638,114.979452,159.323748,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780420,48.735632,199.170346,162.388782,190.612410,177.364167,79.445099,14.325840,189.665466,16.344271,48.130439,49.810272,160.777125,201.450510,158.621245,191.723192,109.006355,185.443177,-0.000465,0.031077,97.019646,65.719994,184.743457,7.210089,56.655874,0.699961,682492.133108,0.867021,8.670033,10.763127,3.997025,0.059991,0.052760,32.000000,114.249413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682429,65.105175,102.148391,63.281806,32.483132,43.050633,43.322898,47.657268,43.531646,50.126582,39.703998,158.890198,115.182238,159.317375,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778054,48.704913,199.186520,162.366959,190.443079,177.374692,79.402978,14.324556,189.671864,16.344995,48.438548,49.657596,160.752912,201.258406,158.612397,191.669754,108.998146,185.278816,-0.000464,0.031074,96.994577,65.300683,184.579666,7.202795,56.644781,0.700596,682489.797252,0.867450,8.695177,10.832720,4.000978,0.060785,0.054525,32.000000,114.215998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672269,65.077011,102.151715,63.281806,32.545148,43.050633,43.322898,47.673444,43.531646,50.126582,39.633477,158.805957,115.178633,159.369342,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783210,48.747425,199.042878,162.345136,190.340364,177.370026,79.334653,14.324270,189.507487,16.345880,48.363991,49.763708,160.750320,201.274103,158.625624,191.608026,108.975029,185.089171,-0.000463,0.031062,96.999670,65.632826,184.863767,7.196149,56.626344,0.700778,682485.319254,0.867932,8.666909,10.777912,4.001493,0.062433,0.055213,32.000000,114.243513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670649,65.074548,102.164405,63.281806,32.528271,43.050633,43.322898,47.677976,43.531646,50.126582,39.591016,158.669305,115.153011,159.300302,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792361,48.780887,199.156756,162.335343,190.227574,177.370580,79.429701,14.322700,189.657914,16.347142,48.263286,49.815905,160.739391,201.372184,158.586767,191.725919,108.986910,185.377517,-0.000462,0.031049,97.002447,65.578166,184.848328,7.196954,56.587923,0.700651,682631.074937,0.868661,8.704080,10.728269,3.998193,0.059945,0.052725,32.000000,114.239151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674341,65.061983,102.160384,63.281806,32.552314,43.050633,43.322898,47.677638,43.531646,50.126582,39.594450,158.859402,115.189602,159.316353,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793091,48.764430,198.957820,162.327789,190.173141,177.367315,79.430683,14.319989,189.584271,16.351835,48.285284,49.754716,160.752195,201.280423,158.617707,191.635363,109.008731,185.224134,-0.000462,0.031056,97.017642,65.301017,184.620621,7.178478,56.636441,0.701381,682666.632309,0.867528,8.728068,10.826996,3.999745,0.059917,0.053020,32.000000,114.192589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706759,65.059519,102.164381,63.281806,32.517137,43.050633,43.322898,47.673095,43.531646,50.126582,39.579608,158.861366,115.151592,159.300971,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800836,48.764430,199.198912,162.327789,190.104420,177.388260,79.346655,14.321702,189.630438,16.353299,48.204878,49.793139,160.749883,201.400868,158.585991,191.542547,109.011486,185.290327,-0.000462,0.031092,96.992026,65.497776,184.768850,7.185840,56.646328,0.701063,682548.392078,0.867849,8.733652,10.733744,3.999964,0.059523,0.052634,32.000000,114.187438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677637,65.042340,102.127971,63.281806,32.443808,43.050633,43.322898,47.677013,43.531646,50.126582,39.527499,158.693311,115.140737,159.339445,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804826,48.761413,199.209893,162.332266,189.977386,177.390908,79.431774,14.321987,189.748726,16.354266,48.095157,49.704084,160.766897,201.441112,158.583845,191.739385,108.989538,185.586078,-0.000461,0.031108,96.976702,65.648185,184.592108,7.187225,56.673629,0.700688,682600.357281,0.868318,8.702839,10.768988,3.999911,0.061002,0.053558,32.000000,114.166004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662821,65.038712,102.087455,63.281806,32.533649,43.050633,43.322898,47.674635,43.531646,50.126582,39.487913,158.863547,115.036602,159.253135,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854167,48.732615,199.136210,162.329748,189.908720,177.390347,79.455914,14.325269,189.625180,16.354179,48.201580,49.666269,160.795710,201.514361,158.632360,191.691981,109.039340,185.150895,-0.000461,0.031111,97.007704,65.425547,184.705033,7.180656,56.672790,0.700331,682680.785303,0.867316,8.695691,10.904289,3.999811,0.061235,0.053614,32.000000,114.214351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718747,65.074078,102.084065,63.281806,32.534845,43.050633,43.322898,47.673330,43.531646,50.126582,39.451083,158.911829,115.152090,159.338500,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752295,48.743311,199.124489,162.336742,189.929486,177.394316,79.451575,14.321416,189.607272,16.354690,48.367903,49.751107,160.774581,201.389818,158.585904,191.694484,109.017581,185.371662,-0.000460,0.031095,97.003768,65.487853,184.751923,7.162116,56.632533,0.699476,682365.026279,0.866026,8.615837,10.687645,3.994374,0.061827,0.054229,32.000000,114.166667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699541,65.023461,102.057734,63.281806,32.565061,43.050633,43.322898,47.646212,43.531646,50.126582,39.383162,158.903151,115.078064,159.316117,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772961,48.743311,199.223876,162.336742,189.987710,177.387798,79.356339,14.324413,189.651128,16.354559,48.272119,49.819404,160.765112,201.447615,158.600521,191.658040,109.031695,185.444525,-0.000460,0.031121,96.975604,65.478762,184.870762,7.129357,56.552229,0.701261,682620.297629,0.868090,8.731986,10.794080,4.002318,0.062108,0.053841,32.000000,114.164526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687829,65.022118,101.994775,63.281806,32.507870,43.050633,43.322898,47.707672,43.531646,50.126582,39.354654,158.712678,115.012246,159.280239,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803297,48.758122,199.107858,162.351011,190.007708,177.392548,79.540418,14.331834,189.747132,16.354593,48.520946,49.729200,160.771593,201.364845,158.591951,191.652259,109.027832,185.345023,-0.000461,0.031133,96.952113,65.385719,184.926315,7.151874,56.596656,0.702223,682523.337572,0.868699,8.710581,10.807896,4.002653,0.059821,0.053155,32.000000,114.196197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696239,65.030993,101.963285,63.281806,32.530884,43.050633,43.322898,47.699047,43.531646,50.126582,39.331025,159.080836,115.198884,159.315015,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830697,48.803652,199.124254,162.351291,189.938958,177.415169,79.388298,14.323271,189.667801,16.354378,48.439382,49.738993,160.750228,201.376343,158.578800,191.673196,109.027892,185.058625,-0.000462,0.031123,96.943375,65.318022,184.681172,7.130780,56.582599,0.701049,682544.429314,0.866161,8.693982,10.773616,3.997885,0.061048,0.053757,32.000000,114.185603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677188,65.005992,101.916549,63.281806,32.499543,43.050633,43.322898,47.683693,43.531646,50.126582,39.293867,158.776596,115.069664,159.330829,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814410,48.825594,199.120095,162.372834,189.988401,177.424641,79.338866,14.326982,189.600416,16.357416,48.546274,49.776815,160.750144,201.432080,158.606604,191.734601,109.027788,185.036217,-0.000462,0.031129,96.928072,65.466302,184.703809,7.128614,56.627734,0.701108,682691.415842,0.867512,8.711154,10.663682,3.996016,0.061013,0.053041,32.000000,114.158667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716944,65.005481,101.905245,63.281806,32.473775,43.050633,43.322898,47.669583,43.531646,50.126582,39.305861,158.677731,115.080519,159.293339,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866845,48.841776,199.238755,162.370036,189.972710,177.433824,79.484975,14.327981,189.662867,16.358705,48.310812,49.814687,160.782674,201.378116,158.620031,191.703004,109.048146,185.329091,-0.000463,0.031139,96.896601,65.461746,184.718024,7.128807,56.520259,0.700829,682800.197908,0.868468,8.749951,10.655184,3.997239,0.060104,0.053037,32.000000,114.185623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696450,65.016596,101.868171,63.281806,32.484618,43.050633,43.322898,47.684238,43.531646,50.126582,39.286054,158.969950,115.261366,159.120208,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868210,48.841776,199.195368,162.370036,189.948608,177.450672,79.337995,14.325412,189.718646,16.357660,48.003967,49.931510,160.766031,201.429695,158.630085,191.698480,109.020687,185.097005,-0.000463,0.031160,96.891718,65.602277,184.761303,7.143845,56.620390,0.700129,682704.997855,0.866290,8.713165,10.670478,3.993533,0.061809,0.054398,32.000000,114.205664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669751,64.973050,101.822086,63.281806,32.539146,43.050633,43.322898,47.652681,43.531646,50.126582,39.272552,158.675990,115.116650,159.103253,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855977,48.769093,199.104077,162.362762,189.999212,177.459692,79.398437,14.333831,189.697810,16.357304,48.041831,49.809330,160.770988,201.436810,158.604157,191.749111,109.029603,185.358611,-0.000464,0.031164,96.895506,65.661990,184.741659,7.146662,56.646433,0.700129,682704.997855,0.866290,8.713165,10.670478,3.993533,0.059970,0.054303,32.000000,114.173888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660287,64.990666,101.781873,63.281806,32.486951,43.050633,43.322898,47.651708,43.531646,50.126582,39.170092,158.796874,115.076261,159.153214,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801576,48.744408,199.260429,162.348773,190.193660,177.459353,79.386778,14.321131,189.648663,16.358783,48.208229,49.954356,160.751422,201.406169,158.624092,191.762161,109.026531,185.259393,-0.000464,0.031151,96.900808,65.455713,184.748537,7.171491,56.626894,0.700047,682753.083212,0.867046,8.650445,10.777054,3.993585,0.060959,0.054212,32.000000,114.202006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676848,64.987283,101.769974,63.281806,32.491522,43.050633,43.322898,47.659083,43.531646,50.126582,39.134027,158.773557,115.254730,159.167100,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828815,48.774030,199.142896,162.373114,190.277879,177.467697,79.365440,14.320274,189.674610,16.362660,48.249000,49.824037,160.742227,201.496319,158.622402,191.748918,109.020330,185.135290,-0.000464,0.031148,96.911355,65.258340,184.558906,7.174638,56.555901,0.701315,682774.590715,0.868164,8.682050,10.742079,4.001087,0.060679,0.054154,32.000000,114.184790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661288,64.995429,101.765722,63.281806,32.504303,43.050633,43.322898,47.691075,43.531646,50.126582,39.071314,158.730881,115.176063,159.174968,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889833,48.774030,199.270722,162.373114,190.370260,177.454999,79.301992,14.319989,189.685112,16.365912,48.239603,49.824401,160.768890,201.584920,158.636723,191.581091,109.064284,185.285349,-0.000462,0.031144,96.905271,65.539353,184.713948,7.199623,56.593142,0.701653,682855.499646,0.867983,8.683480,10.700669,3.996541,0.060066,0.053469,32.000000,114.180760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679552,65.024648,101.774038,63.281806,32.506764,43.050633,43.322898,47.676603,43.531646,50.126582,39.063783,158.603983,115.012476,159.141451,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798107,48.772933,199.040441,162.385424,190.393494,177.447150,79.445869,14.319989,189.654059,16.364903,48.230562,49.829599,160.767124,201.430959,158.604802,191.732824,109.029621,185.203239,-0.000462,0.031160,97.317780,65.563693,184.674137,7.229088,56.568909,0.700697,682582.092991,0.867434,8.620372,10.714280,3.994215,0.061353,0.054998,32.000000,114.135629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648543,65.015173,101.754688,63.281806,32.555879,43.050633,43.322898,47.641770,43.531646,50.126582,39.028210,158.891738,114.897985,159.114622,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819082,48.773207,199.231962,162.383746,190.389051,177.449171,79.394010,14.325983,189.794888,16.363799,48.417069,49.817238,160.803213,201.394059,158.613886,191.687968,109.025213,185.335418,-0.000462,0.031151,97.297348,65.430998,184.779168,7.256352,56.640847,0.701531,682785.484284,0.867596,8.714165,10.717449,3.996948,0.060911,0.053885,32.000000,114.204246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668097,65.004364,101.768645,63.281806,32.476141,43.050633,43.322898,47.693591,43.531646,50.126582,38.991453,158.788021,115.101960,159.140074,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746519,48.794052,199.264963,162.351570,190.378104,177.453011,79.430883,14.320132,189.662373,16.362079,48.446521,49.713762,160.771807,201.413324,158.629475,191.664352,109.049268,185.319936,-0.000460,0.031156,97.274413,65.353434,184.665143,7.277001,56.713362,0.700871,682785.078338,0.867767,8.692730,10.772552,3.999109,0.059519,0.052655,32.000000,114.156749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672400,64.991576,101.778499,63.281806,32.517208,43.050633,43.322898,47.683304,43.531646,50.126582,38.956066,158.861765,115.177789,159.230475,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766574,48.883466,199.129451,162.370875,190.337607,177.437681,79.378315,14.320845,189.714243,16.359448,48.897671,49.691084,160.787099,201.309495,158.630125,191.696521,109.034964,185.148267,-0.000459,0.031146,97.197628,65.585622,184.689025,7.271773,56.567099,0.701031,682863.170758,0.868840,8.788712,10.742560,4.005606,0.060554,0.054314,32.000000,114.133051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685153,64.981443,101.792878,63.281806,32.529850,43.050633,43.322898,47.724232,43.531646,50.126582,38.931030,158.756629,115.166359,159.173434,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760199,48.883466,199.116706,162.370875,190.347128,177.443287,79.392176,14.324698,189.492879,16.358159,48.790647,49.859974,160.792530,201.370757,158.592236,191.611877,109.040851,185.054502,-0.000457,0.031137,97.131191,65.488685,184.807579,7.271239,56.620679,0.701350,682857.376272,0.868366,8.741511,10.764183,4.000485,0.060716,0.053395,32.000000,114.147983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694478,64.953668,101.768412,63.281806,32.513071,43.050633,43.322898,47.718706,43.531646,50.126582,38.991011,158.784351,115.054744,159.111514,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803013,48.958071,199.070846,162.418719,190.414664,177.424997,79.408468,14.324698,189.666776,16.356342,48.513545,49.828298,160.782630,201.289210,158.601143,191.648547,109.039139,185.375107,-0.000456,0.031156,97.090279,65.577550,184.755857,7.261904,56.600695,0.701790,683034.512121,0.869169,8.863953,10.649140,4.001526,0.058620,0.051255,32.000000,114.108002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712174,64.944332,101.762285,63.281806,32.496138,43.050633,43.322898,47.725393,43.531646,50.126582,39.041928,158.816936,115.016542,159.150892,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809944,48.958071,199.198209,162.435786,190.423871,177.415587,79.301130,14.322843,189.703983,16.355423,48.192592,49.764879,160.798656,201.368739,158.637578,191.642291,109.044004,184.881081,-0.000458,0.031130,97.053995,65.855033,184.706849,7.236064,56.565735,0.701471,683094.902984,0.868253,8.894225,10.773843,3.997165,0.061626,0.054710,32.000000,114.107316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695023,64.942946,101.731586,63.281806,32.483086,43.050633,43.322898,47.703028,43.531646,50.126582,39.024695,158.602260,115.183005,159.076345,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855762,48.881272,199.118396,162.425433,190.363562,177.409194,79.419225,14.322700,189.725087,16.355416,48.232050,49.717467,160.780038,201.365334,158.638866,191.727386,109.043315,185.120413,-0.000455,0.031153,97.042903,65.452546,184.798239,7.211873,56.570141,0.702101,683017.737071,0.869247,8.887051,10.579393,3.999166,0.061405,0.054378,32.000000,114.060063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715120,64.917238,101.722090,63.281806,32.497146,43.050633,43.322898,47.700863,43.531646,50.126582,39.007462,158.838450,115.086081,159.054433,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878336,48.881272,199.143120,162.425433,190.266378,177.395452,79.329364,14.324556,189.659769,16.355803,48.338011,49.815973,160.784880,201.372245,158.644857,191.696646,109.019301,185.249106,-0.000455,0.031119,97.058288,65.498670,184.874984,7.194790,56.533058,0.701082,682765.024121,0.866850,8.762845,10.671974,3.993889,0.061462,0.054218,32.000000,114.007365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713002,64.928466,101.729080,63.281806,32.500307,43.050633,43.322898,47.675542,43.531646,50.126582,38.909871,158.658728,114.906538,159.094677,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797496,48.845890,198.961462,162.417040,190.363440,177.380987,79.325332,14.324984,189.627510,16.354659,48.464194,49.782289,160.796933,201.400399,158.622658,191.665456,109.046009,184.917992,-0.000455,0.031108,97.044819,65.459403,184.643400,7.177561,56.583490,0.701267,682767.255987,0.867328,8.739501,10.745362,3.992577,0.059814,0.053254,32.000000,113.967233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709306,64.897197,101.706803,63.281806,32.526643,43.050633,43.322898,47.662375,43.531646,50.126582,38.849138,158.650664,115.008219,159.111475,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746733,48.872221,199.188531,162.418439,190.435383,177.381744,79.413744,14.323985,189.675215,16.354276,48.485809,49.765046,160.783258,201.332858,158.612702,191.677495,109.028990,185.569140,-0.000454,0.031123,97.016068,65.634175,184.768849,7.148417,56.645279,0.701057,682636.807981,0.868780,8.787756,10.591565,3.995411,0.059338,0.053191,32.000000,113.955433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707887,64.909546,101.703245,63.281806,32.438453,43.050633,43.322898,47.710382,43.531646,50.126582,38.820726,158.827488,114.913097,159.186101,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
