OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, March 25, 2020
1:15:00 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.680486,48.323140,198.728623,160.753669,196.446889,190.371663,84.381611,14.168864,188.623477,16.331452,48.534272,49.817358,159.257651,200.800175,157.091765,190.539777,113.427274,179.363828,-0.000490,0.030639,79.946978,64.481605,183.711134,7.335307,59.772289,0.713421,715001.896564,0.878931,8.256023,3.657623,4.006637,0.063458,0.057495,32.000000,108.760951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078519,64.886305,104.945384,100.000000,33.187307,45.822785,45.569620,41.063102,80.734177,92.622152,80.908246,168.763223,115.930249,169.332787,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685947,48.411999,198.776985,160.821079,196.358030,190.345085,84.398161,14.168293,188.516835,16.336747,48.381327,49.846838,159.312267,200.849184,157.114875,190.583536,113.450723,179.751443,-0.000489,0.030635,79.943058,64.495573,183.691637,7.336893,59.774806,0.711995,715420.596888,0.877538,8.386247,4.052576,4.000134,0.063621,0.058075,32.000000,108.789288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057013,64.900594,104.977030,100.000000,33.153311,45.822785,45.569620,41.052344,80.734177,92.622152,80.978456,168.796323,115.923920,169.347578,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697754,48.411999,198.765672,160.821079,196.303165,190.308569,84.364841,14.164725,188.709883,16.336420,48.120309,49.824591,159.310618,200.753143,157.128317,190.641575,113.493770,178.795366,-0.000488,0.030608,79.899837,64.780164,183.546284,7.341357,59.820466,0.712114,715462.200196,0.877355,8.469443,4.181327,4.000668,0.062608,0.056814,32.000000,108.762705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063915,64.878307,104.977041,100.000000,33.123601,45.822785,45.569620,41.054000,80.734177,92.622152,80.986306,168.729683,115.690104,169.288570,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631549,48.425438,198.775736,160.871707,196.291758,190.283416,84.422617,14.168150,188.766752,16.335882,48.135077,49.628705,159.347538,200.731614,157.143103,190.542486,113.376465,179.673271,-0.000487,0.030609,79.903876,64.541006,183.600615,7.352633,59.732032,0.711256,715117.058540,0.877302,8.457199,3.762426,3.999490,0.063850,0.056923,32.000000,108.713443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056927,64.871702,104.967436,100.000000,33.131206,45.822785,45.569620,41.051119,80.734177,92.622152,80.920698,168.845234,115.656198,169.294431,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621022,48.391704,198.675514,160.884573,196.287014,190.259226,84.456008,14.160016,188.640616,16.337137,48.566364,49.592144,159.329140,200.639976,157.132564,190.525714,113.426439,178.843547,-0.000485,0.030624,79.888608,64.587923,183.666065,7.360337,59.703839,0.713122,715610.061256,0.877919,8.539317,4.224910,4.005028,0.063371,0.057910,32.000000,108.714064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076897,64.888850,104.910258,100.000000,33.063553,45.822785,45.569620,41.100993,80.734177,92.622152,80.781554,168.912016,115.724011,169.318113,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680840,48.465754,198.585859,160.898279,196.144024,190.236329,84.260607,14.165154,188.671739,16.335499,48.794438,49.811211,159.338270,200.575798,157.172298,190.577137,113.357098,179.934888,-0.000486,0.030614,79.945458,64.595021,183.464970,7.363007,59.660330,0.713272,715281.157825,0.878545,8.524658,3.845643,4.004333,0.062477,0.058048,32.000000,108.775350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103183,64.903161,104.908021,100.000000,33.049309,45.822785,45.569620,41.108761,80.734177,92.622152,80.775330,168.521214,115.664406,169.290183,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671395,48.553518,198.599199,160.942474,196.021934,190.206961,84.402565,14.169149,188.616898,16.334799,48.420432,49.862639,159.348606,200.579631,157.140401,190.525883,113.349819,179.519355,-0.000484,0.030598,79.930599,64.638875,183.606345,7.352923,59.700508,0.712771,715539.755412,0.878519,8.528493,4.346896,3.997232,0.064969,0.057623,32.000000,108.745803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122907,64.897518,104.861206,100.000000,32.995052,45.822785,45.569620,41.081800,80.734177,92.622152,80.701462,168.805130,115.713962,169.213511,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761998,48.540079,198.510349,160.972124,195.928360,190.155477,84.373178,14.165011,188.620768,16.329559,48.362257,49.902846,159.337005,200.629966,157.170651,190.438789,113.441610,179.360628,-0.000485,0.030574,79.932013,64.595695,183.629128,7.327988,59.756291,0.712530,715672.714959,0.877308,8.626053,4.191129,3.998261,0.065324,0.059615,32.000000,108.662625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135016,64.874620,104.802786,100.000000,32.941772,45.822785,45.569620,41.092073,80.734177,92.622152,80.722343,168.746355,115.777478,169.260796,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750750,48.540079,198.581999,160.972124,195.879215,190.099819,84.352708,14.166581,188.650449,16.329390,48.069009,49.974101,159.403611,200.587663,157.177114,190.571556,113.356667,179.418352,-0.000484,0.030590,79.948684,64.656889,183.518608,7.333758,59.736044,0.710259,714974.710957,0.875567,8.518703,4.036983,3.989196,0.065225,0.057142,32.000000,108.654635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145868,64.927274,104.782802,100.000000,32.910631,45.822785,45.569620,41.044132,80.734177,92.622152,80.643159,168.705416,115.721096,169.310718,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674771,48.489066,198.553996,160.959257,195.902060,190.081039,84.446031,14.157019,188.528116,16.330637,48.001671,49.858631,159.396379,200.751145,157.208351,190.576826,113.472702,179.054722,-0.000483,0.030590,79.921307,64.788794,183.633210,7.301470,59.769509,0.710620,715091.979510,0.875744,8.530354,4.144608,3.991538,0.062644,0.057307,32.000000,108.692696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159894,64.910479,104.746070,100.000000,32.872247,45.822785,45.569620,41.052852,80.734177,92.622152,80.576699,168.892062,115.939416,169.303755,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797226,48.450395,198.574047,160.941355,195.909548,190.078085,84.356484,14.166866,188.712350,16.327998,48.095281,49.955707,159.397150,200.750553,157.249127,190.560433,113.381182,179.384030,-0.000481,0.030580,79.913644,64.933245,183.642894,7.292890,59.767647,0.710930,714572.108657,0.876051,8.558100,3.885600,3.997079,0.062824,0.056388,32.000000,108.683252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174035,64.925945,104.703092,100.000000,32.874406,45.822785,45.569620,41.099930,80.734177,92.622152,80.455166,168.712968,115.813686,169.380859,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699305,48.396092,198.634357,160.913943,195.999120,190.026814,84.278025,14.162014,188.619242,16.329320,48.139830,49.771361,159.415352,200.790226,157.237204,190.693787,113.347731,179.069348,-0.000481,0.030618,79.832593,64.554963,183.390040,7.303879,59.706435,0.709349,714630.597567,0.874475,8.392540,4.106608,3.987653,0.062772,0.057683,32.000000,108.657164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174620,64.918600,104.682471,100.000000,32.827036,45.822785,45.569620,41.029943,80.734177,92.622152,80.316742,168.556049,115.716915,169.300568,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566707,48.398286,198.675782,160.865833,196.055604,190.000472,84.462180,14.163726,188.691069,16.326847,48.271823,49.657256,159.367229,200.770899,157.241742,190.606839,113.450779,179.427251,-0.000482,0.030641,79.806885,64.473201,183.549038,7.279608,59.783671,0.711164,714556.422767,0.876836,8.439685,4.016326,3.996723,0.063759,0.056619,32.000000,108.723848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165907,64.918193,104.675684,100.000000,32.829852,45.822785,45.569620,41.091356,80.734177,92.622152,80.184524,168.924361,115.863126,169.288963,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656768,48.398286,198.732698,160.865833,195.959490,189.956827,84.466956,14.165439,188.644894,16.326283,48.458293,49.777385,159.378577,200.813875,157.254640,190.658423,113.442417,178.878679,-0.000481,0.030638,79.770100,64.632714,183.546834,7.274628,59.754245,0.711951,714294.924005,0.877409,8.579498,4.053993,4.008251,0.063807,0.056823,32.000000,108.787289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178442,64.919937,104.649295,100.000000,32.827138,45.822785,45.569620,41.175647,80.734177,92.622152,80.106010,168.933912,116.036072,169.482629,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645860,48.438053,198.719918,160.864993,195.894790,189.919796,84.339931,14.184133,188.652965,16.327379,48.421019,49.826455,159.387235,200.593800,157.227477,190.694067,113.286000,179.732840,-0.000480,0.030645,79.707634,64.427285,183.296970,7.265927,59.747610,0.711136,714011.511268,0.875390,8.485995,3.846590,4.002127,0.063696,0.058002,32.000000,108.781285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151869,64.891142,104.633693,100.000000,32.809055,45.822785,45.569620,41.131261,80.734177,92.622152,80.065709,168.679862,115.740197,169.309970,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564686,48.497568,198.680048,160.902195,195.938387,189.896967,84.363375,14.159017,188.703194,16.326707,48.475829,49.717684,159.385344,200.733898,157.200295,190.544924,113.453655,179.349900,-0.000481,0.030630,79.653207,64.624986,183.489181,7.261768,59.702160,0.711275,714583.034083,0.876850,8.537081,4.338751,4.002749,0.063337,0.057231,32.000000,108.794221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137320,64.902402,104.635523,100.000000,32.798683,45.822785,45.569620,41.142210,80.734177,92.622152,79.989082,168.726750,115.688225,169.267720,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684176,48.529382,198.679554,160.925132,195.959514,189.874034,84.374820,14.163441,188.711540,16.328166,48.364425,49.831103,159.377447,200.677487,157.199917,190.520827,113.333863,179.826906,-0.000481,0.030618,79.610211,64.614708,183.577468,7.276346,59.774859,0.712792,714141.959116,0.878244,8.680881,4.020722,4.008500,0.064690,0.057617,32.000000,108.796848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077090,64.890713,104.649327,100.000000,32.755736,45.822785,45.569620,41.195680,80.734177,92.622152,79.976704,168.749639,115.863318,169.344471,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724329,48.529382,198.704826,160.925132,195.942944,189.863364,84.232347,14.162157,188.667599,16.330819,48.191181,49.802042,159.386009,200.837014,157.206623,190.655630,113.399998,178.946896,-0.000480,0.030617,79.560224,64.814677,183.773769,7.257110,59.756186,0.710384,714411.019408,0.875750,8.588663,4.327788,3.998850,0.064383,0.057380,32.000000,108.834351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092778,64.881014,104.643938,100.000000,32.748384,45.822785,45.569620,41.133681,80.734177,92.622152,79.939296,168.464694,115.720635,169.326689,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669505,48.528011,198.686823,160.928768,195.874147,189.837878,84.377908,14.164440,188.708453,16.333541,48.268018,49.702802,159.407317,200.751389,157.220460,190.536657,113.322057,178.918164,-0.000479,0.030594,79.541706,64.662100,183.625783,7.281615,59.735494,0.710124,714042.031977,0.876395,8.547036,3.915868,3.996129,0.064439,0.058048,32.000000,108.881034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108424,64.903835,104.646577,100.000000,32.690386,45.822785,45.569620,41.105731,80.734177,92.622152,79.847826,168.755816,115.931860,169.331095,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709479,48.518960,198.756275,160.909748,195.847498,189.826158,84.395055,14.167009,188.708080,16.337946,48.157258,49.818265,159.390299,200.852467,157.208287,190.559272,113.352149,179.554433,-0.000480,0.030591,79.539342,64.601613,183.625905,7.294804,59.732320,0.710882,714307.611978,0.875647,8.596883,3.984632,3.999850,0.065608,0.057772,32.000000,108.951761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117041,64.904563,104.642671,100.000000,32.729012,45.822785,45.569620,41.150717,80.734177,92.622152,79.780163,168.790110,115.966533,169.231292,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693678,48.499762,198.864526,160.917580,195.843502,189.793186,84.278182,14.171861,188.684167,16.338736,48.211023,49.755705,159.389586,200.958437,157.240404,190.723354,113.512483,179.236232,-0.000479,0.030593,79.545085,64.719507,183.766505,7.291226,59.817345,0.710567,714092.194395,0.874799,8.552006,4.202574,3.998358,0.063344,0.055983,32.000000,108.980761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077206,64.885820,104.658651,100.000000,32.706425,45.822785,45.569620,41.130976,80.734177,92.622152,79.702729,168.556364,115.794355,169.302417,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769448,48.496471,198.703491,160.946111,195.806741,189.758761,84.397427,14.166723,188.677232,16.338751,48.085684,49.939970,159.399025,200.725457,157.241575,190.609673,113.390390,179.007291,-0.000479,0.030590,79.546215,64.629915,183.582708,7.311052,59.731088,0.709868,713351.702525,0.876122,8.549189,3.917212,4.001807,0.061990,0.057265,32.000000,108.985433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058140,64.883775,104.611107,100.000000,32.681141,45.822785,45.569620,41.144075,80.734177,92.622152,79.613438,168.794855,115.785226,169.172873,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753277,48.496471,198.813905,160.946111,195.706235,189.745096,84.440328,14.169435,188.898622,16.340177,48.058232,49.784954,159.428451,200.857828,157.244690,190.659159,113.498229,179.547881,-0.000480,0.030583,79.547491,64.788467,183.542999,7.334024,59.736464,0.709381,713538.240067,0.873237,8.467378,3.949248,3.992479,0.064192,0.056931,32.000000,108.982308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064478,64.898494,104.592414,100.000000,32.651677,45.822785,45.569620,41.105219,80.734177,92.622152,79.539516,168.880656,116.019656,169.255958,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704754,48.449847,198.682298,160.933803,195.595997,189.706481,84.286067,14.163726,188.758405,16.338589,48.490231,49.916181,159.445111,200.795364,157.281789,190.772425,113.417351,179.155129,-0.000481,0.030570,79.567547,64.809223,183.580691,7.351038,59.784694,0.709752,713138.399112,0.873046,8.484129,4.053922,3.995996,0.063001,0.057218,32.000000,109.017688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071667,64.903632,104.574929,100.000000,32.620346,45.822785,45.569620,41.116468,80.734177,92.622152,79.421473,168.572134,115.810234,169.205800,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663709,48.515669,198.800817,160.932964,195.560619,189.661258,84.388825,14.168150,188.771164,16.337584,48.443284,49.786756,159.411723,200.907103,157.278093,190.633265,113.500659,179.448489,-0.000482,0.030543,79.304740,64.479911,183.605020,7.372576,59.685533,0.709211,713228.374191,0.875300,8.487790,3.980453,3.997249,0.062983,0.057094,32.000000,109.037530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063029,64.899543,104.525478,100.000000,32.604246,45.822785,45.569620,41.148013,80.734177,92.622152,79.346021,168.777650,115.645995,169.146044,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732980,48.515669,198.888137,160.932964,195.585366,189.645164,84.335239,14.171004,188.767481,16.336873,48.700696,49.969591,159.433811,200.648192,157.258373,190.479986,113.378138,179.638580,-0.000482,0.030563,79.283798,64.633869,183.733017,7.426176,59.783566,0.711192,712989.012524,0.874991,8.596179,4.012456,4.002939,0.064088,0.057001,32.000000,109.054868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075800,64.889834,104.502223,100.000000,32.606467,45.822785,45.569620,41.176107,80.734177,92.622152,79.341629,168.670478,115.779128,169.099742,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773524,48.620713,198.749526,161.025830,195.535925,189.625627,84.275200,14.164440,188.777097,16.337911,48.493960,49.855493,159.460662,200.886268,157.229091,190.680893,113.558227,178.824301,-0.000483,0.030582,79.293645,64.691830,183.623173,7.436868,59.721568,0.709313,713278.081352,0.874117,8.524357,4.209621,3.999120,0.063539,0.056418,32.000000,108.998170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073477,64.903364,104.481135,100.000000,32.585172,45.822785,45.569620,41.145353,80.734177,92.622152,79.304584,168.550400,115.724433,169.163747,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772418,48.620713,198.815262,161.025830,195.579849,189.574780,84.356998,14.168578,188.704583,16.338365,48.407546,49.913561,159.466939,200.674307,157.274261,190.678675,113.394650,179.689534,-0.000482,0.030579,79.304948,64.674079,183.572979,7.443608,59.736516,0.710746,712810.199455,0.875998,8.646182,3.906543,4.001236,0.063736,0.057434,32.000000,108.932169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068780,64.919517,104.451498,100.000000,32.573560,45.822785,45.569620,41.123883,80.734177,92.622152,79.296011,168.713996,115.631382,169.211032,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746500,48.614404,198.818504,161.044292,195.608712,189.543042,84.367024,14.171575,188.855164,16.339760,48.343696,49.754932,159.498715,200.891609,157.287662,190.813522,113.520621,179.395106,-0.000482,0.030578,79.304561,64.526626,183.710093,7.455253,59.783461,0.709152,713157.049970,0.873056,8.588546,4.213107,3.994487,0.063806,0.056854,32.000000,108.976242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061101,64.941020,104.463085,100.000000,32.527073,45.822785,45.569620,41.126233,80.734177,92.622152,79.237586,168.734048,115.804826,169.231489,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801588,48.614404,198.816034,161.044292,195.613629,189.517773,84.208240,14.169720,188.850530,16.341291,48.603926,49.825037,159.498724,200.856157,157.315596,190.684869,113.452033,179.996262,-0.000481,0.030567,79.283451,64.701521,183.853938,7.466721,59.751282,0.708801,712593.223339,0.873296,8.609083,3.971521,3.996633,0.064513,0.058424,32.000000,109.049768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061941,64.923915,104.440861,100.000000,32.559107,45.822785,45.569620,41.143846,80.734177,92.622152,79.172351,168.416481,115.948391,169.234872,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674598,48.646494,198.907870,161.039816,195.683293,189.513640,84.333076,14.167009,188.859913,16.342785,48.452565,49.968357,159.478738,200.836973,157.302330,190.888163,113.511297,179.182408,-0.000481,0.030578,79.219818,64.528103,183.795916,7.471632,59.779291,0.708377,712687.987680,0.873750,8.552033,4.276018,3.992163,0.064807,0.057064,32.000000,109.028777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050662,64.929278,104.392640,100.000000,32.523257,45.822785,45.569620,41.114199,80.734177,92.622152,79.113297,168.666151,115.969602,169.298483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716006,48.646494,198.890596,161.039816,195.631082,189.493351,84.374947,14.163013,188.974573,16.346324,48.543822,49.838634,159.480937,200.987101,157.318876,190.705217,113.470540,179.520401,-0.000481,0.030589,79.220133,64.577688,183.787515,7.484870,59.835100,0.709950,712693.610974,0.874996,8.715708,3.897235,4.004217,0.063739,0.056398,32.000000,109.001701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065552,64.953425,104.361037,100.000000,32.561143,45.822785,45.569620,41.190007,80.734177,92.622152,79.087820,168.749894,115.811040,169.198405,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800777,48.658836,198.963932,161.029467,195.676589,189.492799,84.335718,14.171433,189.062260,16.347346,48.388186,49.815054,159.476636,201.070380,157.309655,190.866836,113.465022,180.171826,-0.000481,0.030593,79.209121,64.624006,183.903456,7.488321,59.857392,0.708643,712715.697647,0.873659,8.672773,4.070820,4.000534,0.063570,0.056754,32.000000,109.017981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059971,64.967019,104.345490,100.000000,32.547467,45.822785,45.569620,41.170632,80.734177,92.622152,79.044468,168.671436,115.851198,169.256587,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783575,48.646768,198.915787,161.030026,195.752873,189.476517,84.455218,14.173573,189.035145,16.346798,48.348066,49.962251,159.479673,201.212945,157.296853,190.879896,113.531411,179.375067,-0.000481,0.030612,79.211225,64.895520,183.920607,7.496366,59.902973,0.707521,712664.247454,0.872440,8.597305,4.331814,3.995197,0.064395,0.057073,32.000000,108.980342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049201,64.968302,104.316830,100.000000,32.559873,45.822785,45.569620,41.125719,80.734177,92.622152,78.989842,168.910436,115.844025,169.305328,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787179,48.627569,199.048241,161.027788,195.796831,189.485505,84.439040,14.165867,188.979715,16.353623,48.097203,49.912474,159.537053,201.228724,157.335197,190.945041,113.548407,179.542518,-0.000481,0.030616,79.261452,64.745531,183.987302,7.503918,59.913831,0.706990,712329.768011,0.871435,8.603047,3.952857,3.995611,0.063609,0.057370,32.000000,109.070443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034502,65.009466,104.330414,100.000000,32.547677,45.822785,45.569620,41.110301,80.734177,92.622152,78.903578,168.878079,116.215461,169.247146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727089,48.574636,199.139936,160.986110,195.783071,189.490583,84.323283,14.158589,188.980936,16.356914,48.187480,49.833074,159.492880,201.115598,157.338409,190.993665,113.440766,179.686401,-0.000483,0.030622,79.267721,64.620474,184.105167,7.506940,59.939611,0.707196,712319.901558,0.871173,8.602417,4.008711,3.998162,0.063634,0.057261,32.000000,109.074951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027237,64.973364,104.307421,100.000000,32.564011,45.822785,45.569620,41.135357,80.734177,92.622152,78.827661,168.646566,116.013442,169.280190,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718070,48.574636,199.062720,160.986110,195.782146,189.501778,84.440734,14.167437,189.036690,16.359387,48.604165,49.863525,159.474273,201.182344,157.340112,191.073897,113.616097,180.680569,-0.000483,0.030647,79.285314,64.707732,183.928340,7.548704,59.883409,0.707737,712625.724831,0.873788,8.589429,4.165762,4.004657,0.063095,0.056291,32.000000,109.105546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012494,64.998623,104.288713,100.000000,32.603933,45.822785,45.569620,41.171587,80.734177,92.622152,78.714532,168.881468,115.865543,169.181685,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746899,48.586704,199.188698,160.978838,195.874457,189.497634,84.377781,14.168008,189.035627,16.366677,48.795836,49.898858,159.494962,201.365091,157.356347,190.983852,113.541606,179.456835,-0.000483,0.030627,79.349110,64.667791,184.131880,7.590138,59.923010,0.708359,712080.304233,0.872801,8.598776,4.379778,4.003830,0.063712,0.056848,32.000000,109.076702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064016,65.027017,104.310377,100.000000,32.602873,45.822785,45.569620,41.179995,80.734177,92.622152,78.663741,168.755561,116.200464,169.222991,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829835,48.692571,199.161597,161.044012,195.955158,189.495020,84.370011,14.162299,189.081401,16.371151,48.504708,49.954226,159.511409,201.466536,157.320025,191.049528,113.619185,179.939216,-0.000484,0.030611,79.386867,64.803058,184.074777,7.603136,59.903183,0.707857,712280.339711,0.872900,8.580970,3.974787,4.004042,0.063728,0.056625,32.000000,109.084445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030261,65.030667,104.309386,100.000000,32.619698,45.822785,45.569620,41.166950,80.734177,92.622152,78.601927,168.740021,115.957098,169.257452,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758319,48.706833,199.314034,161.094362,196.081378,189.519785,84.407975,14.165724,189.213942,16.381374,48.344575,49.889915,159.539163,201.440440,157.346371,191.288946,113.626058,179.339793,-0.000483,0.030603,79.442536,64.907437,184.062212,7.638599,59.934051,0.707196,712146.806836,0.871613,8.600966,4.086507,3.996834,0.063498,0.057237,32.000000,109.120717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060511,65.051461,104.293593,100.000000,32.641648,45.822785,45.569620,41.107325,80.734177,92.622152,78.637316,168.815949,115.990429,169.260560,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840164,48.706833,199.360429,161.094362,196.087807,189.518812,84.375805,14.165154,189.241482,16.386889,48.309909,49.798379,159.546875,201.329618,157.379770,191.268003,113.643842,180.280958,-0.000483,0.030611,79.454391,64.833193,184.119399,7.682949,60.075436,0.708264,712318.087508,0.873221,8.692963,3.842946,4.005858,0.063131,0.055970,32.000000,109.063201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036630,64.994908,104.277657,100.000000,32.632787,45.822785,45.569620,41.162125,80.734177,92.622152,78.601449,168.751611,116.293054,169.411976,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807026,48.670904,199.350100,161.096600,196.067791,189.495276,84.260534,14.161586,189.263738,16.388238,48.701044,49.856375,159.549005,201.458809,157.380399,191.180176,113.747190,179.461513,-0.000484,0.030584,79.487781,64.628535,184.064926,7.746120,60.012257,0.705667,712179.113559,0.871496,8.604542,4.195726,3.999995,0.062573,0.057030,32.000000,109.078209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055185,65.014804,104.302718,100.000000,32.698229,45.822785,45.569620,41.115280,80.734177,92.622152,78.515204,168.521068,116.055710,169.300568,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763510,48.702445,199.458304,161.085691,196.081646,189.479788,84.384739,14.163441,189.264122,16.394662,48.811037,49.791306,159.534834,201.360688,157.366176,191.321866,113.709359,179.632323,-0.000484,0.030590,79.453566,64.730527,184.284598,7.776589,59.955425,0.706634,711647.406166,0.873137,8.602904,3.771040,4.002449,0.063454,0.057986,32.000000,109.079064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044096,65.001993,104.276451,100.000000,32.690882,45.822785,45.569620,41.134101,80.734177,92.622152,78.493736,168.769479,115.982451,169.380230,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770913,48.777047,199.283106,161.107229,195.997838,189.503909,84.458852,14.167009,189.167012,16.398736,48.997208,49.988824,159.549978,201.490001,157.367036,191.272140,113.740309,179.688617,-0.000484,0.030595,79.438635,64.522876,184.119949,7.821592,59.949892,0.708142,711872.766726,0.872706,8.679503,3.875943,4.008124,0.064316,0.058344,32.000000,109.092322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067475,64.984161,104.273823,100.000000,32.755348,45.822785,45.569620,41.159629,80.734177,92.622152,78.443456,168.917705,116.220179,169.352417,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784927,48.873866,199.366267,161.143873,195.884296,189.508356,84.302021,14.165582,189.287673,16.405664,49.207445,49.817162,159.571504,201.355652,157.367510,191.333134,113.722730,179.534723,-0.000484,0.030548,79.437191,64.499396,184.274502,7.876581,59.889231,0.707924,712026.913708,0.872090,8.746437,3.867088,4.004007,0.063422,0.057184,32.000000,109.093696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067582,64.994703,104.266827,100.000000,32.707969,45.822785,45.569620,41.157361,80.734177,92.622152,78.471236,168.604042,116.014784,169.269136,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701844,48.873866,199.279971,161.143873,195.884835,189.512321,84.475616,14.163013,189.099603,16.410166,49.376021,49.806797,159.586436,201.295022,157.353065,191.139717,113.716010,179.114258,-0.000484,0.030536,79.420450,64.743330,184.263286,7.922390,59.980550,0.708903,712320.520697,0.873697,8.828745,3.824254,4.004551,0.063554,0.056335,32.000000,109.120669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028000,65.025891,104.262828,100.000000,32.737545,45.822785,45.569620,41.153032,80.734177,92.622152,78.529697,168.951232,115.935503,169.314337,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784877,48.979739,199.305948,161.188909,195.933920,189.523357,84.459460,14.164155,189.224793,16.419661,49.142684,49.974112,159.573490,201.539500,157.357428,191.212569,113.650790,179.888182,-0.000485,0.030556,79.377098,64.793152,184.099637,8.001765,60.044122,0.708673,712465.708577,0.873540,8.914826,3.665715,4.009509,0.064170,0.057820,32.000000,109.146370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039866,65.003586,104.258748,100.000000,32.704259,45.822785,45.569620,41.222376,80.734177,92.622152,78.592697,168.918919,115.946588,169.479758,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780866,49.045293,199.345919,161.260240,195.930474,189.524485,84.395027,14.161586,189.305905,16.422328,49.060621,49.800984,159.628330,201.539704,157.378510,191.174471,113.679535,179.420540,-0.000486,0.030562,79.365190,64.710212,184.293838,8.048917,59.959333,0.707206,712907.616456,0.872902,8.934374,4.035005,4.003326,0.064122,0.057337,32.000000,109.151854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030257,65.006871,104.250299,100.000000,32.716244,45.822785,45.569620,41.160450,80.734177,92.622152,78.636465,168.790054,115.940221,169.528656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726219,49.057636,199.325167,161.324858,195.835943,189.521450,84.392845,14.164440,189.320690,16.426869,49.109223,49.847209,159.649372,201.573219,157.404912,191.154834,113.781765,179.748733,-0.000487,0.030601,79.366823,64.421967,184.200592,8.119558,59.958441,0.708511,712963.407169,0.873309,9.004376,3.822599,4.004469,0.063494,0.056928,32.000000,109.208592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048524,65.020634,104.271443,100.000000,32.756655,45.822785,45.569620,41.164427,80.734177,92.622152,78.620351,168.785689,115.970100,169.423149,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754141,49.057636,199.447531,161.324858,195.829347,189.496290,84.376629,14.174429,189.242913,16.426611,49.286670,49.832345,159.671812,201.617621,157.431963,191.167757,113.664111,179.824998,-0.000488,0.030607,79.334551,64.696429,184.150049,8.156478,59.925213,0.709174,712702.452262,0.874414,9.073331,3.849221,4.008452,0.064289,0.057746,32.000000,109.266883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053797,65.040124,104.288966,100.000000,32.748803,45.822785,45.569620,41.197841,80.734177,92.622152,78.617561,168.753259,116.109408,169.388609,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789305,49.104265,199.425537,161.373532,195.737594,189.465036,84.344138,14.171861,189.369297,16.430552,49.137214,49.910021,159.673836,201.766730,157.443427,191.314966,113.789752,179.550470,-0.000488,0.030642,79.334676,64.620514,184.374108,8.182308,60.008743,0.709435,712995.743408,0.873921,9.044400,3.996792,4.008662,0.063535,0.057099,32.000000,109.251930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029447,65.008144,104.265951,100.000000,32.809646,45.822785,45.569620,41.185240,80.734177,92.622152,78.649918,168.688277,116.253510,169.389199,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794858,49.128677,199.416002,161.400946,195.736237,189.482354,84.392748,14.165154,189.200623,16.434078,48.992977,49.987943,159.736468,201.497442,157.484407,191.319993,113.737541,179.872856,-0.000487,0.030685,79.350071,64.543727,184.247316,8.208971,59.958572,0.707936,712478.484665,0.873542,9.054611,3.763417,4.005389,0.064626,0.058222,32.000000,109.179213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054627,65.052227,104.298950,100.000000,32.844192,45.822785,45.569620,41.145394,80.734177,92.622152,78.661811,168.785496,115.877356,169.407885,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747024,49.134985,199.569937,161.397310,195.698598,189.509242,84.423955,14.164297,189.328229,16.435900,49.234452,49.824162,159.729229,201.523007,157.492232,191.201141,113.730195,180.072623,-0.000488,0.030685,79.357984,64.561167,184.155091,8.218932,59.931087,0.708401,712901.817766,0.872882,9.063228,3.993181,4.004165,0.063936,0.058120,32.000000,109.134135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082351,65.034588,104.305089,100.000000,32.836496,45.822785,45.569620,41.164321,80.734177,92.622152,78.654006,168.847911,116.090268,169.442779,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800319,49.138277,199.453422,161.391995,195.760301,189.507240,84.316046,14.164583,189.340935,16.440220,49.216901,50.029606,159.718558,201.543027,157.519251,191.319096,113.722484,179.950151,-0.000488,0.030678,79.343072,64.706675,184.309724,8.240239,59.915063,0.709985,713015.140545,0.873819,9.129122,4.027781,4.011696,0.063561,0.055658,32.000000,109.216450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085514,65.023993,104.327213,100.000000,32.905801,45.822785,45.569620,41.193543,80.734177,92.622152,78.653011,168.632093,116.186119,169.416146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849520,49.181889,199.436859,161.434515,195.819117,189.507919,84.336739,14.165724,189.400424,16.440177,49.234194,50.013530,159.715522,201.552649,157.490171,191.342403,113.815602,179.700066,-0.000488,0.030659,79.339369,64.872642,184.424425,8.260158,60.042076,0.709204,712962.796977,0.873896,9.077220,3.987494,4.005063,0.063253,0.056935,32.000000,109.218007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087974,65.016029,104.346330,100.000000,32.849163,45.822785,45.569620,41.164817,80.734177,92.622152,78.649279,168.673478,116.031699,169.355918,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843556,49.181889,199.369297,161.434515,195.888112,189.526486,84.393031,14.166152,189.406246,16.442834,49.132116,49.847784,159.757198,201.566125,157.502950,191.284974,113.662629,179.821782,-0.000487,0.030673,79.359138,64.816059,184.349963,8.288124,60.015771,0.707134,712655.772183,0.872833,9.069919,3.796288,4.000778,0.063084,0.056241,32.000000,109.207073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102043,65.037263,104.364855,100.000000,32.886756,45.822785,45.569620,41.136771,80.734177,92.622152,78.688065,168.786062,115.969448,169.430505,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833326,49.203010,199.472882,161.458013,195.932496,189.549919,84.307083,14.165724,189.473317,16.447962,49.204791,49.906646,159.758653,201.597826,157.538365,191.288620,113.776298,179.398397,-0.000487,0.030672,79.358313,64.858594,184.338114,8.307123,59.997177,0.707419,713291.711636,0.872453,9.076088,3.997013,3.999901,0.064782,0.058044,32.000000,109.267368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116528,65.041383,104.402340,100.000000,32.907856,45.822785,45.569620,41.139663,80.734177,92.622152,78.706960,168.614166,116.139785,169.416343,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705265,49.201364,199.432659,161.438152,195.906691,189.560604,84.339470,14.165582,189.513380,16.455631,49.600519,49.907153,159.795441,201.652972,157.566234,191.359047,113.758032,179.572432,-0.000488,0.030647,79.370442,64.793762,184.279234,8.302919,59.906619,0.708171,713020.934374,0.873701,9.107792,3.717137,4.002801,0.064166,0.057384,32.000000,109.333508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111074,65.042581,104.427756,100.000000,32.922850,45.822785,45.569620,41.145808,80.734177,92.622152,78.706563,168.678941,116.038910,169.161268,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690719,49.201364,199.522314,161.438152,195.931205,189.555828,84.446949,14.160444,189.330913,16.461512,49.502874,49.803903,159.769755,201.557318,157.550640,191.366948,113.735464,179.811666,-0.000488,0.030639,79.384246,64.718382,184.404950,8.318413,59.991329,0.710798,713314.832051,0.875911,9.238778,3.803759,4.012304,0.063765,0.057382,32.000000,109.264806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098474,65.039519,104.468766,100.000000,32.950744,45.822785,45.569620,41.220833,80.734177,92.622152,78.704388,168.893899,116.100279,169.373896,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773462,49.299288,199.470340,161.462489,195.925612,189.580199,84.387289,14.158018,189.524285,16.465320,49.540924,49.848422,159.780742,201.717659,157.522808,191.355884,113.860215,179.429379,-0.000489,0.030651,79.381013,65.047568,184.420797,8.339160,59.969404,0.710190,713407.490207,0.875059,9.253860,3.920211,4.015283,0.063678,0.058142,32.000000,109.273169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089430,65.042537,104.485151,100.000000,32.919787,45.822785,45.569620,41.230298,80.734177,92.622152,78.806102,168.774579,116.103578,169.362921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
