OSU 80 Ton Compressor Load Stand
49.855861,49.353050,199.510616,161.498576,195.936037,189.567847,84.358840,14.163869,189.503496,16.466849,49.484843,50.095980,159.815294,201.443967,157.572578,191.290677,113.769137,180.990587,-0.000489,0.030637,79.430897,64.720010,184.252068,8.345308,59.929776,0.709233,713174.194747,0.874395,9.273343,3.813066,4.005533,0.064391,0.056120,32.000000,109.307380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123874,65.086329,104.541876,100.000000,32.979427,45.822785,45.569620,41.188038,80.734177,92.622152,78.869768,168.717680,116.097211,169.231213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849775,49.405716,199.451588,161.522913,195.873865,189.580446,84.380000,14.166438,189.375314,16.469451,49.129641,50.002548,159.827890,201.455180,157.592766,191.456550,113.805176,179.055978,-0.000489,0.030645,79.405721,64.784000,184.384675,8.362341,59.940345,0.709174,713507.491365,0.873177,9.234521,4.347820,4.001749,0.064153,0.057740,32.000000,109.291237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133641,65.092804,104.553565,100.000000,32.963983,45.822785,45.569620,41.141345,80.734177,92.622152,78.884322,168.760001,116.212354,169.431410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800986,49.362376,200.146039,161.508367,195.867527,189.596037,84.365427,14.162299,189.360553,16.472920,49.249058,49.955038,159.840697,201.612015,157.601471,191.348431,113.752127,179.347795,-0.000490,0.030623,79.410045,64.811553,184.408273,8.382961,59.972026,0.709138,713495.659615,0.873263,9.293482,3.553622,4.001053,0.062787,0.056236,32.000000,109.239898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103765,65.062784,104.566165,100.000000,33.001368,45.822785,45.569620,41.142991,80.734177,92.622152,78.955733,168.730854,116.133418,169.347854,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770177,49.363748,199.521732,161.512283,195.841212,189.610786,84.283879,14.166010,189.391557,16.477135,49.373027,49.910992,159.835088,201.578051,157.625643,191.319709,113.809914,179.149087,-0.000489,0.030639,79.412661,64.813466,184.276888,8.405087,59.933186,0.711115,713720.240065,0.874330,9.300628,3.721424,4.018917,0.065335,0.057484,32.000000,109.243235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103381,65.056555,104.587465,100.000000,33.027225,45.822785,45.569620,41.170800,80.734177,92.622152,78.930187,168.567758,116.093260,169.271300,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745777,49.363748,199.431684,161.512283,195.669017,189.627004,84.431821,14.163869,189.402982,16.479686,49.634023,49.654637,159.836446,201.586185,157.623611,191.252051,113.711190,180.092437,-0.000489,0.030644,79.419956,64.637679,184.450306,8.455061,59.989021,0.710432,713606.749649,0.875849,9.333901,3.585511,4.008861,0.062799,0.056545,32.000000,109.233664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108621,65.057229,104.600973,100.000000,33.079484,45.822785,45.569620,41.188898,80.734177,92.622152,78.947106,168.863641,116.108295,169.277358,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796378,49.416140,199.473381,161.545852,195.435577,189.669579,84.353635,14.160444,189.368504,16.481022,49.911239,49.903315,159.847336,201.364704,157.594930,191.348369,113.854261,179.614961,-0.000490,0.030620,79.391997,64.944466,184.285191,8.516590,59.957130,0.709912,714093.959231,0.874866,9.359177,4.054548,4.009017,0.063553,0.057732,32.000000,109.210451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119825,65.065148,104.592795,100.000000,33.059163,45.822785,45.569620,41.226643,80.734177,92.622152,79.021013,168.707270,116.103463,169.354030,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885693,49.539303,199.382160,161.574666,195.448432,189.686416,84.356609,14.171147,189.228681,16.479802,49.967454,50.081653,159.854506,201.387965,157.597222,191.273019,113.791175,179.988548,-0.000488,0.030624,79.379817,64.777602,184.075467,8.536964,59.925449,0.709922,713724.060502,0.874953,9.353106,3.726523,4.005428,0.064085,0.056872,32.000000,109.233523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109472,65.063092,104.581690,100.000000,33.070314,45.822785,45.569620,41.179424,80.734177,92.622152,79.166635,168.713218,115.910496,169.279482,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903139,49.603217,199.310144,161.592010,195.412486,189.683416,84.380382,14.165154,189.419793,16.480136,49.338844,49.958380,159.876989,201.458136,157.625070,191.234267,113.679698,179.509483,-0.000488,0.030605,79.349849,64.899025,184.360059,8.527938,59.926445,0.709368,714255.212012,0.873622,9.389925,3.933854,3.996780,0.062900,0.056697,32.000000,109.246446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087381,65.062599,104.559187,100.000000,33.074446,45.822785,45.569620,41.128390,80.734177,92.622152,79.199750,168.760764,116.073047,169.307492,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796856,49.504466,199.332281,161.555923,195.297728,189.685413,84.372639,14.159873,189.300760,16.476805,49.247310,50.023760,159.909562,201.539133,157.645315,191.218882,113.690498,180.278453,-0.000491,0.030599,79.361832,64.705886,184.195372,8.511736,59.934890,0.709079,714763.452198,0.873179,9.435805,3.857373,3.993940,0.063167,0.056466,32.000000,109.260474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120473,65.059121,104.541384,100.000000,33.025310,45.822785,45.569620,41.116217,80.734177,92.622152,79.301865,168.745278,116.091112,169.282433,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867059,49.504466,199.263224,161.555923,195.189650,189.708804,84.319440,14.168150,189.340907,16.474499,49.581906,49.846696,159.884804,201.393123,157.638195,191.213631,113.732744,179.900013,-0.000491,0.030577,79.337764,64.901042,184.127617,8.513469,59.934156,0.710173,714668.762862,0.875097,9.446994,4.148090,4.002909,0.063262,0.057075,32.000000,109.306505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099757,65.049574,104.481573,100.000000,33.071883,45.822785,45.569620,41.177099,80.734177,92.622152,79.238021,168.638879,115.906008,169.332551,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826757,49.538480,199.247197,161.542216,195.115858,189.736200,84.475221,14.160730,189.184922,16.473173,49.745153,49.850971,159.891713,201.291434,157.675685,191.138249,113.725458,180.317508,-0.000491,0.030565,79.340843,64.789890,184.138634,8.529089,59.929304,0.709201,714489.542531,0.874387,9.374355,3.957577,3.995889,0.063747,0.056875,32.000000,109.311878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120269,65.060586,104.484182,100.000000,33.077530,45.822785,45.569620,41.136883,80.734177,92.622152,79.302125,168.950442,116.123331,169.332865,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817661,49.592519,199.209346,161.557602,195.009502,189.728538,84.413305,14.157305,189.154530,16.468964,49.588623,50.098837,159.889448,201.378689,157.636820,191.055290,113.622575,180.078363,-0.000491,0.030562,79.325889,64.638465,184.096866,8.534382,59.846823,0.709912,714775.880401,0.873769,9.450059,4.128416,3.998799,0.063776,0.057447,32.000000,109.279887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091597,65.071426,104.507458,100.000000,33.060393,45.822785,45.569620,41.159915,80.734177,92.622152,79.335158,168.826609,116.139632,169.332197,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813774,49.597457,199.261981,161.567113,194.889458,189.724864,84.285130,14.162728,189.239547,16.465198,49.649509,50.000462,159.898400,201.313166,157.646560,190.983461,113.698428,179.494487,-0.000491,0.030540,79.349217,64.929270,184.135574,8.522146,59.915221,0.711001,715258.908439,0.874684,9.513513,4.137649,3.998770,0.063829,0.057134,32.000000,109.310100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118937,65.068012,104.523474,100.000000,33.090104,45.822785,45.569620,41.164996,80.734177,92.622152,79.426530,168.570259,115.903822,169.325234,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816334,49.630648,199.411268,161.580541,194.866706,189.745251,84.379926,14.161158,189.151355,16.463196,49.332809,49.903704,159.916121,201.482845,157.674532,191.178444,113.662611,180.058546,-0.000490,0.030572,79.386055,64.617979,184.154399,8.502351,59.907537,0.710370,714966.906248,0.876085,9.522473,3.832755,4.000138,0.063604,0.058242,32.000000,109.335991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110692,65.081014,104.561466,100.000000,33.093334,45.822785,45.569620,41.166839,80.734177,92.622152,79.483084,168.759852,116.142010,169.335186,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790396,49.630648,199.304615,161.580541,194.840325,189.734285,84.413749,14.164297,189.230983,16.461544,49.503557,49.881340,159.909028,201.373450,157.698722,190.977697,113.736102,179.800174,-0.000489,0.030593,79.373479,64.789701,184.051322,8.464073,59.883356,0.708922,715117.161934,0.872737,9.431629,4.012008,3.994053,0.062801,0.056092,32.000000,109.328129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143143,65.093588,104.628534,100.000000,33.143190,45.822785,45.569620,41.165870,80.734177,92.622152,79.556725,168.827498,116.135796,169.394588,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874285,49.578529,199.304523,161.568791,194.984084,189.730446,84.327910,14.166295,189.297212,16.458912,49.320332,49.960821,159.907303,201.399422,157.669453,191.187493,113.692007,179.335140,-0.000491,0.030578,79.364617,64.851650,184.118583,8.443574,59.961143,0.711256,714991.978218,0.875331,9.579864,3.915064,4.002873,0.063489,0.057732,32.000000,109.354821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138329,65.075394,104.650181,100.000000,33.117201,45.822785,45.569620,41.181207,80.734177,92.622152,79.598942,168.655820,116.056400,169.366540,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844412,49.571672,199.237583,161.566833,195.110586,189.752120,84.445840,14.169435,189.153748,16.456968,49.217258,49.903859,159.910983,201.432245,157.664848,191.185906,113.585052,179.505928,-0.000491,0.030595,79.334031,64.839761,183.963296,8.423787,59.967673,0.709141,714871.202173,0.874440,9.440947,3.776571,3.996138,0.063123,0.056667,32.000000,109.370315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144473,65.071968,104.688883,100.000000,33.121695,45.822785,45.569620,41.133830,80.734177,92.622152,79.584894,168.891679,115.916901,169.303676,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832078,49.571672,199.249919,161.566833,195.141138,189.773897,84.444493,14.165296,189.317297,16.450840,49.449979,50.013102,159.904160,201.253922,157.664036,191.190731,113.774454,179.861083,-0.000494,0.030613,79.351100,64.713596,184.209606,8.402881,59.856789,0.709344,715373.003160,0.873883,9.464985,3.950624,3.997190,0.065795,0.058439,32.000000,109.342079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138179,65.061470,104.734268,100.000000,33.150604,45.822785,45.569620,41.149788,80.734177,92.622152,79.614514,168.888987,115.951383,169.326965,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747227,49.568928,199.219959,161.568791,195.072152,189.777121,84.326924,14.165582,189.208896,16.449924,49.746976,49.903417,159.924146,201.123080,157.705974,190.942963,113.656111,179.909524,-0.000495,0.030573,79.369132,64.877237,184.191454,8.383708,59.866309,0.710926,714799.340132,0.874238,9.477747,3.900602,3.998427,0.064070,0.057203,32.000000,109.369524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139915,65.071144,104.774212,100.000000,33.113968,45.822785,45.569620,41.161747,80.734177,92.622152,79.611878,168.653848,115.978462,169.239120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881691,49.568928,199.208598,161.568791,195.095370,189.782252,84.353622,14.163441,189.172107,16.448375,49.731515,49.987531,159.902993,201.305399,157.676444,191.138027,113.740735,179.925340,-0.000493,0.030572,79.379085,64.811061,184.160271,8.363702,59.817948,0.711380,715219.071457,0.877815,9.505338,4.035082,4.004169,0.062459,0.055288,32.000000,109.399825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124428,65.046400,104.809851,100.000000,33.111649,45.822785,45.569620,41.206322,80.734177,92.622152,79.691573,168.707243,115.940528,169.240615,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872046,49.636958,199.254892,161.575505,195.191266,189.808311,84.451038,14.166581,189.147952,16.444395,49.526290,49.932030,159.920869,201.295165,157.684201,191.041260,113.677612,179.951823,-0.000492,0.030595,79.415031,64.875295,184.122132,8.341614,59.918053,0.710678,714875.737301,0.874245,9.423687,3.959515,3.993622,0.064134,0.057650,32.000000,109.381610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172013,65.056235,104.874468,100.000000,33.085634,45.822785,45.569620,41.129984,80.734177,92.622152,79.796563,168.902077,116.133648,169.387507,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856393,49.633940,199.148314,161.588374,195.313236,189.854212,84.344821,14.163156,189.194539,16.444174,49.069823,50.001052,159.950549,201.350617,157.709464,191.164144,113.624576,179.201735,-0.000492,0.030593,79.418967,64.842467,184.131433,8.324606,59.948423,0.709979,715385.588215,0.873710,9.501690,4.033021,3.995322,0.063549,0.056200,32.000000,109.389403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158711,65.068745,104.914989,100.000000,33.130278,45.822785,45.569620,41.133826,80.734177,92.622152,79.839409,168.689642,116.062077,169.343094,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857604,49.633940,199.262161,161.588374,195.378486,189.879797,84.456330,14.167580,189.227565,16.441908,49.219900,49.917110,159.948265,201.303666,157.700382,190.991736,113.640418,180.172217,-0.000494,0.030562,79.446363,64.928895,184.068636,8.286402,59.889519,0.709703,715740.928133,0.875320,9.514860,3.791555,3.994439,0.063196,0.056859,32.000000,109.425552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182353,65.057861,104.936568,100.000000,33.110866,45.822785,45.569620,41.141384,80.734177,92.622152,79.879099,168.912659,116.093605,169.469765,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825920,49.534365,199.200984,161.546132,195.289437,189.862350,84.411953,14.161729,189.183142,16.437683,49.328253,50.009372,159.947185,201.337936,157.710614,191.084487,113.764140,179.590453,-0.000496,0.030542,79.448175,64.613485,184.099659,8.264337,59.925029,0.710778,715811.169565,0.874258,9.513607,4.156571,3.996625,0.065729,0.058563,32.000000,109.471341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164131,65.022852,104.949500,100.000000,33.138286,45.822785,45.569620,41.140337,80.734177,92.622152,79.820762,168.823906,116.132920,169.387704,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865026,49.523942,199.193947,161.535222,195.217028,189.838573,84.246009,14.163298,189.163138,16.437181,49.372962,49.935245,159.933963,201.276225,157.726766,191.024940,113.604994,180.121739,-0.000497,0.030564,79.450551,64.728260,184.059460,8.276457,59.966650,0.710314,715076.397177,0.875011,9.446811,3.804726,3.997939,0.062944,0.056931,32.000000,109.494672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174024,65.021525,104.976137,100.000000,33.164497,45.822785,45.569620,41.157846,80.734177,92.622152,79.842824,168.492018,115.954029,169.371418,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866729,49.532171,199.177380,161.527389,195.203719,189.838011,84.372269,14.165296,189.148466,16.432453,49.183076,49.950401,159.914468,201.256695,157.705313,191.105982,113.660099,179.339365,-0.000496,0.030577,79.450794,64.833499,184.144995,8.266369,59.918001,0.709200,715500.831953,0.875836,9.395934,4.172224,3.994662,0.063560,0.058549,32.000000,109.492132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182799,64.994028,104.987136,100.000000,33.127367,45.822785,45.569620,41.135595,80.734177,92.622152,79.874408,168.744537,115.897301,169.327240,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781946,49.503369,199.210863,161.518158,195.252908,189.834229,84.403508,14.161158,189.023220,16.434067,49.284967,49.968191,159.930243,201.375692,157.716242,190.995745,113.571330,180.384048,-0.000495,0.030598,79.456560,64.680544,183.939682,8.250002,59.948633,0.709727,715288.330145,0.874509,9.402403,3.810138,3.994194,0.063305,0.056991,32.000000,109.504876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176558,64.992347,104.989580,100.000000,33.159584,45.822785,45.569620,41.133237,80.734177,92.622152,79.914603,168.807017,116.034729,169.302181,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883463,49.488282,199.365358,161.511444,195.302106,189.849428,84.345081,14.159017,189.099039,16.432153,49.127135,50.098437,159.898393,201.315327,157.695969,191.047061,113.698634,179.249017,-0.000497,0.030566,79.440846,64.831631,184.125011,8.215171,59.894214,0.710445,715684.409572,0.875751,9.461334,4.308585,4.001669,0.063324,0.057718,32.000000,109.424949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169188,64.967826,104.979811,100.000000,33.169572,45.822785,45.569620,41.182757,80.734177,92.622152,79.926714,168.690163,116.046581,169.239711,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839884,49.488282,199.216563,161.511444,195.265217,189.842474,84.326792,14.168578,189.222516,16.426311,49.024513,49.889033,159.912424,201.168318,157.708919,191.072268,113.592914,179.284044,-0.000498,0.030572,79.477239,64.883664,184.150235,8.185237,59.917135,0.709570,715123.805008,0.875111,9.372799,3.724479,3.996328,0.063651,0.056941,32.000000,109.418675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175140,64.971304,104.987856,100.000000,33.206683,45.822785,45.569620,41.124592,80.734177,92.622152,79.940462,168.653583,115.869187,169.233338,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800198,49.434518,199.264624,161.515081,195.184740,189.829377,84.359395,14.166723,189.169505,16.423018,48.952465,49.824802,159.920846,201.219795,157.702284,191.061612,113.636552,180.132020,-0.000497,0.030571,79.477869,64.671244,184.006758,8.161314,59.879160,0.710094,715477.399524,0.875417,9.386280,3.855579,3.997131,0.062802,0.055075,32.000000,109.459746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190263,64.982328,105.000031,100.000000,33.163091,45.822785,45.569620,41.148217,80.734177,92.622152,79.968492,168.718789,116.087545,169.257059,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810819,49.403522,199.149365,161.489904,195.130890,189.845312,84.352997,14.161871,189.160567,16.422006,49.227605,49.999118,159.926907,201.233372,157.710253,190.968589,113.601035,179.176454,-0.000496,0.030573,79.460742,64.901787,183.978248,8.137730,59.861588,0.711003,715224.994231,0.875661,9.373587,4.144692,4.001282,0.063635,0.059032,32.000000,109.488315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155842,64.983216,104.985294,100.000000,33.180784,45.822785,45.569620,41.169131,80.734177,92.622152,79.938481,168.705994,115.988242,169.268625,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761838,49.415591,199.195442,161.477595,195.095412,189.876928,84.379566,14.163441,189.022071,16.418871,49.144218,49.880971,159.898025,201.182915,157.722759,191.138027,113.565375,179.794421,-0.000495,0.030570,79.453261,64.798973,183.957139,8.140609,59.866545,0.710779,715288.119977,0.875518,9.331596,3.805154,3.998115,0.063256,0.056581,32.000000,109.465575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098169,64.968670,104.984763,100.000000,33.165888,45.822785,45.569620,41.163761,80.734177,92.622152,79.927691,168.759131,115.976314,169.265714,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808924,49.415591,199.276581,161.477595,194.994292,189.937830,84.419821,14.160730,189.081956,16.417770,49.243264,49.987256,159.910418,201.314267,157.700117,191.006073,113.607769,179.799545,-0.000495,0.030583,79.455052,64.896562,184.005333,8.152736,59.939847,0.711602,715658.942648,0.876375,9.394381,4.083536,4.002976,0.062727,0.056004,32.000000,109.489924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086111,64.956553,104.991694,100.000000,33.161516,45.822785,45.569620,41.192166,80.734177,92.622152,79.959904,168.839642,116.086203,169.312842,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802762,49.432598,199.121972,161.480113,194.982972,189.949037,84.337420,14.161158,189.086307,16.415789,49.309169,49.862769,159.912759,201.250925,157.714160,191.065826,113.659473,180.086950,-0.000495,0.030568,79.472182,64.889639,184.112793,8.141294,59.835677,0.710569,715666.577189,0.875318,9.345628,4.043150,4.000821,0.063937,0.057780,32.000000,109.531164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077899,64.967920,105.010420,100.000000,33.197216,45.822785,45.569620,41.166604,80.734177,92.622152,79.997921,168.674841,116.035305,169.272244,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837152,49.452622,199.173970,161.482910,194.958781,189.932446,84.360243,14.170862,189.097318,16.411088,49.174345,49.902199,159.905338,201.117107,157.701431,191.037230,113.587203,179.534616,-0.000494,0.030589,79.484802,64.617391,184.006818,8.135423,59.946377,0.711571,715581.738392,0.876387,9.369012,4.104116,3.998211,0.063181,0.056398,32.000000,109.517253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053496,64.926282,105.032712,100.000000,33.144498,45.822785,45.569620,41.171409,80.734177,92.622152,80.020402,168.720487,115.886101,169.297854,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871010,49.416688,199.143433,161.484029,195.020723,189.926514,84.363559,14.159873,189.191420,16.405204,48.730442,49.974217,159.900432,201.323033,157.702165,191.169988,113.566607,179.699928,-0.000498,0.030580,79.524721,64.900279,184.072840,8.071640,59.845486,0.709930,715762.162647,0.875451,9.353446,3.959739,3.996496,0.064824,0.057487,32.000000,109.521548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062198,64.935444,105.085256,100.000000,33.170254,45.822785,45.569620,41.182014,80.734177,92.622152,80.071995,168.727118,116.037759,169.232157,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861212,49.416688,199.175239,161.484029,195.149050,189.951664,84.273376,14.163156,188.977821,16.404092,48.532576,50.044910,159.912045,201.147728,157.725136,191.028872,113.522422,180.341318,-0.000496,0.030589,79.543116,64.753438,183.943964,8.010046,59.868171,0.710457,715474.348156,0.874822,9.275852,3.993029,3.992785,0.063657,0.058164,32.000000,109.512854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043046,64.939158,105.107209,100.000000,33.155861,45.822785,45.569620,41.132796,80.734177,92.622152,80.057679,168.546752,115.958709,169.253558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859637,49.324523,199.154336,161.447663,195.312261,189.973902,84.278810,14.167580,189.167910,16.402998,48.935473,49.956258,159.913432,201.166830,157.723888,190.849945,113.638448,178.981050,-0.000496,0.030562,79.575310,64.774361,183.859792,7.966874,59.870427,0.710550,715974.546203,0.875884,9.292624,4.340773,3.994593,0.064404,0.057138,32.000000,109.524715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035856,64.945290,105.131482,100.000000,33.168543,45.822785,45.569620,41.136569,80.734177,92.622152,79.985199,168.557620,115.881269,169.213983,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721774,49.240588,199.070934,161.411297,195.268302,189.983802,84.365793,14.160159,189.038728,16.401470,49.178840,49.848450,159.885340,201.240956,157.677210,190.945689,113.533368,179.874228,-0.000499,0.030569,79.550757,64.649814,183.981267,7.939251,59.788365,0.710372,715363.575493,0.875734,9.202090,3.690862,3.994300,0.063996,0.057608,32.000000,109.550424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029315,64.922855,105.125433,100.000000,33.173488,45.822785,45.569620,41.136219,80.734177,92.622152,79.911873,168.731586,116.082175,169.285541,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800734,49.294899,199.172745,161.398709,195.251583,189.978442,84.256251,14.162014,189.092557,16.400032,49.253440,49.870285,159.864735,201.264340,157.686708,190.979977,113.539110,180.002105,-0.000498,0.030582,79.558731,64.713744,183.903338,7.941509,59.835284,0.712740,715805.404904,0.877365,9.260889,4.146842,4.003697,0.064751,0.057337,32.000000,109.506615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042682,64.930443,105.109707,100.000000,33.135559,45.822785,45.569620,41.215899,80.734177,92.622152,79.915220,168.512501,115.870913,169.050883,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927604,49.356890,199.085020,161.422207,195.345180,189.963902,84.269231,14.162442,189.127143,16.403359,48.842596,50.079121,159.870305,201.270313,157.678718,191.007297,113.545003,179.182738,-0.000497,0.030572,79.559925,65.138243,183.859224,7.920068,59.904075,0.711536,715788.538037,0.877068,9.233412,4.191232,3.999394,0.064926,0.057598,32.000000,109.547437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062962,64.943309,105.141562,100.000000,33.187928,45.822785,45.569620,41.172898,80.734177,92.622152,79.977199,168.538463,116.051376,169.161426,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918618,49.356890,199.129342,161.422207,195.501882,189.972121,84.397425,14.166438,188.984045,16.405155,48.679387,50.013106,159.887411,201.095069,157.674385,190.872598,113.535124,179.970290,-0.000498,0.030568,79.579500,64.838888,183.895688,7.906371,59.888365,0.708961,715654.101304,0.874542,9.164198,3.863658,3.987474,0.064469,0.057155,32.000000,109.572414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029527,64.936426,105.146734,100.000000,33.140398,45.822785,45.569620,41.099524,80.734177,92.622152,80.050824,168.794850,116.114317,169.313039,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816248,49.292979,199.047240,161.412416,195.570933,189.974931,84.257169,14.161300,189.115215,16.405953,48.786349,49.894912,159.883334,201.177024,157.663126,190.912442,113.508663,179.083326,-0.000497,0.030568,79.550929,64.839468,183.852045,7.918624,59.829304,0.709413,715760.643969,0.873427,9.173482,4.182748,3.989080,0.063772,0.057124,32.000000,109.621581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001757,64.930228,105.155891,100.000000,33.165168,45.822785,45.569620,41.133995,80.734177,92.622152,80.005989,168.514339,115.958402,169.098129,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825394,49.247171,199.085599,161.393394,195.710365,190.000873,84.257164,14.161300,189.093968,16.404578,48.975149,49.941694,159.883536,201.104447,157.713875,190.890277,113.507328,179.992903,-0.000497,0.030594,79.527515,64.785561,183.923345,7.909529,59.818656,0.711002,715802.977090,0.875529,9.210266,3.862858,3.995329,0.065436,0.057313,32.000000,109.646017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021505,64.924608,105.218705,100.000000,33.165386,45.822785,45.569620,41.158690,80.734177,92.622152,79.968147,168.514328,116.122410,169.219766,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844103,49.262532,199.105524,161.403184,195.725903,190.021088,84.348266,14.164012,188.992570,16.405030,49.331807,50.019777,159.870448,201.168808,157.679239,191.016527,113.579960,180.121963,-0.000499,0.030612,79.487517,64.936762,184.015957,7.887596,59.779527,0.711171,715834.735899,0.876562,9.160162,4.219407,3.995665,0.064446,0.056627,32.000000,109.622610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994161,64.917586,105.195582,100.000000,33.137052,45.822785,45.569620,41.154940,80.734177,92.622152,79.972151,168.696532,115.972593,169.208515,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854491,49.354970,198.985810,161.415493,195.675452,190.008108,84.329270,14.160730,189.123960,16.404374,49.256014,50.003662,159.893288,201.083815,157.684810,190.995154,113.622444,179.168130,-0.000499,0.030619,79.486545,64.838570,184.025891,7.891276,59.896233,0.711562,715661.998781,0.875381,9.156165,4.197344,3.994565,0.063924,0.056317,32.000000,109.612544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971215,64.923333,105.226513,100.000000,33.164392,45.822785,45.569620,41.144004,80.734177,92.622152,79.992737,168.658540,115.961432,169.215084,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932099,49.354970,199.176243,161.415493,195.659946,190.020990,84.249429,14.163298,189.185366,16.404109,48.748778,49.992423,159.909921,201.227297,157.702635,191.031459,113.547013,179.011539,-0.000501,0.030587,79.510998,64.895046,183.900054,7.886997,59.837880,0.709890,715639.106481,0.875543,9.237858,3.780471,3.991332,0.063211,0.056284,32.000000,109.623619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992094,64.941808,105.261153,100.000000,33.100579,45.822785,45.569620,41.137596,80.734177,92.622152,80.094994,168.498858,115.857795,169.231449,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903224,49.319860,199.049293,161.409898,195.592614,190.030172,84.317922,14.164583,189.080253,16.401478,48.369697,50.033992,159.881270,201.180958,157.685951,191.037633,113.435525,180.050708,-0.000499,0.030601,79.522675,64.685602,183.977044,7.868621,59.839506,0.710140,715844.298510,0.874919,9.157634,3.794297,3.988942,0.063970,0.057404,32.000000,109.598483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978288,64.933780,105.279331,100.000000,33.154803,45.822785,45.569620,41.091081,80.734177,92.622152,80.074168,168.635844,116.076805,169.242228,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818517,49.179969,199.027838,161.351713,195.525009,190.034737,84.306647,14.160587,189.141632,16.399039,48.831677,49.943092,159.864857,201.137004,157.680040,190.954592,113.636658,179.306742,-0.000498,0.030599,79.504910,64.775046,183.901421,7.874530,59.859543,0.710114,716274.557755,0.874726,9.152360,4.313864,3.988706,0.062852,0.056351,32.000000,109.555438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970532,64.922647,105.246839,100.000000,33.117645,45.822785,45.569620,41.104140,80.734177,92.622152,80.085415,168.613294,115.979804,169.229640,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842316,49.210416,199.070286,161.327096,195.498795,190.031968,84.244749,14.162585,189.035107,16.400675,48.942271,50.082025,159.842604,201.191682,157.703727,191.002061,113.539393,180.647314,-0.000496,0.030596,79.521892,64.926677,184.018283,7.846412,59.843283,0.710607,715312.349036,0.876173,9.100075,3.820758,3.995057,0.064746,0.057154,32.000000,109.579478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979171,64.914212,105.264619,100.000000,33.150426,45.822785,45.569620,41.158119,80.734177,92.622152,79.944742,168.489498,115.898567,169.216028,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799673,49.210416,199.189356,161.327096,195.476727,190.054795,84.366401,14.159445,188.949105,16.397814,48.578548,50.082134,159.846025,201.165057,157.653218,190.990773,113.630080,178.466869,-0.000496,0.030605,79.523818,64.704315,183.913659,7.832690,59.787159,0.710599,715729.077422,0.875317,9.100437,4.445547,3.993684,0.063874,0.057647,32.000000,109.548036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987522,64.926360,105.242192,100.000000,33.148420,45.822785,45.569620,41.137783,80.734177,92.622152,79.974917,168.732803,116.027212,169.222126,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877079,49.172563,199.130118,161.338286,195.478955,190.062108,84.325964,14.163156,189.010345,16.397964,48.860893,49.924057,159.860635,201.204974,157.675425,190.953738,113.641832,179.977128,-0.000498,0.030570,79.531069,64.783495,184.001396,7.823674,59.808559,0.712262,715485.158647,0.876088,9.150027,3.496629,3.999813,0.063630,0.056091,32.000000,109.527719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993700,64.934238,105.227755,100.000000,33.164654,45.822785,45.569620,41.161168,80.734177,92.622152,79.936908,168.651928,116.050455,169.276611,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832764,49.170095,199.123715,161.361224,195.472690,190.059402,84.321506,14.164868,189.030036,16.399011,48.830716,49.839840,159.838651,201.185484,157.678636,191.004019,113.579704,178.860642,-0.000497,0.030525,79.512143,64.767402,183.946003,7.815719,59.885035,0.710814,715317.349610,0.874937,9.032092,4.078720,3.992417,0.063376,0.057875,32.000000,109.528757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990174,64.938209,105.217241,100.000000,33.124326,45.822785,45.569620,41.116627,80.734177,92.622152,79.930975,168.643012,115.867346,169.253951,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736507,49.172015,199.036153,161.375490,195.381166,190.044625,84.518097,14.165582,189.026827,16.398884,49.051217,49.815700,159.835355,201.129115,157.662125,190.903685,113.573248,179.434493,-0.000497,0.030499,79.480986,64.822023,183.980164,7.814067,59.934864,0.710439,715551.817758,0.875830,9.075459,3.702201,3.995839,0.064088,0.057596,32.000000,109.511165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982375,64.934547,105.217499,100.000000,33.141266,45.822785,45.569620,41.140832,80.734177,92.622152,79.927297,169.036195,116.051299,169.361819,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792180,49.172015,199.188665,161.375490,195.356227,190.022577,84.399210,14.162442,189.059970,16.400400,49.146384,49.852033,159.857559,201.116026,157.660267,190.922385,113.533446,180.123984,-0.000495,0.030475,79.482693,64.782782,184.007698,7.813841,59.868302,0.710796,715684.399532,0.875608,9.177048,3.934368,4.001812,0.064089,0.057903,32.000000,109.518377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996947,64.957538,105.259015,100.000000,33.123801,45.822785,45.569620,41.196992,80.734177,92.622152,79.925692,168.798420,116.021535,169.249781,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814223,49.228245,199.044436,161.391995,195.492756,190.017281,84.277141,14.160587,188.905955,16.401466,49.202327,50.018788,159.848172,201.196044,157.686305,190.874407,113.523333,180.007044,-0.000493,0.030462,79.452652,64.783540,183.845131,7.793895,59.798725,0.711190,715689.043647,0.875651,9.119384,4.244650,4.000401,0.063565,0.056562,32.000000,109.517735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991972,64.961306,105.287460,100.000000,33.161962,45.822785,45.569620,41.166693,80.734177,92.622152,79.979175,168.554282,115.958325,169.247775,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821665,49.269115,199.047846,161.421367,195.613424,190.000784,84.482770,14.163013,189.033737,16.404150,48.675880,49.953640,159.868351,201.082511,157.674494,190.814412,113.443806,179.249258,-0.000492,0.030426,79.423912,64.755092,184.015611,7.778132,59.895341,0.711465,715808.835671,0.876602,9.152797,4.208945,3.995735,0.064140,0.056113,32.000000,109.584195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987274,64.937800,105.318370,100.000000,33.164125,45.822785,45.569620,41.136317,80.734177,92.622152,80.023405,168.965541,115.919087,169.313825,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860410,49.252109,199.162986,161.430039,195.544226,189.995108,84.390461,14.167009,189.093139,16.402301,48.544910,49.934895,159.890449,201.263953,157.679320,190.946183,113.533147,179.849736,-0.000493,0.030377,79.386075,64.957238,183.986812,7.772888,59.897623,0.710258,716098.062726,0.874348,9.185965,3.991013,3.995207,0.063198,0.056123,32.000000,109.573601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991757,64.937713,105.320078,100.000000,33.109183,45.822785,45.569620,41.150070,80.734177,92.622152,80.012365,168.780922,116.042746,169.241953,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833187,49.148700,199.049951,161.380805,195.438698,189.971468,84.355449,14.164012,189.061377,16.402459,48.872436,49.818354,159.860776,201.301077,157.698200,190.888425,113.554709,179.423945,-0.000493,0.030349,79.383878,64.755274,184.103410,7.756470,59.845984,0.709981,715675.141208,0.874480,9.128874,4.137459,3.994411,0.063629,0.057085,32.000000,109.569483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995933,64.954850,105.330684,100.000000,33.143797,45.822785,45.569620,41.126793,80.734177,92.622152,80.016860,168.710899,115.900600,169.219412,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827606,49.151991,199.177514,161.369616,195.487064,189.932743,84.461719,14.167151,189.126949,16.404533,48.681327,49.957616,159.858009,201.105731,157.663737,190.938014,113.491137,179.816904,-0.000492,0.030342,79.328773,64.558140,183.770117,7.736456,59.927993,0.710333,715277.332199,0.875011,9.053627,3.948763,3.994325,0.063530,0.056746,32.000000,109.539729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988305,64.902517,105.345816,100.000000,33.137844,45.822785,45.569620,41.141672,80.734177,92.622152,79.909718,168.923439,116.119725,169.327909,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772163,49.151991,199.202694,161.369616,195.549839,189.934394,84.355044,14.167865,188.994788,16.407206,48.678174,50.016807,159.877688,201.223709,157.669908,190.898635,113.463715,179.491462,-0.000493,0.030295,79.367766,64.806174,184.117542,7.771548,59.965916,0.709624,715392.434952,0.873849,9.062692,4.166591,3.997333,0.063418,0.057073,32.000000,109.613314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985961,64.923540,105.394244,100.000000,33.129827,45.822785,45.569620,41.147784,80.734177,92.622152,79.905525,168.710088,116.135489,169.344038,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
