OSU 80 Ton Compressor Load Stand
49.816286,48.815994,199.184504,161.195623,196.229452,190.013938,84.325541,14.162585,189.065180,16.411269,48.437055,49.841293,159.737776,201.280242,157.572493,190.960339,113.522086,179.611878,-0.000488,0.030438,80.062854,64.801874,184.018120,8.038401,59.888077,0.709631,715116.305071,0.875709,8.842514,4.012439,4.001987,0.064313,0.057314,32.000000,109.955038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080581,64.697988,105.102485,100.000000,33.029099,45.822785,45.569620,41.254904,80.734177,92.622152,77.975497,168.651081,116.249022,169.530662,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668811,48.804200,199.064014,161.195623,196.112381,189.991710,84.493960,14.151026,189.031393,16.409633,48.655396,49.796434,159.734614,201.177513,157.539139,190.893204,113.487062,179.020324,-0.000490,0.030474,80.060524,64.755520,183.950923,8.053970,59.978189,0.709817,714763.525326,0.875029,8.738409,4.055191,3.998381,0.064173,0.056288,32.000000,109.984487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072518,64.690717,105.084266,100.000000,33.065445,45.822785,45.569620,41.224478,80.734177,92.622152,77.911595,168.987921,116.158810,169.526925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712157,48.842873,199.179321,161.245414,196.000234,189.977432,84.491686,14.162442,188.990509,16.410782,48.865734,49.831241,159.718161,201.221548,157.552807,190.805040,113.474227,179.025211,-0.000491,0.030492,80.072143,64.543303,183.831160,8.049139,59.929357,0.708914,714900.990483,0.873853,8.779437,4.228107,4.001669,0.062937,0.056311,32.000000,109.952572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100029,64.715032,105.114753,100.000000,33.042962,45.822785,45.569620,41.313886,80.734177,92.622152,77.871455,168.983373,116.048077,169.478341,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735109,48.905957,199.086794,161.277304,195.975623,189.955458,84.365351,14.168150,188.968106,16.412693,48.786084,49.849457,159.763586,201.256776,157.555766,190.933146,113.509995,179.514765,-0.000493,0.030496,80.109493,64.795514,183.874232,8.055167,59.893584,0.710556,714996.565183,0.875239,8.873143,3.872463,4.006652,0.063188,0.056161,32.000000,109.927436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101210,64.729164,105.157236,100.000000,33.047512,45.822785,45.569620,41.293298,80.734177,92.622152,77.873065,168.730701,116.070477,169.563353,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612153,48.905957,199.083470,161.277304,195.984064,189.948757,84.486736,14.161015,188.980584,16.416044,48.922840,49.696128,159.769658,201.208705,157.552051,190.849899,113.555591,179.485755,-0.000494,0.030485,80.126820,64.652140,183.891081,8.063544,59.884903,0.710509,714925.042587,0.876154,8.912438,4.029151,4.002943,0.063703,0.056625,32.000000,109.912963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094212,64.724217,105.158229,100.000000,33.040924,45.822785,45.569620,41.284902,80.734177,92.622152,77.902787,168.973472,116.070899,169.576060,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706634,48.945728,199.013572,161.305277,195.982217,189.952647,84.414209,14.161443,189.018112,16.417234,48.922973,49.846811,159.762728,201.160368,157.560186,190.867440,113.519790,179.856577,-0.000494,0.030491,80.122464,64.659756,183.836851,8.062852,59.876957,0.712145,714911.727902,0.877274,9.039970,3.972161,4.012796,0.063096,0.056249,32.000000,109.936478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080738,64.734056,105.157558,100.000000,33.033252,45.822785,45.569620,41.359971,80.734177,92.622152,77.913081,168.828419,115.761829,169.468782,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722864,48.992082,199.138300,161.346398,195.943258,189.927540,84.445825,14.161871,189.110065,16.414956,48.736104,49.854874,159.785415,201.242995,157.576920,190.930615,113.554523,179.478449,-0.000494,0.030491,80.120416,64.580957,183.850332,8.064020,59.813306,0.710960,715029.799797,0.876290,8.981722,4.153498,4.003763,0.064534,0.058637,32.000000,109.974923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084625,64.760928,105.168708,100.000000,33.010503,45.822785,45.569620,41.311896,80.734177,92.622152,77.887044,168.891650,115.979229,169.548011,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744863,48.980836,199.157416,161.368497,195.866801,189.923303,84.392876,14.162299,189.037437,16.413341,48.688533,49.966247,159.800142,201.147198,157.581138,190.855910,113.521160,180.084011,-0.000493,0.030482,80.136927,64.547407,183.815191,8.060329,59.736071,0.711836,714887.692970,0.875642,9.011254,3.970360,4.004964,0.064513,0.057922,32.000000,110.041714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073899,64.777704,105.211944,100.000000,33.002721,45.822785,45.569620,41.306228,80.734177,92.622152,77.911050,168.785753,116.227389,169.601079,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743459,48.980836,199.073129,161.368497,195.823636,189.930946,84.415990,14.163584,189.152147,16.410862,48.382835,49.858698,159.824698,201.250416,157.585036,191.017076,113.623866,178.755863,-0.000494,0.030457,80.128430,64.804343,183.974250,8.069357,60.051570,0.712484,714953.263102,0.875714,8.977212,4.241276,4.003578,0.062638,0.056232,32.000000,110.021166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098961,64.782018,105.226355,100.000000,33.060505,45.822785,45.569620,41.297990,80.734177,92.622152,77.877866,168.831980,116.002933,169.586209,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717966,48.921591,199.181958,161.379966,195.784461,189.889281,84.458105,14.163726,188.943416,16.410787,48.527878,49.772099,159.820640,201.121388,157.628496,190.967348,113.479740,180.144041,-0.000493,0.030471,80.131662,64.612870,183.851371,8.062646,59.850600,0.708571,714565.504383,0.875537,8.978666,3.616768,4.001996,0.063198,0.056414,32.000000,110.031047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089907,64.799639,105.237484,100.000000,33.023578,45.822785,45.569620,41.301293,80.734177,92.622152,77.855328,168.916210,116.066449,169.599270,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633446,48.885386,198.996006,161.365979,195.680117,189.872776,84.504108,14.162442,189.008651,16.408534,48.574139,49.717373,159.832908,201.065304,157.631755,190.851815,113.516611,179.877164,-0.000494,0.030469,80.144053,64.666146,183.871624,8.063710,59.860985,0.711273,714871.354427,0.875261,8.945840,4.306214,4.006237,0.064937,0.058092,32.000000,109.987597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095572,64.810761,105.252782,100.000000,33.009074,45.822785,45.569620,41.320148,80.734177,92.622152,77.722670,169.008215,116.092109,169.522126,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618827,48.909797,199.109210,161.353391,195.659515,189.852127,84.446791,14.160444,188.931145,16.403722,49.010721,49.798218,159.809623,200.974909,157.598199,190.985741,113.564242,179.392137,-0.000496,0.030470,80.142279,64.553720,183.754272,8.050562,59.864342,0.711211,714702.342894,0.876139,8.996638,4.121415,4.009939,0.063864,0.057074,32.000000,110.027494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098501,64.820802,105.264197,100.000000,32.993385,45.822785,45.569620,41.374865,80.734177,92.622152,77.690620,168.893582,116.069786,169.497106,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718791,48.909797,199.006386,161.353391,195.742470,189.839888,84.361562,14.160159,189.065532,16.403683,48.801391,50.002116,159.796891,201.132173,157.620504,190.863222,113.561005,179.126749,-0.000497,0.030469,80.140567,64.790136,183.826593,8.043564,59.962533,0.712020,714513.860255,0.877121,9.036882,3.926733,4.012775,0.064224,0.058468,32.000000,110.047235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099800,64.840478,105.307951,100.000000,32.974793,45.822785,45.569620,41.389555,80.734177,92.622152,77.684924,168.723123,115.923191,169.578735,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835169,48.986596,199.070835,161.358706,195.754812,189.827877,84.418090,14.167437,189.050909,16.406346,48.306528,49.894713,159.800476,201.154945,157.601090,191.008869,113.514358,179.699656,-0.000497,0.030486,80.095242,64.660032,183.864545,7.996122,59.895682,0.709273,714323.634973,0.875990,8.933191,3.825635,4.002639,0.063197,0.056496,32.000000,110.061840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095454,64.829012,105.328609,100.000000,32.984829,45.822785,45.569620,41.337424,80.734177,92.622152,77.733114,168.836181,116.093298,169.451945,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768788,48.905683,199.079748,161.345838,195.714895,189.812390,84.386210,14.163441,189.080255,16.407074,48.301380,49.837763,159.811058,201.144099,157.612842,191.026386,113.529689,180.017408,-0.000497,0.030486,80.167346,64.758297,183.788922,8.007067,59.855478,0.708878,714489.256912,0.873265,8.889472,4.097371,3.994585,0.064861,0.057401,32.000000,110.088726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094271,64.842853,105.351652,100.000000,32.981816,45.822785,45.569620,41.272732,80.734177,92.622152,77.629174,168.772421,115.893082,169.295572,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732770,48.863444,199.026227,161.330733,195.545609,189.801473,84.317683,14.163156,188.994982,16.410046,48.571288,49.934940,159.805998,201.132560,157.612291,191.015507,113.548691,179.153252,-0.000497,0.030482,80.186155,64.603641,183.896158,8.025396,59.955032,0.709980,714282.594384,0.874619,8.877274,4.206649,4.000092,0.062716,0.056623,32.000000,110.066978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093663,64.831805,105.373619,100.000000,33.000603,45.822785,45.569620,41.313239,80.734177,92.622152,77.599147,168.635367,115.991387,169.325588,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776409,48.870849,199.125042,161.317306,195.406674,189.771572,84.452030,14.162014,189.076540,16.412154,48.510358,49.795239,159.806624,201.211498,157.610279,191.062444,113.536029,179.956561,-0.000498,0.030464,80.195503,64.840018,183.807237,8.046621,59.934471,0.708986,714090.367038,0.875880,8.872349,3.848374,4.001913,0.064970,0.057404,32.000000,110.061003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092278,64.822898,105.345300,100.000000,32.986344,45.822785,45.569620,41.336232,80.734177,92.622152,77.523520,168.904061,115.929980,169.390182,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667508,48.870849,199.184419,161.317306,195.375608,189.742575,84.369921,14.167294,189.097183,16.410588,48.445066,49.801332,159.819942,201.155617,157.640998,190.956736,113.528380,179.249458,-0.000499,0.030471,80.286675,64.588830,183.780049,8.047650,59.930170,0.708838,714006.028550,0.873516,8.834548,4.176461,4.000390,0.063264,0.056383,32.000000,110.106437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122366,64.851469,105.404518,100.000000,32.992600,45.822785,45.569620,41.314715,80.734177,92.622152,77.485866,168.739842,115.898759,169.305446,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643651,48.870849,199.029006,161.317306,195.407707,189.746565,84.262396,14.164583,188.950156,16.408812,48.505223,49.850763,159.793766,201.077067,157.623403,190.961685,113.514654,180.015611,-0.000499,0.030475,80.280656,64.651134,183.996460,8.040616,59.962900,0.709868,714098.130761,0.874602,8.876436,4.004369,4.002673,0.065010,0.057318,32.000000,110.008227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120853,64.854123,105.397839,100.000000,33.031331,45.822785,45.569620,41.380187,80.734177,92.622152,77.452368,168.524791,115.924572,169.489356,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644905,48.831079,199.081718,161.293249,195.480627,189.738082,84.448012,14.159017,189.064064,16.406826,48.551203,49.788831,159.792763,201.116842,157.618624,190.961334,113.601792,179.268769,-0.000499,0.030468,80.298888,64.690165,183.757414,8.038289,59.903865,0.709843,714185.134935,0.877967,8.972169,4.220980,4.009153,0.063213,0.056707,32.000000,110.014063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143421,64.842990,105.408087,100.000000,32.977186,45.822785,45.569620,41.399256,80.734177,92.622152,77.378577,168.896023,115.957635,169.474171,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653575,48.837113,198.983120,161.306955,195.523642,189.722102,84.388461,14.169720,189.004162,16.408294,48.686948,49.842743,159.801398,201.021208,157.615219,190.928196,113.471907,179.757115,-0.000501,0.030438,80.308267,64.536205,183.753432,8.039516,59.936333,0.710549,713711.109555,0.875876,8.931099,3.840697,4.010114,0.063187,0.057002,32.000000,110.000588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161686,64.868028,105.417253,100.000000,32.991067,45.822785,45.569620,41.403093,80.734177,92.622152,77.341116,168.776922,115.963196,169.336563,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649284,48.869752,199.188963,161.323739,195.487159,189.722845,84.375641,14.168150,189.016484,16.411543,48.783274,49.811934,159.773525,201.075579,157.581586,190.851982,113.502633,180.327377,-0.000501,0.030441,80.314310,64.762353,183.886306,8.034198,59.915483,0.709752,714140.527596,0.876265,8.928136,4.162367,4.007428,0.063205,0.056554,32.000000,109.926387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149991,64.845836,105.408816,100.000000,33.012641,45.822785,45.569620,41.403830,80.734177,92.622152,77.310168,168.751281,115.957903,169.415438,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649984,48.869752,198.990308,161.323739,195.445878,189.717713,84.420281,14.158589,189.019834,16.415085,48.802712,49.777845,159.809638,201.044489,157.596704,190.916576,113.602900,179.799690,-0.000502,0.030448,80.355067,64.584536,183.943150,8.036669,59.878294,0.710652,714139.247850,0.876566,8.965227,4.355104,4.011920,0.063176,0.057459,32.000000,109.923603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192804,64.879684,105.441876,100.000000,33.020641,45.822785,45.569620,41.412403,80.734177,92.622152,77.307460,168.840562,115.988166,169.481410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700554,48.911169,199.051179,161.331292,195.358979,189.718751,84.369187,14.160444,188.965794,16.416180,48.594031,49.851660,159.810640,200.948488,157.604878,190.953798,113.528075,180.036122,-0.000503,0.030457,80.358517,64.578060,183.959526,8.012396,59.850547,0.710560,713737.534348,0.876065,8.964502,4.048076,4.007862,0.062837,0.055896,32.000000,109.988008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191835,64.872030,105.459590,100.000000,32.964684,45.822785,45.569620,41.417734,80.734177,92.622152,77.315813,168.738374,115.907235,169.310206,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731638,48.917751,198.950449,161.329614,195.340708,189.707308,84.362282,14.159303,189.033132,16.415583,48.577703,49.804223,159.802293,201.119737,157.613854,190.897569,113.581525,178.998402,-0.000504,0.030479,80.388841,64.665457,183.898342,8.004777,59.878898,0.710494,714049.761631,0.875712,8.953466,4.215598,4.005009,0.065025,0.058789,32.000000,109.935041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168905,64.881129,105.488828,100.000000,32.966033,45.822785,45.569620,41.393327,80.734177,92.622152,77.286332,168.724564,115.896496,169.473149,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661144,48.881272,198.941979,161.324858,195.352471,189.687439,84.483887,14.156734,188.924493,16.416025,48.632267,49.804254,159.802187,201.132988,157.597903,190.781079,113.501788,180.063917,-0.000504,0.030534,80.417794,64.478623,183.819252,8.016055,59.845066,0.709479,713747.011801,0.875139,8.927830,3.754614,4.000481,0.063549,0.056354,32.000000,109.790342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177510,64.876419,105.492027,100.000000,32.929747,45.822785,45.569620,41.416002,80.734177,92.622152,77.254350,168.967774,116.048115,169.419687,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676471,48.881272,199.039542,161.324858,195.388692,189.672509,84.489025,14.167865,188.999855,16.412624,48.743018,49.893030,159.772231,201.259590,157.608582,190.909880,113.583087,179.034388,-0.000506,0.030543,80.431623,64.593485,183.971515,7.993754,59.933107,0.710566,714027.177773,0.876037,8.958817,4.254901,4.005660,0.063145,0.057183,32.000000,109.758593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163515,64.876129,105.482835,100.000000,32.937950,45.822785,45.569620,41.425708,80.734177,92.622152,77.186144,168.978051,115.934429,169.298955,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751037,48.891969,198.966408,161.328775,195.368528,189.645275,84.377195,14.160016,188.996255,16.412749,48.553386,49.887618,159.795623,201.246522,157.624135,190.749158,113.492499,179.544992,-0.000508,0.030614,80.484018,64.778395,184.130252,7.988719,59.922328,0.709554,713602.158413,0.874654,8.948544,3.767215,4.006717,0.065780,0.057191,32.000000,109.815508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172333,64.920059,105.506158,100.000000,32.940411,45.822785,45.569620,41.421136,80.734177,92.622152,77.164521,168.754390,115.925684,169.311072,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712069,48.906231,199.113438,161.353391,195.241051,189.624880,84.358102,14.167009,189.051135,16.414179,48.268333,49.739970,159.824015,201.256124,157.611135,190.874472,113.455813,179.286882,-0.000510,0.030612,80.475491,64.615662,184.043917,7.986834,59.885271,0.708466,713763.706512,0.874255,8.881947,4.058517,3.999241,0.065159,0.057131,32.000000,109.921793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181279,64.897323,105.467148,100.000000,32.963041,45.822785,45.569620,41.382149,80.734177,92.622152,77.133128,168.716204,116.124366,169.327791,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673109,48.828611,198.986855,161.340523,195.106191,189.627147,84.467968,14.156734,189.000491,16.412774,48.572075,49.790934,159.821818,201.160388,157.620624,190.816119,113.484678,179.546117,-0.000511,0.030636,80.488987,64.670729,183.923184,7.947956,59.913647,0.708466,713763.706512,0.874255,8.881947,4.058517,3.999241,0.064403,0.057288,32.000000,109.981697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156006,64.924522,105.454842,100.000000,32.955381,45.822785,45.569620,41.406492,80.734177,92.622152,77.117131,168.935937,115.915520,169.419687,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710466,48.849456,198.970077,161.302480,195.089805,189.640263,84.350536,14.167865,189.044146,16.410703,48.558468,49.921619,159.799188,201.261873,157.614133,190.928297,113.566332,179.586958,-0.000512,0.030662,80.467720,64.610637,183.944757,7.951842,59.912388,0.709406,713680.798930,0.874599,8.899369,4.066780,4.005927,0.062460,0.055359,32.000000,110.031971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139306,64.898136,105.414532,100.000000,32.949957,45.822785,45.569620,41.432979,80.734177,92.622152,77.003362,168.701071,116.052680,169.491166,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637752,48.849456,198.999501,161.302480,195.116596,189.626406,84.393546,14.160159,188.876272,16.409079,48.474362,49.863070,159.796441,201.282871,157.626465,190.920917,113.501243,180.295552,-0.000513,0.030679,80.461253,64.672194,183.844703,7.962708,59.968669,0.709001,713432.890317,0.875197,8.881479,4.001163,4.002579,0.062837,0.056040,32.000000,109.972562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147900,64.923472,105.426537,100.000000,32.894631,45.822785,45.569620,41.415528,80.734177,92.622152,76.987466,168.787093,116.146804,169.507020,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735672,48.840405,199.051293,161.281500,195.249853,189.595503,84.447545,14.162157,188.968814,16.413669,48.142599,49.938327,159.764355,201.312106,157.609353,190.996418,113.584051,179.451310,-0.000512,0.030704,80.469303,64.830196,183.907070,7.945312,59.965522,0.709283,713746.977335,0.876111,8.956897,4.344038,4.009035,0.063786,0.057255,32.000000,109.913791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118260,64.914555,105.383408,100.000000,32.956062,45.822785,45.569620,41.461977,80.734177,92.622152,76.942665,168.895089,115.961624,169.294156,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796420,48.769916,199.225134,161.269471,195.428760,189.575710,84.326402,14.167437,189.147011,16.418031,48.098357,49.760540,159.802319,201.285746,157.618407,190.907170,113.528560,179.529396,-0.000512,0.030703,80.477227,64.604655,183.913492,7.937990,59.846430,0.708073,713136.327371,0.873471,8.846302,3.930173,4.002184,0.063493,0.056350,32.000000,109.785112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166026,64.947116,105.384779,100.000000,32.942605,45.822785,45.569620,41.408665,80.734177,92.622152,76.822541,168.652804,116.053715,169.419136,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676480,48.710947,199.153017,161.272548,195.453012,189.587038,84.373961,14.165154,189.003681,16.420102,48.250699,49.672977,159.774349,201.168481,157.629192,190.956551,113.479627,180.466563,-0.000512,0.030688,80.467061,64.724398,184.070126,7.962213,59.867568,0.708070,713037.421889,0.872227,8.753009,3.862475,4.001859,0.064622,0.056407,32.000000,109.821613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189115,64.954458,105.386396,100.000000,32.978410,45.822785,45.569620,41.378089,80.734177,92.622152,76.778984,168.747921,115.904397,169.311583,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642855,48.749620,199.019702,161.280381,195.488030,189.604999,84.343654,14.164868,189.023171,16.417437,48.644769,49.736042,159.738600,201.268010,157.585769,191.003041,113.597551,179.366525,-0.000511,0.030707,80.457156,64.793539,183.958892,7.961174,59.868276,0.709930,713284.692994,0.875033,8.778209,4.432571,4.009000,0.062714,0.056985,32.000000,109.904752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192810,64.984053,105.371933,100.000000,32.941309,45.822785,45.569620,41.449403,80.734177,92.622152,76.671767,168.687308,116.068214,169.333023,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706066,48.749620,198.993602,161.280381,195.531525,189.598580,84.356065,14.163726,188.939167,16.415589,48.810777,49.867450,159.759795,201.100023,157.591196,190.738200,113.521210,180.436406,-0.000511,0.030688,80.450889,64.645704,183.654275,7.970356,59.828465,0.710154,713031.417203,0.876184,8.851765,3.883360,4.009030,0.062643,0.055949,32.000000,109.981908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200860,64.998405,105.360627,100.000000,32.908621,45.822785,45.569620,41.473878,80.734177,92.622152,76.662799,168.712130,115.795007,169.277201,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724275,48.838759,198.994846,161.299123,195.539776,189.590476,84.374484,14.164725,189.005704,16.415858,48.359668,49.809809,159.781692,201.270476,157.591292,190.964272,113.546187,179.576963,-0.000512,0.030673,80.450997,64.640005,183.904581,7.956380,59.949682,0.709737,713228.628589,0.874788,8.786204,4.379191,4.003407,0.063576,0.056361,32.000000,110.038699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206781,64.995172,105.392608,100.000000,32.911218,45.822785,45.569620,41.442671,80.734177,92.622152,76.707530,168.748967,116.093643,169.317523,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691697,48.788018,199.054770,161.287374,195.555016,189.591666,84.448505,14.171290,188.962093,16.416099,48.502547,49.790546,159.793344,201.122917,157.588651,190.793842,113.530712,180.789876,-0.000512,0.030679,80.453770,64.545779,184.041509,7.939212,59.876485,0.708235,713272.357318,0.874423,8.856468,4.017382,4.001966,0.063355,0.056557,32.000000,110.060025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205119,65.028982,105.380177,100.000000,32.885473,45.822785,45.569620,41.435219,80.734177,92.622152,76.670834,168.897010,115.895345,169.290340,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683660,48.803926,199.100305,161.291850,195.566976,189.590132,84.166279,14.162728,189.117949,16.415425,48.498029,49.830715,159.778116,201.269946,157.604301,190.970097,113.599134,179.104831,-0.000515,0.030691,80.442078,64.716745,184.069331,7.930212,59.893951,0.709563,713296.608241,0.874174,8.839499,4.507872,4.005795,0.063564,0.056923,32.000000,110.088293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195353,65.022507,105.367952,100.000000,32.904620,45.822785,45.569620,41.462013,80.734177,92.622152,76.593276,168.332558,116.149949,169.481725,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760415,48.803926,199.070784,161.291850,195.560487,189.563457,84.421541,14.165296,188.911155,16.415417,48.472345,49.905568,159.797468,201.196513,157.624101,190.889710,113.495017,179.586185,-0.000514,0.030744,80.436483,64.543216,183.933541,7.911554,59.885638,0.709600,713035.247987,0.877295,8.863742,3.778884,4.007360,0.063045,0.056553,32.000000,110.107823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193893,65.027301,105.360888,100.000000,32.928962,45.822785,45.569620,41.466530,80.734177,91.622152,76.554780,168.843083,116.005924,169.396123,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764985,48.840953,199.096535,161.275346,195.596251,189.568593,84.436469,14.158589,189.067885,16.416406,48.320038,49.924363,159.784158,201.272821,157.607347,191.009148,113.523019,179.381957,-0.000515,0.030775,80.460502,64.629785,183.854881,7.909355,59.942811,0.709865,712739.606502,0.874434,8.853398,4.030018,4.007038,0.063952,0.056610,32.000000,110.168435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207844,65.061356,105.336155,100.000000,32.906327,45.822785,45.569620,41.426494,80.734177,91.622152,76.552126,168.872937,116.164985,169.423778,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678144,48.805571,199.074372,161.245135,195.690917,189.572753,84.370293,14.161015,189.057399,16.418339,48.636251,49.743885,159.767397,201.333471,157.609388,190.989572,113.655523,179.854679,-0.000516,0.030768,80.468917,64.581244,183.884881,7.874516,59.974597,0.707989,713212.244619,0.872891,8.816483,3.963956,4.000735,0.063939,0.056714,32.000000,110.152838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204276,65.071126,105.348765,100.000000,32.944007,45.822785,45.569620,41.425838,80.734177,91.622152,76.479802,168.740587,116.044126,169.535501,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659320,48.801732,199.210385,161.248212,195.691493,189.569643,84.447718,14.166581,189.037959,16.419055,48.801663,49.736130,159.776466,201.235635,157.613963,191.055928,113.580998,179.376726,-0.000516,0.030767,80.493052,64.614090,184.063721,7.875449,59.873731,0.708591,712804.305458,0.875205,8.871108,4.017021,4.007283,0.063499,0.056620,32.000000,110.181855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222188,65.093300,105.358413,100.000000,32.907065,45.822785,45.569620,41.478984,80.734177,91.622152,76.439798,168.895435,116.070553,169.499466,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719002,48.855490,199.061098,161.284857,195.625929,189.571905,84.525538,14.144176,189.078314,16.420636,48.480272,49.745888,159.781217,201.037252,157.597606,190.985445,113.599535,179.488668,-0.000517,0.030790,80.488143,64.585968,183.946521,7.876920,59.994895,0.710350,713062.776160,0.874747,8.886795,3.903921,4.011541,0.064486,0.057470,32.000000,110.207996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211240,65.109845,105.346044,100.000000,32.938467,45.822785,45.569620,41.494806,80.734177,91.622152,76.395650,169.051076,116.035842,169.493408,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697835,48.855490,199.203135,161.284857,195.502018,189.559711,84.434587,14.165724,189.081558,16.422230,48.605305,49.738848,159.784995,201.291536,157.596116,191.029484,113.597422,179.334896,-0.000516,0.030804,80.473734,64.581216,184.141997,7.895565,59.859045,0.707904,713054.785441,0.872919,8.878664,3.929362,4.003723,0.063418,0.056415,32.000000,110.232427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196309,65.104023,105.361841,100.000000,32.909084,45.822785,45.569620,41.467267,80.734177,91.622152,76.411514,168.869175,115.870376,169.468231,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640321,48.824771,199.120312,161.322620,195.494069,189.566583,84.339255,14.165154,189.039964,16.419201,48.561663,49.837201,159.794257,201.304502,157.628046,191.110566,113.555892,179.789930,-0.000515,0.030818,80.462241,64.568720,184.035046,7.881057,59.914119,0.710097,713042.405117,0.874216,8.900608,3.871058,4.008286,0.063685,0.056356,32.000000,110.215704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180377,65.108046,105.378497,100.000000,32.926156,45.822785,45.569620,41.482923,80.734177,91.622152,76.376485,168.678510,116.113320,169.496595,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615690,48.839033,199.234118,161.361783,195.599663,189.583257,84.419817,14.157733,188.908658,16.417436,48.683008,49.743526,159.812183,201.225483,157.603031,191.065334,113.584299,179.904940,-0.000513,0.030812,80.421055,64.498244,184.017020,7.858663,59.884562,0.709924,713241.534865,0.876287,8.929546,4.091256,4.011262,0.064035,0.056317,32.000000,110.203004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177341,65.118351,105.366128,100.000000,32.920136,45.822785,45.569620,41.521529,80.734177,91.622152,76.308292,168.839633,115.897416,169.387114,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662440,48.854667,199.115377,161.397590,195.701922,189.569823,84.364572,14.160587,188.993067,16.416994,48.735550,49.842544,159.821068,201.104223,157.604405,190.937968,113.602564,179.026457,-0.000514,0.030834,80.406896,64.525275,184.162638,7.804913,59.890490,0.710973,713276.304209,0.876046,8.969376,4.107953,4.015547,0.064725,0.058074,32.000000,110.266122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179268,65.134895,105.400897,100.000000,32.889292,45.822785,45.569620,41.543939,80.734177,91.622152,76.273376,168.729143,116.039447,169.303558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644376,48.854667,199.014650,161.397590,195.663644,189.554442,84.410492,14.163013,188.984706,16.417441,48.484981,49.801111,159.834638,201.304481,157.621419,191.018950,113.552215,179.581943,-0.000514,0.030844,80.348793,64.585692,183.709525,7.809996,59.877849,0.710047,713128.419829,0.874856,8.940342,3.743157,4.009601,0.064945,0.057064,32.000000,110.246887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172250,65.139111,105.421401,100.000000,32.905921,45.822785,45.569620,41.523696,80.734177,91.622152,76.253585,168.820984,115.965459,169.388570,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599449,48.876884,199.146401,161.404024,195.601160,189.513153,84.406706,14.164440,189.029771,16.417243,48.587299,49.679248,159.846058,201.131235,157.630995,190.962520,113.533634,179.409519,-0.000514,0.030844,80.329607,64.554285,183.988159,7.805096,59.884851,0.710054,713270.508334,0.875486,8.955234,4.013310,4.008806,0.063501,0.056557,32.000000,110.241709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187777,65.151374,105.385119,100.000000,32.881190,45.822785,45.569620,41.539507,80.734177,91.622152,76.240983,168.813411,116.051452,169.322283,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561597,48.851924,199.008294,161.395911,195.538009,189.493072,84.343156,14.159731,189.056605,16.416727,48.762019,49.710438,159.817771,201.160449,157.638820,190.932060,113.579510,179.851926,-0.000514,0.030830,80.312569,64.331006,184.012981,7.815284,59.908192,0.710770,713296.266235,0.876270,9.024088,3.964170,4.015093,0.065811,0.057953,32.000000,110.197404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178117,65.145007,105.363685,100.000000,32.891926,45.822785,45.569620,41.571702,80.734177,91.622152,76.182799,168.686312,115.904359,169.351237,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684823,48.886758,199.056386,161.408779,195.482098,189.503954,84.319973,14.175856,189.056551,16.417784,48.939351,49.832310,159.818841,201.234636,157.617636,190.843065,113.621936,179.379962,-0.000515,0.030874,80.298900,64.618139,183.899559,7.796546,59.910421,0.710498,713063.732805,0.877520,9.038446,4.091954,4.015373,0.063235,0.058315,32.000000,110.233655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167254,65.146612,105.320441,100.000000,32.874520,45.822785,45.569620,41.600792,80.734177,91.622152,76.147414,168.639946,116.163911,169.523581,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822985,48.932837,199.038249,161.409898,195.396049,189.470559,84.398492,14.160302,189.066492,16.418307,48.323176,49.945081,159.820161,201.178145,157.630655,190.939802,113.534633,179.976396,-0.000515,0.030877,80.301286,64.686385,183.940620,7.795286,59.860041,0.709141,712840.604125,0.875479,8.945368,3.864254,4.006382,0.065834,0.058119,32.000000,110.260149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177435,65.160598,105.259416,100.000000,32.871660,45.822785,45.569620,41.537134,80.734177,91.622152,76.149635,168.796984,115.912222,169.272873,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663118,48.932837,199.082098,161.409898,195.397958,189.457297,84.360578,14.160872,189.088146,16.418323,48.090971,49.762260,159.834906,201.193883,157.652999,191.003119,113.617995,179.761163,-0.000516,0.030857,80.301760,64.700678,183.930912,7.790672,59.788392,0.707912,712965.625806,0.871929,8.848320,4.185633,3.994908,0.064017,0.056737,32.000000,110.225735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194560,65.165284,105.209668,100.000000,32.872430,45.822785,45.569620,41.461846,80.734177,91.622152,76.165937,168.721156,115.944939,169.238058,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689798,48.805846,199.163983,161.360944,195.394809,189.449048,84.306782,14.164440,189.105279,16.418106,48.313963,49.889118,159.845594,201.089646,157.669006,190.958934,113.569067,179.161556,-0.000517,0.030870,80.279770,64.614890,184.037922,7.805942,59.836779,0.710861,712838.751407,0.875380,9.013958,4.017867,4.008651,0.065938,0.057771,32.000000,110.240422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210523,65.154615,105.226429,100.000000,32.877868,45.822785,45.569620,41.562417,80.734177,91.622152,75.996631,168.613563,115.979114,169.220120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646691,48.775127,198.962900,161.329894,195.294298,189.441381,84.454983,14.164868,189.080048,16.418469,48.546870,49.720773,159.811573,201.055009,157.649197,190.893682,113.623406,179.922359,-0.000517,0.030858,80.281257,64.528903,184.123030,7.802359,59.844279,0.709895,712619.584793,0.874490,8.864921,3.829130,4.008475,0.062929,0.056626,32.000000,110.272779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208233,65.160661,105.198393,100.000000,32.872104,45.822785,45.569620,41.547309,80.734177,91.622152,75.925533,168.909966,115.984867,169.249388,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619379,48.823948,199.082262,161.326257,195.196423,189.440970,84.367287,14.156734,189.116695,16.416865,48.813837,49.755360,159.827128,201.097434,157.651605,191.034347,113.588812,179.706420,-0.000516,0.030820,80.259392,64.731007,183.926121,7.787982,59.764736,0.709692,712398.905368,0.874262,8.873293,4.075676,4.007576,0.062795,0.055882,32.000000,110.306213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205070,65.150388,105.183396,100.000000,32.837212,45.822785,45.569620,41.576467,80.734177,91.622152,75.882496,168.734575,115.888671,169.249663,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649172,48.863992,198.975636,161.337726,195.129339,189.447014,84.371167,14.162728,189.000928,16.420011,48.695521,49.732115,159.823320,201.142081,157.649293,191.165671,113.587692,179.854923,-0.000514,0.030808,80.245189,64.548979,184.032457,7.787898,59.841657,0.711393,712675.373909,0.875824,8.950460,4.025570,4.012188,0.064128,0.056978,32.000000,110.292407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197955,65.128214,105.165926,100.000000,32.878494,45.822785,45.569620,41.598318,80.734177,91.622152,75.892164,168.742333,116.079183,169.244195,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721099,48.863992,199.114503,161.337726,195.088042,189.457467,84.394821,14.163156,189.064933,16.421376,48.680651,49.819285,159.847298,201.232537,157.646952,190.966451,113.625918,180.819124,-0.000514,0.030772,80.266728,64.702798,183.928627,7.782871,59.905255,0.709937,712763.036783,0.875326,8.959584,4.084948,4.007632,0.064084,0.056286,32.000000,110.295511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240648,65.141901,105.152707,100.000000,32.833660,45.822785,45.569620,41.588604,80.734177,91.622152,75.895893,168.789642,116.073890,169.339750,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699665,48.880175,199.056839,161.359545,195.036990,189.464252,84.451348,14.159588,189.011517,16.423888,48.524503,49.902296,159.822568,201.289151,157.657214,190.966795,113.688583,179.255301,-0.000514,0.030765,80.253580,64.725040,183.929138,7.769541,59.849157,0.708666,712593.465830,0.873723,8.884994,4.424090,4.004628,0.064014,0.056258,32.000000,110.313244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237826,65.124875,105.153804,100.000000,32.859453,45.822785,45.569620,41.552216,80.734177,91.622152,75.878106,168.902697,115.990851,169.270867,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
