OSU 80 Ton Compressor Load Stand
49.720918,48.858507,199.118051,161.365140,195.009294,189.451992,84.362324,14.166581,189.119514,16.424547,48.399422,49.881674,159.832119,201.241017,157.638507,190.937606,113.538679,180.185420,-0.000513,0.030772,80.266327,64.638267,184.103205,7.805183,59.957602,0.709519,712408.103455,0.873627,8.923396,3.748611,4.005195,0.063870,0.056150,32.000000,110.337126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252117,65.101673,105.147931,100.000000,32.854516,45.822785,45.569620,41.568736,80.734177,91.622152,75.845537,168.724647,116.259762,169.365045,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640458,48.800360,199.250602,161.369057,194.941329,189.409428,84.383217,14.164012,189.088180,16.429854,48.694239,49.750618,159.835221,201.253453,157.650297,191.014571,113.569520,179.239810,-0.000513,0.030772,80.293690,64.610868,183.834198,7.823100,59.940372,0.708029,712852.393002,0.874024,8.879696,4.263481,4.004714,0.064063,0.056270,32.000000,110.286054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250561,65.089676,105.136820,100.000000,32.856774,45.822785,45.569620,41.589453,80.734177,91.622152,75.778000,168.766435,116.152021,169.387468,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634395,48.840405,199.021888,161.391156,194.872362,189.399535,84.432632,14.162014,189.056764,16.432431,48.758815,49.719706,159.826441,201.090645,157.620360,191.012247,113.735995,178.966343,-0.000511,0.030750,80.332308,64.501219,183.922754,7.822159,59.911916,0.709342,712402.412181,0.874574,8.905438,3.818518,4.013901,0.063481,0.056382,32.000000,110.291494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265778,65.106638,105.157436,100.000000,32.870167,45.822785,45.569620,41.613262,80.734177,91.622152,75.680498,168.865263,116.054099,169.483888,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611453,48.840405,199.111203,161.391156,194.742502,189.416150,84.441399,14.163298,189.089428,16.429075,48.940850,49.769234,159.849947,201.172008,157.649610,190.987618,113.580702,178.821200,-0.000510,0.030723,80.360679,64.511814,184.009370,7.854687,59.937119,0.709186,711980.027654,0.874701,8.951330,3.587526,4.009758,0.063060,0.055743,32.000000,110.333339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272231,65.090168,105.154884,100.000000,32.838505,45.822785,45.569620,41.622330,80.734177,91.622152,75.681876,168.882798,115.983179,169.506665,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687954,48.893340,199.046085,161.402065,194.666448,189.418423,84.486745,14.162728,188.891915,16.426749,48.508889,49.813171,159.844521,201.293921,157.616626,190.871658,113.534263,179.793707,-0.000511,0.030719,80.313134,64.645685,183.948920,7.886503,59.887290,0.709470,712632.739624,0.875136,8.975144,3.685669,4.013412,0.062428,0.055994,32.000000,110.332693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244640,65.059934,105.129922,100.000000,32.830685,45.822785,45.569620,41.641980,80.734177,91.622152,75.645343,168.973491,115.840535,169.393487,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640705,48.913637,199.132065,161.421088,194.657490,189.399627,84.334549,14.163013,188.999252,16.427797,48.839271,49.739223,159.852105,201.212660,157.661961,190.983421,113.615326,179.389809,-0.000510,0.030710,80.336101,64.466443,184.017079,7.896622,59.925632,0.709042,712862.571386,0.873311,8.948704,4.114367,4.005922,0.062784,0.055558,32.000000,110.408114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246791,65.080878,105.144804,100.000000,32.839737,45.822785,45.569620,41.605575,80.734177,91.622152,75.665959,168.669099,116.022686,169.318349,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601838,48.913637,199.053146,161.421088,194.578302,189.375197,84.317939,14.168436,189.068089,16.428598,49.072275,49.661802,159.857521,201.000678,157.666643,190.789358,113.489482,179.300878,-0.000509,0.030700,80.345166,64.516298,183.926239,7.897757,59.850600,0.709383,712602.928130,0.875775,9.018014,3.874735,4.011467,0.063575,0.057316,32.000000,110.432773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277278,65.067276,105.136528,100.000000,32.833659,45.822785,45.569620,41.637730,80.734177,91.622152,75.656614,168.635877,115.768311,169.269608,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612436,48.933111,199.011190,161.411856,194.538682,189.382660,84.360810,14.158446,188.966738,16.427381,49.032528,49.673092,159.853117,201.055600,157.647133,190.855480,113.525787,180.068731,-0.000511,0.030687,80.614156,64.742031,183.888675,7.906980,59.857891,0.710475,713019.924099,0.876597,9.058360,3.965628,4.013020,0.064311,0.058456,32.000000,110.387586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260368,65.063637,105.107815,100.000000,32.835505,45.822785,45.569620,41.666620,80.734177,91.622152,75.647109,168.721620,115.929673,169.322323,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620430,49.006619,198.925833,161.438152,194.492460,189.386672,84.306928,14.164440,189.073245,16.427715,49.004127,49.805787,159.854697,201.029954,157.669089,190.944755,113.536368,178.859397,-0.000512,0.030677,80.679684,64.660629,183.876395,7.924969,59.887683,0.710215,712976.318548,0.876026,9.066830,4.230663,4.011317,0.063468,0.056769,32.000000,110.353827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265852,65.057044,105.095381,100.000000,32.822432,45.822785,45.569620,41.667814,80.734177,91.622152,75.694289,168.613856,115.973936,169.342504,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748683,49.056265,199.013642,161.469483,194.508262,189.381099,84.438439,14.163726,188.976267,16.428624,48.575871,49.782495,159.878723,201.028425,157.647936,190.816429,113.532441,179.755855,-0.000512,0.030673,80.700079,64.577258,183.801281,7.915330,59.816847,0.709724,713079.725066,0.876629,9.132040,3.745047,4.008950,0.063728,0.056918,32.000000,110.399415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256683,65.044073,105.071089,100.000000,32.781118,45.822785,45.569620,41.675952,80.734177,91.622152,75.717962,168.876877,115.996297,169.309773,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726707,49.003876,198.899986,161.470881,194.603394,189.371727,84.424519,14.166010,188.981819,16.432767,48.262721,49.741082,159.900474,201.161346,157.687495,190.968816,113.472686,180.115309,-0.000511,0.030685,80.723570,64.640473,183.955629,7.927544,59.815824,0.708153,713087.200377,0.873975,9.059628,4.251855,4.000036,0.063063,0.056404,32.000000,110.341027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254553,65.061132,105.085297,100.000000,32.797081,45.822785,45.569620,41.602433,80.734177,91.622152,75.702941,168.849037,115.956369,169.297028,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645233,49.003876,199.036473,161.470881,194.661950,189.362453,84.435631,14.159017,189.057199,16.435417,48.452480,49.715247,159.894364,201.137066,157.697206,190.842849,113.558988,179.113201,-0.000513,0.030658,80.703031,64.714668,183.964789,7.952872,59.945538,0.709091,713137.529634,0.873254,9.019065,4.302012,3.999862,0.063564,0.056412,32.000000,110.301240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210007,65.041825,105.078759,100.000000,32.776455,45.822785,45.569620,41.617919,80.734177,91.622152,75.633102,168.871261,116.010297,169.300843,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652505,48.903763,198.994091,161.458573,194.710082,189.370861,84.355383,14.160159,188.970412,16.437766,48.637858,49.855923,159.871716,201.034969,157.709557,190.860289,113.536224,179.366713,-0.000512,0.030624,80.693390,64.609465,183.734734,7.931916,59.925554,0.708908,712872.623202,0.874688,9.103555,3.822322,4.009176,0.063298,0.056620,32.000000,110.329510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221530,65.060083,105.123932,100.000000,32.788764,45.822785,45.569620,41.667039,80.734177,91.622152,75.511432,168.710765,115.985442,169.482315,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681442,48.905957,199.103734,161.439550,194.699493,189.361844,84.488217,14.165296,189.044193,16.436094,48.636602,49.777730,159.866917,201.151499,157.703986,190.821096,113.495176,180.247147,-0.000512,0.030655,80.703996,64.620647,183.740035,7.943549,59.961562,0.708750,712739.060638,0.875171,8.995897,3.944761,4.007735,0.063235,0.056442,32.000000,110.360430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215811,65.065188,105.122349,100.000000,32.755530,45.822785,45.569620,41.668802,80.734177,91.622152,75.483437,168.976435,116.045584,169.412252,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602095,48.910071,199.043288,161.425563,194.698269,189.358744,84.439299,14.164725,189.043622,16.437533,48.645398,49.760590,159.884350,201.361809,157.682253,190.976169,113.554318,179.220935,-0.000511,0.030651,80.673762,64.622690,183.957770,7.954056,60.035152,0.708215,712847.345455,0.873193,8.968072,4.331155,4.007608,0.063194,0.056644,32.000000,110.385711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211402,65.052409,105.121872,100.000000,32.802984,45.822785,45.569620,41.658393,80.734177,91.622152,75.453437,168.878598,116.050340,169.508082,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586851,48.907877,199.173432,161.428641,194.714606,189.340064,84.408164,14.159873,188.953782,16.431044,48.671292,49.662012,159.872130,201.176738,157.691867,190.851365,113.510194,180.174306,-0.000510,0.030647,80.659188,64.542531,183.856165,7.974100,59.935048,0.708192,712711.781386,0.875248,9.054528,3.869364,4.012800,0.063329,0.057287,32.000000,110.407201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213265,65.055117,105.153052,100.000000,32.797546,45.822785,45.569620,41.709455,80.734177,91.622152,75.427879,168.816327,116.085934,169.504266,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545072,48.907877,199.215827,161.428641,194.741388,189.333556,84.529576,14.164155,188.913609,16.429933,48.646788,49.742151,159.897370,201.266644,157.703618,190.821421,113.591936,179.373157,-0.000512,0.030640,80.702403,64.640741,183.885899,7.993380,59.950836,0.709830,712850.520192,0.875778,9.068164,4.287612,4.016658,0.063633,0.057391,32.000000,110.426241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235341,65.063528,105.181767,100.000000,32.775649,45.822785,45.569620,41.727657,80.734177,91.622152,75.386057,169.059152,115.989508,169.488137,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641116,48.913637,199.231514,161.436473,194.701807,189.326387,84.394176,14.162014,189.001032,16.431105,48.696905,49.779970,159.872294,201.331372,157.669020,190.902888,113.553059,179.732758,-0.000515,0.030643,80.667165,64.557250,183.804464,8.027431,59.994686,0.708258,712468.384943,0.875485,9.057701,3.729963,4.013049,0.064073,0.058519,32.000000,110.372560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213031,65.023159,105.193931,100.000000,32.836848,45.822785,45.569620,41.758228,80.734177,91.622152,75.362084,168.788352,115.894693,169.566185,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647225,48.918300,199.169601,161.452139,194.778642,189.312940,84.417866,14.159731,188.949227,16.432060,48.478176,49.799454,159.891462,201.133702,157.704856,190.863772,113.551390,180.098746,-0.000516,0.030669,80.647104,64.312874,183.870054,8.023947,59.875987,0.708540,712563.787185,0.874810,9.017588,4.071659,4.013437,0.063629,0.056907,32.000000,110.392678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225906,65.053629,105.214165,100.000000,32.803544,45.822785,45.569620,41.711053,80.734177,91.622152,75.337574,168.835732,116.125939,169.524997,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571994,48.879352,199.067520,161.434795,194.779049,189.310432,84.456463,14.158589,189.006759,16.431805,48.542291,49.586656,159.885805,201.126036,157.680695,190.890174,113.540571,179.870210,-0.000515,0.030676,80.666093,64.364169,184.097661,8.045868,59.966702,0.709674,712534.754288,0.874394,9.015911,4.216821,4.011697,0.065021,0.058065,32.000000,110.409160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196396,65.028563,105.249470,100.000000,32.825047,45.822785,45.569620,41.714177,80.734177,91.622152,75.308804,168.912927,116.111824,169.580466,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583032,48.879352,199.092002,161.434795,194.742681,189.341796,84.352355,14.151597,189.044222,16.431433,48.829844,49.660557,159.860844,201.134048,157.687330,190.952610,113.557966,179.186421,-0.000516,0.030680,80.682009,64.509097,183.966505,8.059126,59.844227,0.709194,712569.743613,0.875361,9.055071,4.138062,4.015725,0.063477,0.056868,32.000000,110.369164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204947,65.032983,105.262246,100.000000,32.740007,45.822785,45.569620,41.764048,80.734177,91.622152,75.237988,168.704709,115.740389,169.470552,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591739,48.879352,198.969860,161.434795,194.746529,189.350409,84.364048,14.158304,188.960384,16.431972,48.801444,49.829052,159.857221,201.164404,157.687842,190.892170,113.520786,180.273619,-0.000516,0.030691,80.681530,64.449809,183.867975,8.069150,59.907222,0.710690,712585.081890,0.876370,9.043605,3.852144,4.015325,0.062718,0.057107,32.000000,110.254175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185575,65.013932,105.276521,100.000000,32.792179,45.822785,45.569620,41.766275,80.734177,91.622152,75.205337,168.728095,115.994456,169.552732,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770210,48.954505,199.088186,161.442348,194.791859,189.327777,84.500789,14.168436,189.085577,16.428546,48.433018,49.873134,159.905551,201.287071,157.683161,191.101299,113.540032,179.511949,-0.000514,0.030689,80.692838,64.700727,184.073897,8.043920,60.021567,0.709548,712776.860336,0.876117,9.034563,4.315910,4.012157,0.063330,0.056561,32.000000,110.303216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207002,65.025448,105.278415,100.000000,32.754589,45.822785,45.569620,41.768898,80.734177,91.622152,75.172686,169.001578,115.936194,169.495060,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639438,48.891146,199.042366,161.429760,194.783358,189.311644,84.356562,14.160730,188.958561,16.427481,48.388456,49.777874,159.902592,201.307580,157.698298,191.031987,113.592794,179.750083,-0.000514,0.030682,80.696362,64.758853,183.853595,8.053266,59.962165,0.706316,712521.717301,0.871295,8.924624,3.998007,4.000148,0.063572,0.056621,32.000000,110.279300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189196,65.006301,105.281462,100.000000,32.776214,45.822785,45.569620,41.671097,80.734177,91.622152,75.221167,168.713124,115.998752,169.483770,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631927,48.853021,199.125696,161.411017,194.881278,189.314102,84.393918,14.162299,189.029919,16.429007,48.414013,49.759301,159.894593,201.167584,157.716674,190.972766,113.494262,180.034712,-0.000514,0.030679,80.651709,64.534339,183.925976,8.040839,59.968040,0.708363,712313.109269,0.875110,8.996839,4.038721,4.009763,0.062849,0.055813,32.000000,110.315924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184094,64.984477,105.243773,100.000000,32.748803,45.822785,45.569620,41.754383,80.734177,91.622152,75.119218,168.787836,116.075003,169.484203,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583198,48.824771,199.021390,161.396750,194.889294,189.291669,84.473635,14.159303,188.958442,16.428879,48.649354,49.796751,159.875367,201.133600,157.701528,190.928209,113.595120,179.259750,-0.000513,0.030656,80.627451,64.660229,184.026259,8.037939,59.962795,0.708532,712661.004904,0.874648,8.967250,4.263614,4.012092,0.064013,0.057088,32.000000,110.264991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168247,64.971055,105.230412,100.000000,32.726444,45.822785,45.569620,41.762201,80.734177,91.622152,75.046584,168.947270,115.902057,169.472322,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655787,48.873044,199.042126,161.422486,195.045017,189.274403,84.442242,14.163441,189.004747,16.431996,48.675443,49.835002,159.890565,201.080819,157.683209,190.839776,113.540917,180.259004,-0.000513,0.030638,80.627328,64.682500,183.941965,8.021066,59.926157,0.708793,712130.391192,0.874743,8.988852,3.843822,4.013888,0.062410,0.056464,32.000000,110.233167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173828,64.966228,105.196818,100.000000,32.763200,45.822785,45.569620,41.796038,80.734177,91.622152,74.969052,168.884483,116.008149,169.466618,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631152,48.873044,199.165461,161.422486,195.161874,189.276684,84.337448,14.160016,189.054603,16.431377,48.550037,49.740612,159.882142,201.213088,157.678527,190.964452,113.575043,179.622695,-0.000513,0.030620,80.613653,64.546921,183.974924,8.028829,59.902396,0.707949,712149.454254,0.873820,8.913285,3.793489,4.009311,0.064230,0.056395,32.000000,110.202034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155797,64.941010,105.154352,100.000000,32.742301,45.822785,45.569620,41.763768,80.734177,91.622152,74.981472,168.674897,115.890896,169.300214,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665456,48.871947,199.163171,161.427801,195.254909,189.282966,84.409912,14.163013,189.017884,16.432359,48.765825,49.771060,159.880561,201.212496,157.689389,190.877485,113.549112,180.498540,-0.000513,0.030635,80.603186,64.664103,183.780336,8.060938,60.026209,0.709317,712208.581406,0.875264,8.987335,4.006481,4.012912,0.063073,0.055722,32.000000,110.256850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169003,64.941759,105.145710,100.000000,32.766818,45.822785,45.569620,41.783627,80.734177,91.622152,74.947081,168.819824,116.099780,169.417248,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721556,48.904037,199.161566,161.442628,195.215286,189.303441,84.468428,14.160302,189.021710,16.427740,48.529213,49.746907,159.913491,201.157432,157.703578,190.975983,113.540601,178.950918,-0.000514,0.030642,80.611517,64.713339,183.872909,8.076588,59.968407,0.707435,712302.931461,0.873868,8.950643,4.375594,4.010095,0.063551,0.056958,32.000000,110.299032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155137,64.938259,105.114401,100.000000,32.786671,45.822785,45.569620,41.770807,80.734177,91.622152,74.913692,168.936856,116.152404,169.406548,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694520,48.904037,199.238917,161.442628,195.177059,189.322500,84.351505,14.164868,188.955345,16.428600,48.624420,49.637443,159.891779,201.222996,157.708946,190.868909,113.498015,179.634403,-0.000515,0.030665,80.614016,64.542461,183.847455,8.086088,59.933238,0.707550,712354.624301,0.872341,8.924563,3.776848,4.005538,0.063531,0.056240,32.000000,110.299085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153986,64.924997,105.112860,100.000000,32.774158,45.822785,45.569620,41.743066,80.734177,91.622152,74.914947,168.703009,116.067869,169.532079,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661312,48.908426,199.157034,161.461090,195.205306,189.337402,84.395525,14.164868,189.065665,16.427612,48.622135,49.719799,159.914348,201.198858,157.718018,190.976475,113.565761,179.664439,-0.000514,0.030647,80.625670,64.599146,184.021545,8.076682,59.985166,0.708572,712644.373141,0.874166,8.952591,4.088104,4.009273,0.064099,0.057470,32.000000,110.392045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152346,64.930028,105.081612,100.000000,32.765926,45.822785,45.569620,41.764989,80.734177,91.622152,74.855751,168.791050,116.156815,169.524801,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623270,48.908426,199.122908,161.461090,195.210891,189.345775,84.399178,14.154593,189.110469,16.425875,48.577313,49.827453,159.926047,201.213047,157.699206,191.020798,113.615506,179.575972,-0.000515,0.030629,80.619561,64.635591,183.927080,8.088784,59.968145,0.708239,712515.669850,0.874439,8.991423,4.032148,4.010306,0.063779,0.056862,32.000000,110.419785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134123,64.908373,105.060889,100.000000,32.785002,45.822785,45.569620,41.787899,80.734177,91.622152,74.847289,168.798357,116.228080,169.555446,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674161,48.908426,199.201818,161.461090,195.156501,189.355552,84.403942,14.166866,189.079757,16.423391,48.537433,49.717898,159.913702,201.219122,157.701150,191.055399,113.580647,179.550699,-0.000514,0.030636,80.617401,64.640022,184.061559,8.098504,59.949236,0.708867,712418.212043,0.875185,9.030899,3.947674,4.012692,0.062997,0.056922,32.000000,110.359438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137095,64.895914,105.037652,100.000000,32.760311,45.822785,45.569620,41.815438,80.734177,91.622152,74.817536,168.807883,115.878737,169.449821,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701057,48.888952,199.090050,161.446264,195.090298,189.342087,84.491122,14.160587,189.134277,16.422783,48.532806,49.793975,159.926587,201.145811,157.705028,190.951822,113.691201,179.921017,-0.000514,0.030636,80.592974,64.512697,183.978269,8.113780,59.888155,0.708686,712507.061950,0.874184,8.978094,3.972611,4.010170,0.064869,0.058196,32.000000,110.342422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156318,64.909390,104.998215,100.000000,32.799571,45.822785,45.569620,41.791650,80.734177,91.622152,74.787782,168.982244,116.045085,169.487153,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642392,48.888952,199.137646,161.446264,195.041831,189.325161,84.513767,14.161586,189.126287,16.427414,48.619882,49.767197,159.910484,201.241568,157.711876,190.848188,113.625242,179.703763,-0.000514,0.030644,80.547290,64.717237,184.139000,8.092084,59.853327,0.708681,711981.904562,0.872648,8.930729,4.007355,4.005751,0.064010,0.057288,32.000000,110.364179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133953,64.894843,104.958316,100.000000,32.760119,45.822785,45.569620,41.780838,80.734177,91.622152,74.737005,169.027533,115.796349,169.475548,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655761,48.899923,199.192983,161.430599,194.953008,189.296120,84.323073,14.155450,189.087300,16.427188,48.620029,49.749690,159.897801,201.267398,157.707446,191.065822,113.587088,179.424198,-0.000514,0.030658,80.544986,64.589564,184.093216,8.065695,59.906199,0.709897,712235.089425,0.873481,8.991578,3.988098,4.011443,0.063001,0.056776,32.000000,110.374223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146105,64.915406,104.973203,100.000000,32.764443,45.822785,45.569620,41.821301,80.734177,91.622152,74.683266,168.646146,115.915750,169.392425,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638715,48.899923,199.093855,161.430599,195.015362,189.301370,84.363572,14.157876,189.190730,16.426790,48.681661,49.720603,159.914974,201.161203,157.729585,190.961660,113.480789,180.288045,-0.000515,0.030662,80.548146,64.639363,184.126643,8.072373,59.965365,0.709947,712103.514144,0.876829,9.045502,3.729117,4.015739,0.064084,0.057465,32.000000,110.345991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164668,64.898579,104.974699,100.000000,32.798366,45.822785,45.569620,41.820538,80.734177,91.622152,74.673438,168.727143,115.971749,169.502181,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644348,48.913363,199.114266,161.443187,195.042171,189.312340,84.456830,14.161443,189.033639,16.424193,48.941786,49.678363,159.916400,201.142101,157.717060,190.960175,113.628948,179.799605,-0.000513,0.030715,80.535221,64.539690,183.995278,8.072274,59.845669,0.708445,712719.639286,0.875025,9.006367,4.361553,4.010858,0.063481,0.057013,32.000000,110.413070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164583,64.914774,105.003114,100.000000,32.741359,45.822785,45.569620,41.835970,80.734177,91.622152,74.656453,168.913661,115.866885,169.389435,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634183,48.948745,199.123797,161.453258,195.009980,189.299076,84.322908,14.161015,188.991534,16.425539,48.880343,49.772961,159.902225,201.038761,157.710754,190.775092,113.604334,180.085665,-0.000512,0.030743,80.499619,64.729081,183.811786,8.053676,59.901662,0.709913,712233.335082,0.874032,9.013960,4.021995,4.010814,0.065253,0.057004,32.000000,110.392722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139778,64.892766,105.003771,100.000000,32.766568,45.822785,45.569620,41.838761,80.734177,91.622152,74.627191,168.645815,115.909230,169.253440,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765412,48.993179,199.104002,161.475917,195.011974,189.276200,84.424718,14.161015,189.092211,16.426153,48.431301,49.875784,159.914907,201.079860,157.702736,190.904986,113.580671,179.377363,-0.000512,0.030769,80.505350,64.728101,184.080345,8.066537,59.869299,0.709432,712384.235805,0.875645,9.059890,4.158751,4.011828,0.063511,0.056174,32.000000,110.418897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122226,64.901844,104.995026,100.000000,32.731029,45.822785,45.569620,41.850509,80.734177,91.622152,74.634952,168.849437,116.090345,169.302024,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710657,48.993179,199.047545,161.475917,194.960676,189.275404,84.430796,14.161729,188.997478,16.426746,48.486699,49.822081,159.939904,201.275308,157.751211,191.065907,113.591322,179.678930,-0.000512,0.030747,80.514307,64.640439,184.087259,8.060212,59.910080,0.708112,712278.199244,0.872031,8.968268,3.904498,4.000851,0.062998,0.057447,32.000000,110.462869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148192,64.913747,105.013353,100.000000,32.756486,45.822785,45.569620,41.779039,80.734177,91.622152,74.655709,168.861593,115.971673,169.316068,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697033,48.919397,199.174539,161.458573,194.856845,189.291684,84.308451,14.159873,189.114932,16.427441,48.584374,49.683291,159.941292,201.263015,157.729972,191.103330,113.543142,180.061670,-0.000510,0.030765,80.520811,64.790178,183.996482,8.051918,59.917293,0.708172,712327.515327,0.873032,9.025004,4.012274,4.004122,0.063402,0.056992,32.000000,110.461663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147649,64.892327,104.985434,100.000000,32.763009,45.822785,45.569620,41.813169,80.734177,91.622152,74.559650,168.616902,116.184776,169.335777,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677697,48.903214,199.138078,161.425843,194.851542,189.304999,84.403622,14.161158,189.068492,16.426531,48.793301,49.738017,159.890101,201.185688,157.727631,191.035837,113.623325,179.340614,-0.000509,0.030772,80.526563,64.637091,184.007229,8.054552,59.910421,0.708482,712413.613945,0.874459,8.965346,4.210541,4.007775,0.063426,0.057596,32.000000,110.470424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150471,64.897669,104.971926,100.000000,32.783928,45.822785,45.569620,41.824019,80.734177,91.622152,74.530990,168.807244,116.108947,169.328027,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682661,48.944082,199.091560,161.425563,194.826993,189.304218,84.463043,14.161729,189.140649,16.425996,48.814151,49.848396,159.907525,201.169786,157.708907,191.131588,113.636477,179.904855,-0.000509,0.030779,80.527915,64.720810,183.940905,8.081671,59.990385,0.708735,712137.696814,0.873872,8.969214,3.847403,4.008601,0.063398,0.056504,32.000000,110.489172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169311,64.894896,104.962087,100.000000,32.789805,45.822785,45.569620,41.839348,80.734177,91.622152,74.484859,168.926087,115.962161,169.397932,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681700,48.966573,199.182614,161.460811,194.841624,189.303498,84.416609,14.159588,189.090621,16.428844,48.616968,49.839595,159.899912,201.242506,157.709942,191.035083,113.599626,180.041142,-0.000509,0.030793,80.544074,64.664925,184.012839,8.086573,59.959726,0.707692,712199.830988,0.873257,9.004934,4.055741,4.007264,0.063533,0.057613,32.000000,110.463675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148852,64.901469,104.943610,100.000000,32.781375,45.822785,45.569620,41.846971,80.734177,91.622152,74.488615,168.833217,115.975930,169.307020,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676299,48.966573,199.086370,161.460811,194.721894,189.317806,84.418478,14.158874,189.105271,16.433845,48.765212,49.791937,159.934797,201.128605,157.720436,191.008455,113.642890,180.028022,-0.000510,0.030813,80.574476,64.588415,183.987978,8.077692,59.976249,0.708343,712392.088184,0.873808,9.028422,4.146015,4.009175,0.063654,0.056245,32.000000,110.443705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145455,64.891375,104.907971,100.000000,32.789806,45.822785,45.569620,41.848371,80.734177,91.622152,74.485948,168.836957,115.943942,169.467956,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657306,48.955602,199.109800,161.487946,194.716934,189.330480,84.404786,14.161158,189.004098,16.437629,48.923683,49.771155,159.950061,201.232007,157.726703,191.052624,113.633753,180.744974,-0.000510,0.030818,80.569933,64.663391,184.013756,8.069403,59.968486,0.708028,712296.658270,0.873960,9.034024,4.097608,4.007673,0.063436,0.056848,32.000000,110.385798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107497,64.895806,104.883196,100.000000,32.784445,45.822785,45.569620,41.855975,80.734177,91.622152,74.450873,168.809572,115.782388,169.244117,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650141,48.999213,199.147828,161.492142,194.691538,189.327749,84.356177,14.173859,189.071223,16.440295,48.896210,49.804160,159.941899,201.213720,157.709081,190.983021,113.701652,179.673919,-0.000509,0.030836,80.582978,64.400021,184.143931,8.079072,59.850495,0.708445,712403.122519,0.874505,9.042753,4.387287,4.009678,0.061861,0.055940,32.000000,110.380650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096398,64.873381,104.875227,100.000000,32.760852,45.822785,45.569620,41.873158,80.734177,91.622152,74.425821,168.712354,115.908348,169.378263,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637660,48.999213,199.100160,161.492142,194.685035,189.318603,84.421684,14.159017,188.971231,16.441115,49.008237,49.720445,159.954321,201.077210,157.749838,190.880660,113.529548,180.665783,-0.000508,0.030829,80.614778,64.521418,183.964299,8.072269,59.861510,0.710115,712227.654585,0.875244,9.093799,3.899978,4.011022,0.064180,0.056918,32.000000,110.467435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088527,64.923081,104.888394,100.000000,32.794368,45.822785,45.569620,41.882946,80.734177,91.622152,74.447850,168.843367,116.171390,169.514848,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750004,49.030482,199.166951,161.487666,194.608274,189.322265,84.391606,14.161015,189.077992,16.441449,48.718000,49.953104,159.947402,201.165485,157.716867,191.044985,113.565254,179.394993,-0.000506,0.030790,80.597027,64.753748,183.995992,8.087664,59.883959,0.709990,712868.207886,0.874767,9.106751,4.460547,4.011071,0.064133,0.056970,32.000000,110.491779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077141,64.876571,104.857475,100.000000,32.761156,45.822785,45.569620,41.896908,80.734177,91.622152,74.458822,168.783211,116.018888,169.321733,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675458,49.036242,199.104643,161.487106,194.604068,189.326720,84.419942,14.163869,189.118764,16.442613,48.930470,49.863044,159.932812,201.255594,157.713162,190.967327,113.605748,179.806765,-0.000506,0.030790,80.627826,64.562372,183.979267,8.085701,59.920754,0.708545,712622.750768,0.872977,9.021531,3.926844,4.003356,0.062112,0.055686,32.000000,110.509043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065169,64.890005,104.890793,100.000000,32.741472,45.822785,45.569620,41.837004,80.734177,91.622152,74.447068,168.839884,116.175801,169.396595,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614382,49.061476,199.042036,161.500814,194.599393,189.347193,84.501329,14.161015,188.976988,16.442388,48.937333,49.798464,159.952393,201.097311,157.754693,190.974415,113.547414,179.903651,-0.000507,0.030798,80.658486,64.645443,183.986529,8.109931,59.908113,0.708926,712629.083210,0.874174,9.104563,4.048005,4.008109,0.062974,0.055982,32.000000,110.501609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088474,64.887125,104.938724,100.000000,32.768396,45.822785,45.569620,41.889328,80.734177,91.622152,74.449945,169.002659,116.112745,169.353322,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680667,49.067510,199.107377,161.494100,194.655788,189.373469,84.404362,14.170291,189.162286,16.447082,48.836195,49.893994,159.964718,201.133824,157.724063,191.066647,113.582846,179.957492,-0.000508,0.030817,80.673869,64.675955,183.884367,8.129709,59.902160,0.709987,712926.174816,0.874572,9.134553,4.094602,4.009321,0.063735,0.056587,32.000000,110.515773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096281,64.899564,104.953375,100.000000,32.731977,45.822785,45.569620,41.925831,80.734177,91.622152,74.435443,168.808724,116.003738,169.318625,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757760,49.062299,199.074047,161.498016,194.741903,189.368601,84.358226,14.160444,189.138057,16.448753,48.737451,49.945386,159.956537,201.220529,157.747159,190.981504,113.602759,180.623625,-0.000508,0.030781,80.678124,64.412581,184.166412,8.166604,59.954612,0.709333,712963.991151,0.874526,9.130430,4.130009,4.007744,0.063363,0.057190,32.000000,110.516741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073531,64.906340,104.956740,100.000000,32.768471,45.822785,45.569620,41.893956,80.734177,91.622152,74.427455,168.716453,115.923038,169.363117,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756541,49.062299,199.212275,161.498016,194.856988,189.350754,84.393165,14.161586,189.222552,16.448074,48.592061,49.903320,159.976918,201.384601,157.758562,191.162085,113.545186,179.847088,-0.000509,0.030786,80.723014,64.813780,184.073737,8.184949,60.062690,0.707623,712772.229020,0.873463,9.045313,4.370857,4.000864,0.063706,0.056730,32.000000,110.561177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088581,64.893495,104.954015,100.000000,32.742503,45.822785,45.569620,41.853361,80.734177,91.622152,74.408102,168.786331,116.046313,169.392149,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795805,49.017864,199.172848,161.495499,194.805581,189.371924,84.480769,14.161871,189.174296,16.450081,48.385139,49.918387,160.000594,201.433162,157.775912,191.139227,113.597989,180.625216,-0.000508,0.030793,80.754695,64.758688,183.915758,8.204388,59.923797,0.706646,712887.011899,0.873043,9.046575,4.124381,4.003740,0.062434,0.056589,32.000000,110.544043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101043,64.918960,104.927606,100.000000,32.784061,45.822785,45.569620,41.856282,80.734177,91.622152,74.348664,168.961538,116.050225,169.322362,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820292,48.936128,199.336154,161.460811,194.727241,189.399338,84.367881,14.163869,189.109611,16.449530,48.181973,49.928182,159.959023,201.427495,157.741733,191.120364,113.539858,179.118543,-0.000509,0.030791,80.738703,64.639149,184.021362,8.208782,60.005596,0.707667,712636.252685,0.871362,8.961480,4.376250,3.999792,0.062986,0.056617,32.000000,110.553453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077525,64.892403,104.886048,100.000000,32.780927,45.822785,45.569620,41.835691,80.734177,91.622152,74.329816,168.735763,116.131692,169.301788,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684618,48.936128,199.278234,161.460811,194.673228,189.413978,84.437749,14.162014,189.097950,16.450392,48.329179,49.904235,159.963138,201.327620,157.759065,191.217600,113.551685,180.481870,-0.000509,0.030793,80.767207,64.479656,184.001723,8.224569,59.796154,0.706733,712660.860043,0.871977,8.854398,3.843554,4.001104,0.064346,0.057856,32.000000,110.560171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097027,64.902401,104.873672,100.000000,32.830813,45.822785,45.569620,41.822345,80.734177,91.622152,74.222728,168.875498,116.141166,169.326965,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611305,48.857684,199.344786,161.403184,194.591157,189.412397,84.432951,14.166723,189.103477,16.451229,48.886556,49.710121,159.929228,201.286174,157.725408,191.076769,113.509465,179.990327,-0.000508,0.030787,80.790049,64.539416,184.099759,8.236313,59.921961,0.710841,712916.894719,0.873968,8.994951,4.366502,4.010864,0.064309,0.057958,32.000000,110.606545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098178,64.883518,104.856554,100.000000,32.830779,45.822785,45.569620,41.903856,80.734177,91.622152,74.116260,168.865902,116.144158,169.403991,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575271,48.935854,199.180818,161.413255,194.538297,189.399374,84.329144,14.158161,189.042941,16.454003,49.421128,49.830859,159.906051,201.112235,157.708182,191.099010,113.602235,179.746861,-0.000508,0.030741,80.871528,64.569732,184.044207,8.218019,59.893348,0.710271,712959.514267,0.875252,8.992579,4.216260,4.018132,0.063684,0.057254,32.000000,110.660018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139438,64.892007,104.823459,100.000000,32.808310,45.822785,45.569620,41.986527,80.734177,91.622152,74.151640,168.658288,115.972747,169.297224,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
