OSU 80 Ton Compressor Load Stand
49.697769,49.103442,199.100204,161.456055,194.597439,189.375141,84.384783,14.158446,189.012500,16.455330,48.948096,50.063430,159.929989,201.200264,157.717873,191.002323,113.578390,180.090116,-0.000507,0.030727,80.866475,64.402088,184.078103,8.215406,59.885297,0.710723,712726.602854,0.876457,9.101055,4.004702,4.017329,0.063153,0.056677,32.000000,110.624603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145957,64.922354,104.787018,100.000000,32.822228,45.822785,45.569620,41.983101,80.734177,91.622152,74.294409,168.769566,116.002856,169.418192,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721803,49.139374,199.106470,161.487106,194.672360,189.348433,84.439042,14.159303,189.070233,16.454952,48.803341,49.779858,159.937380,201.147952,157.722651,190.994542,113.601909,179.863251,-0.000505,0.030719,80.883413,64.581819,183.909111,8.209864,59.952514,0.709384,713054.379547,0.874490,9.148626,4.186439,4.006220,0.062877,0.056573,32.000000,110.540846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131280,64.901341,104.759737,100.000000,32.784260,45.822785,45.569620,41.919638,80.734177,91.622152,74.284089,168.878084,116.043014,169.412606,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713158,49.098231,199.065735,161.468643,194.680509,189.345473,84.442543,14.159017,189.005390,16.455257,48.814433,49.825867,159.937419,201.307662,157.756261,191.029459,113.609108,179.776938,-0.000505,0.030721,80.874547,64.652756,183.930199,8.220774,59.905491,0.708278,712914.062551,0.873424,9.159645,4.073996,4.004410,0.064949,0.057562,32.000000,110.520339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112631,64.895122,104.725541,100.000000,32.795776,45.822785,45.569620,41.909609,80.734177,91.622152,74.311367,168.885086,116.069748,169.474565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755565,49.098231,199.193734,161.468643,194.762384,189.352271,84.398961,14.160872,189.122795,16.458289,48.641171,49.947439,159.944791,201.191111,157.742914,191.099766,113.655379,179.143133,-0.000506,0.030725,80.897856,64.772717,184.181034,8.215050,59.937644,0.708739,712785.585525,0.873442,9.127462,4.032943,4.004287,0.064886,0.058125,32.000000,110.562418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122441,64.922932,104.778656,100.000000,32.770169,45.822785,45.569620,41.916901,80.734177,91.622152,74.261577,168.797923,116.165637,169.506508,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697858,49.084790,199.150955,161.461090,194.918737,189.363244,84.508220,14.163584,189.038067,16.462398,48.598029,49.712666,159.962927,201.247317,157.767528,191.113071,113.630896,180.788047,-0.000506,0.030745,80.930845,64.509650,184.106409,8.187150,59.923692,0.708176,712560.006843,0.873097,9.083518,3.737705,4.003446,0.063080,0.056551,32.000000,110.584199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131270,64.935563,104.797785,100.000000,32.783986,45.822785,45.569620,41.895560,80.734177,91.622152,74.250738,169.016440,115.963695,169.475194,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721676,49.022802,199.225725,161.445984,195.063586,189.389466,84.345601,14.160159,189.107209,16.461333,48.623872,49.883699,159.934760,201.421664,157.753969,191.060263,113.621071,179.158091,-0.000506,0.030766,80.937816,64.789156,183.886309,8.165060,59.943991,0.708969,712798.190295,0.873111,9.129883,4.406973,4.007234,0.062430,0.056198,32.000000,110.537496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104707,64.920973,104.785071,100.000000,32.799413,45.822785,45.569620,41.931420,80.734177,91.622152,74.225389,168.691202,116.001053,169.267602,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676856,48.999487,199.300356,161.429760,195.180618,189.414603,84.343741,14.163726,189.160298,16.463760,48.797385,49.749358,159.948029,201.350698,157.746918,191.104901,113.687534,180.582179,-0.000507,0.030768,80.901710,64.657466,184.165125,8.174176,60.054691,0.708583,712687.813945,0.874298,9.043205,3.777896,4.006818,0.063699,0.057136,32.000000,110.581616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120620,64.941557,104.815519,100.000000,32.820667,45.822785,45.569620,41.921625,80.734177,91.622152,74.146289,168.687483,116.121873,169.502220,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642236,48.999487,199.191554,161.429760,195.199093,189.432081,84.467030,14.158446,189.151422,16.466336,49.033936,49.821560,159.947557,201.246909,157.731734,191.088376,113.647507,179.474371,-0.000506,0.030771,80.909694,64.412870,183.867302,8.180160,59.936280,0.708079,712598.912924,0.875252,9.066360,4.269880,4.011936,0.063129,0.056343,32.000000,110.590172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113867,64.937275,104.853233,100.000000,32.859392,45.822785,45.569620,41.950914,80.734177,91.622152,74.103538,168.934060,116.036187,169.531528,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648781,49.034047,199.282417,161.451579,195.236277,189.456561,84.431226,14.165582,189.047420,16.467847,48.818637,49.883437,159.939896,201.200713,157.721027,191.098771,113.617375,179.685721,-0.000506,0.030772,80.890004,64.436667,183.894832,8.166377,59.883566,0.709699,712820.659258,0.874732,9.102275,3.875774,4.012542,0.063590,0.057023,32.000000,110.625694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104985,64.947551,104.875028,100.000000,32.838649,45.822785,45.569620,42.019964,80.734177,91.622152,74.112128,168.862451,115.915674,169.277240,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672226,49.070802,199.211171,161.501933,195.274549,189.443223,84.368148,14.157162,189.163703,16.469701,48.819996,49.835707,159.946382,201.318854,157.733194,190.988978,113.601670,179.963789,-0.000506,0.030736,80.868908,64.656292,184.009597,8.184233,59.826550,0.710688,713096.336454,0.874636,9.136263,3.986533,4.014207,0.063854,0.056867,32.000000,110.602011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107999,64.928038,104.911790,100.000000,32.798238,45.822785,45.569620,41.981754,80.734177,91.622152,74.132130,168.736296,116.165368,169.415320,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751969,49.065590,199.289282,161.528508,195.322148,189.470920,84.474510,14.165439,189.020637,16.468870,48.813236,49.911396,159.970482,201.292229,157.754366,191.026754,113.551537,180.164200,-0.000506,0.030719,80.892133,64.503990,183.873968,8.192562,59.808350,0.710873,713177.847443,0.875397,9.142477,4.113654,4.010514,0.063232,0.057014,32.000000,110.622218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106806,64.956061,104.932523,100.000000,32.842271,45.822785,45.569620,41.972040,80.734177,91.622152,74.118558,168.949019,116.023069,169.485029,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734382,49.064767,199.257210,161.548929,195.339398,189.507514,84.395571,14.162014,189.089288,16.466243,48.784186,49.839910,159.963294,201.328273,157.766010,191.065052,113.693368,179.263767,-0.000506,0.030705,80.917101,64.501219,183.977901,8.182825,59.938509,0.710367,713341.975970,0.872853,9.054604,4.242313,4.005656,0.064011,0.057748,32.000000,110.623124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106338,64.929708,104.958150,100.000000,32.834236,45.822785,45.569620,41.930260,80.734177,91.622152,74.099359,168.791141,115.943481,169.471418,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723353,49.064767,199.279541,161.548929,195.269207,189.521942,84.368094,14.159017,189.052786,16.464747,48.836840,49.780547,159.970222,201.196432,157.753728,190.945363,113.471326,179.777264,-0.000505,0.030724,80.924656,64.601789,183.910457,8.187027,59.889021,0.709101,712959.509412,0.874179,9.072002,3.747154,4.006428,0.063729,0.057118,32.000000,110.636413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096550,64.914445,104.961955,100.000000,32.863788,45.822785,45.569620,41.943771,80.734177,91.622152,74.084406,168.736188,116.062537,169.517287,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639282,49.076836,199.176526,161.555084,195.216002,189.540378,84.478142,14.160016,189.068004,16.463354,49.023193,49.726642,159.987269,201.107892,157.804028,191.093694,113.644974,180.091359,-0.000506,0.030676,80.922152,64.575345,183.990425,8.164529,59.832582,0.709935,713851.546415,0.874746,9.083432,4.170855,4.007766,0.063147,0.055543,32.000000,110.684286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163158,64.937972,105.015310,100.000000,32.830598,45.822785,45.569620,41.953137,80.734177,91.622152,74.082459,168.956284,115.853614,169.462566,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626701,49.111122,199.145468,161.565714,195.082166,189.541961,84.394031,14.166581,188.917342,16.463829,49.327929,49.893532,159.970627,201.150990,157.770353,190.999538,113.653316,180.935348,-0.000506,0.030664,80.946242,64.547114,183.814088,8.164682,59.877377,0.711510,713454.470961,0.875365,9.182691,4.120343,4.012478,0.062732,0.055885,32.000000,110.723157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146011,64.926166,104.999021,100.000000,32.844576,45.822785,45.569620,42.007010,80.734177,91.622152,74.069488,168.788063,115.961317,169.336681,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742122,49.194781,199.082989,161.579422,195.004547,189.542133,84.341827,14.162870,189.063014,16.460733,48.962854,49.891609,160.003361,201.122163,157.763225,191.020437,113.707044,179.375954,-0.000506,0.030682,80.980913,64.655139,184.076326,8.143948,59.831219,0.711139,713563.289241,0.876576,9.230033,4.442079,4.012869,0.063087,0.056437,32.000000,110.737064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140239,64.936645,105.024178,100.000000,32.792806,45.822785,45.569620,41.999425,80.734177,91.622152,74.089208,168.683655,115.975086,169.352024,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732122,49.151169,199.035562,161.547811,195.020325,189.538565,84.365717,14.164868,189.011731,16.459184,48.764744,49.827495,160.008671,201.125792,157.786659,191.120711,113.506650,180.222396,-0.000505,0.030685,80.996135,64.494272,184.004087,8.147782,59.840293,0.710219,713345.108908,0.875449,9.192370,3.778189,4.002207,0.063183,0.056548,32.000000,110.732854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140708,64.964667,105.012367,100.000000,32.764662,45.822785,45.569620,41.960419,80.734177,91.622152,74.169969,168.731433,116.006615,169.299899,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666568,49.151169,199.097490,161.547811,195.098489,189.507690,84.349769,14.160159,189.028922,16.461047,49.022956,49.844877,159.998467,201.048506,157.774532,191.068086,113.640410,180.020818,-0.000503,0.030685,81.016023,64.643607,184.013736,8.132569,59.784169,0.710031,714002.080926,0.874888,9.160745,4.309990,4.002153,0.064426,0.056210,32.000000,110.648414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140644,64.936217,105.046576,100.000000,32.777489,45.822785,45.569620,41.969305,80.734177,91.622152,74.123117,168.699538,115.867844,169.178656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781920,49.164609,199.031630,161.524032,195.166701,189.501809,84.426651,14.160444,188.951738,16.458175,49.120959,49.974787,159.971939,201.130827,157.782607,191.059245,113.588651,179.501998,-0.000501,0.030690,81.057523,64.717075,183.869789,8.126097,59.903839,0.711579,713488.708444,0.876194,9.228712,4.097265,4.008682,0.063689,0.056329,32.000000,110.596474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148707,64.958931,105.040153,100.000000,32.742659,45.822785,45.569620,42.010948,80.734177,91.622152,74.131170,168.853302,116.121298,169.363865,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857912,49.170918,199.128539,161.518437,195.256187,189.515242,84.433507,14.163298,189.096783,16.455041,48.343823,49.906007,159.970937,201.220773,157.811021,190.898957,113.554297,179.451799,-0.000500,0.030673,81.097431,64.876587,183.904459,8.109472,59.892929,0.708527,713501.860141,0.873149,9.122601,3.945480,3.998071,0.063138,0.055383,32.000000,110.648756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143030,64.958235,105.046123,100.000000,32.771239,45.822785,45.569620,41.949230,80.734177,91.622152,74.126946,168.867015,116.081561,169.343841,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775250,49.034596,199.133751,161.454377,195.276088,189.519244,84.425143,14.161871,189.132456,16.454304,48.362906,49.871442,159.979551,201.334980,157.808729,190.981138,113.566580,179.455596,-0.000501,0.030663,81.349554,64.737451,183.999622,8.095407,59.920204,0.708007,713581.275048,0.871677,9.050266,3.960117,3.993921,0.062945,0.056398,32.000000,110.642066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145491,64.974483,105.068887,100.000000,32.783629,45.822785,45.569620,41.906104,80.734177,91.622152,74.129322,168.850286,115.965152,169.322834,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750835,49.034596,199.153201,161.454377,195.290791,189.509721,84.399736,14.161158,189.036949,16.457203,48.721569,49.999054,159.966042,201.311596,157.825344,191.068433,113.623459,179.480184,-0.000501,0.030659,81.536460,64.619612,184.066293,8.064881,59.972918,0.708460,713334.990348,0.873056,8.999495,3.949327,4.000658,0.063101,0.056282,32.000000,110.693594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127651,64.993706,105.054970,100.000000,32.805947,45.822785,45.569620,41.955296,80.734177,91.622152,73.983086,168.799472,116.151177,169.329404,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753573,49.043373,199.209307,161.429480,195.339215,189.519142,84.457560,14.165011,189.142133,16.456662,48.678444,50.034420,159.956396,201.235044,157.805480,191.038387,113.579644,179.884467,-0.000501,0.030659,81.542570,64.898066,183.937498,8.056558,59.948213,0.708161,713129.821294,0.873751,9.024783,3.902106,4.003012,0.062728,0.055784,32.000000,110.686864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125713,64.975061,105.025877,100.000000,32.786546,45.822785,45.569620,41.971125,80.734177,91.622152,73.965905,168.915121,116.093874,169.356351,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778606,49.050230,199.096362,161.440390,195.460626,189.506900,84.378996,14.164440,189.086811,16.457534,48.977519,49.798478,159.964288,201.232190,157.780964,191.018095,113.602316,180.026895,-0.000501,0.030635,81.572055,64.678762,184.024707,8.034311,59.902029,0.708618,713355.182604,0.873165,9.030723,4.104581,4.003920,0.064029,0.056146,32.000000,110.723872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121975,65.002194,105.047173,100.000000,32.832761,45.822785,45.569620,41.978754,80.734177,91.622152,73.959712,168.757991,116.089463,169.240222,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763506,49.083693,199.247945,161.461930,195.449225,189.498902,84.296004,14.162585,189.174846,16.458607,48.836321,49.877841,159.956107,201.183201,157.765210,190.947463,113.599544,179.535644,-0.000501,0.030608,81.557392,64.558964,183.945188,8.022753,59.909530,0.708527,713212.405953,0.873450,9.011655,4.137741,3.999637,0.062943,0.056390,32.000000,110.754758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085102,64.991438,105.059123,100.000000,32.791228,45.822785,45.569620,41.960402,80.734177,91.622152,73.944090,168.592007,116.099627,169.352889,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709413,49.099876,199.060391,161.458013,195.424028,189.506840,84.416632,14.162157,189.151047,16.454152,48.848738,49.912175,159.973636,201.226971,157.782425,190.996092,113.485201,179.803910,-0.000500,0.030653,81.565277,64.726139,184.139082,7.998167,59.890018,0.709062,713279.999987,0.874650,9.060755,3.947801,4.003897,0.063358,0.057005,32.000000,110.728367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081630,64.987531,105.046914,100.000000,32.811169,45.822785,45.569620,41.970812,80.734177,91.622152,73.964593,168.833264,115.858677,169.214061,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712055,49.099876,199.144777,161.458013,195.299162,189.536893,84.407761,14.161586,189.114846,16.451975,48.971731,49.734384,159.965407,201.099350,157.780955,190.961947,113.570066,180.087052,-0.000499,0.030651,81.591719,64.666106,183.922978,7.996370,59.830563,0.709565,713851.333650,0.874532,9.132990,4.167432,4.004481,0.063698,0.056639,32.000000,110.715280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077104,64.988409,105.066826,100.000000,32.783613,45.822785,45.569620,42.004653,80.734177,91.622152,73.969238,168.815523,115.958478,169.285305,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762419,49.100151,199.043305,161.431718,195.269057,189.537645,84.334734,14.161300,189.094948,16.449614,49.117191,49.776658,159.926254,201.105588,157.765800,190.958565,113.599739,179.566682,-0.000499,0.030634,81.587308,64.746682,183.940967,7.971737,59.828727,0.710562,713663.726850,0.874711,9.130252,4.193562,4.005965,0.063510,0.057503,32.000000,110.749408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081183,64.992509,105.100770,100.000000,32.801467,45.822785,45.569620,42.006880,80.734177,91.622152,73.958841,168.669467,115.966993,169.190812,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768653,49.155283,199.067212,161.444026,195.329417,189.519467,84.400717,14.162585,189.009284,16.445789,48.780000,49.853800,159.909419,201.124650,157.757203,191.012329,113.513000,179.660197,-0.000497,0.030644,81.598416,64.632801,183.975209,7.968524,59.829462,0.709684,713468.024117,0.874488,9.078339,3.959795,3.999872,0.063330,0.056865,32.000000,110.769722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067145,64.982994,105.102878,100.000000,32.774389,45.822785,45.569620,41.982488,80.734177,91.622152,73.948193,168.801433,116.072855,169.212999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692501,49.133065,199.072714,161.431438,195.359970,189.498031,84.424111,14.160587,189.058769,16.444388,48.649340,49.818340,159.909188,201.157717,157.748673,190.865606,113.525625,179.621633,-0.000498,0.030657,81.613061,64.598295,183.770731,7.951050,59.827704,0.709717,713843.927380,0.873734,9.127015,4.083245,3.999851,0.063801,0.057727,32.000000,110.791894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076029,64.973137,105.144318,100.000000,32.760585,45.822785,45.569620,41.980731,80.734177,91.622152,73.995233,168.848223,115.962237,169.275588,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708931,49.133065,199.034730,161.431438,195.458528,189.465408,84.326637,14.147315,189.010195,16.441726,48.883602,49.856399,159.916310,201.170867,157.746013,190.959900,113.578559,179.947576,-0.000499,0.030680,81.611467,64.644812,183.882276,7.940408,59.919810,0.710588,713772.706570,0.874826,9.183713,4.055481,4.006092,0.064980,0.058402,32.000000,110.799848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054407,64.962680,105.150329,100.000000,32.787327,45.822785,45.569620,42.029085,80.734177,91.622152,73.964376,168.653274,116.084745,169.298877,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734843,49.087259,199.126609,161.399828,195.455148,189.446386,84.412620,14.160016,189.016522,16.441432,48.792896,49.786419,159.945403,201.214882,157.783887,191.040889,113.567680,179.782344,-0.000499,0.030684,81.477717,64.597888,183.957467,7.914587,59.927626,0.709986,713554.626351,0.876079,9.221736,4.042410,4.009365,0.064910,0.057016,32.000000,110.819034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081994,64.982888,105.185178,100.000000,32.764558,45.822785,45.569620,42.025164,80.734177,91.622152,73.910600,168.825240,116.154514,169.518349,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724295,49.098505,199.105085,161.430599,195.589382,189.444768,84.449039,14.161729,189.013494,16.442618,48.808683,49.885594,159.927585,201.261445,157.766004,190.873756,113.587553,179.989903,-0.000499,0.030691,81.482741,64.456337,184.005190,7.914837,59.968827,0.708709,713256.053659,0.873767,9.094017,4.076493,4.003765,0.062563,0.057597,32.000000,110.837387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051499,64.970194,105.174154,100.000000,32.773038,45.822785,45.569620,42.013620,80.734177,91.622152,73.898668,168.898078,115.863395,169.389278,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761290,49.091648,199.219722,161.450181,195.651735,189.442450,84.354006,14.155878,188.976917,16.443117,48.641383,49.859438,159.924135,201.335347,157.743683,191.059079,113.520565,179.917287,-0.000498,0.030690,81.505261,64.680164,184.040944,7.908574,59.993951,0.708324,713229.290930,0.873616,9.116194,4.138007,4.004181,0.065391,0.057903,32.000000,110.874740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076349,64.968032,105.236051,100.000000,32.780156,45.822785,45.569620,42.023154,80.734177,91.622152,73.898876,168.708012,116.155319,169.395336,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750308,49.046116,199.214034,161.464447,195.763186,189.474397,84.404251,14.158304,189.147193,16.443067,48.565570,49.888829,159.961149,201.337936,157.770647,190.990772,113.618360,179.702439,-0.000497,0.030716,81.542193,64.521522,184.129844,7.894427,59.940450,0.707827,713389.922798,0.873851,9.071004,4.176528,4.003508,0.062743,0.056931,32.000000,110.853244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095244,65.000794,105.235143,100.000000,32.784818,45.822785,45.569620,42.004685,80.734177,91.622152,73.880661,168.808502,116.084477,169.345336,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768077,49.046116,199.242156,161.464447,195.807180,189.501864,84.335305,14.160730,189.133603,16.441104,48.641474,49.884595,159.955126,201.479481,157.771392,191.093104,113.584606,180.001637,-0.000498,0.030704,81.552979,64.768328,184.002722,7.890017,59.939795,0.708603,713051.842104,0.873580,9.036849,3.994462,4.004277,0.063931,0.057121,32.000000,110.810271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082356,64.975739,105.204256,100.000000,32.822400,45.822785,45.569620,42.014125,80.734177,91.622152,73.821524,168.670611,115.907082,169.265989,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721018,49.029933,199.238419,161.456055,195.833583,189.529435,84.433953,14.162157,189.041053,16.435408,48.615984,49.787747,159.949615,201.254045,157.757939,191.085730,113.557256,179.576026,-0.000498,0.030671,81.571998,64.636293,183.983591,7.906850,59.889309,0.708558,713262.308169,0.874074,9.018444,4.145553,4.003413,0.062706,0.056328,32.000000,110.804616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071695,64.949997,105.177843,100.000000,32.820064,45.822785,45.569620,42.006160,80.734177,91.622152,73.805491,168.867906,116.218453,169.337429,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783093,49.014024,199.241232,161.472839,195.845800,189.534046,84.376760,14.161158,189.110986,16.434913,48.658196,49.847013,159.953344,201.283544,157.766586,191.170621,113.655878,179.885348,-0.000497,0.030699,81.610190,64.702923,184.065803,7.904800,59.899616,0.709809,713478.531185,0.874059,9.051017,4.005946,4.007127,0.063219,0.056547,32.000000,110.869101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077894,64.973341,105.219617,100.000000,32.840525,45.822785,45.569620,42.034035,80.734177,91.622152,73.771988,168.753519,116.056170,169.302496,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696204,49.004973,199.206701,161.481232,195.876180,189.528852,84.457468,14.157733,189.122434,16.432734,48.655707,49.898817,159.961323,201.268703,157.778366,191.043658,113.541834,180.728326,-0.000496,0.030673,81.642392,64.688227,183.931688,7.873971,59.960067,0.708885,713020.683657,0.873422,8.970802,4.028693,4.002187,0.062727,0.056099,32.000000,110.832314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074251,64.942130,105.235602,100.000000,32.796225,45.822785,45.569620,42.026773,80.734177,91.622152,73.731287,168.914936,115.973322,169.304895,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647703,48.993179,199.130761,161.481232,195.904997,189.535023,84.381924,14.161586,189.020870,16.432218,48.652228,49.679805,159.965920,201.276959,157.735076,191.118896,113.634516,179.231181,-0.000495,0.030643,81.655732,64.586716,184.021363,7.890558,59.910080,0.709178,713541.895662,0.874093,9.056222,4.471029,4.008749,0.064544,0.058304,32.000000,110.812818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051916,64.936382,105.237903,100.000000,32.828899,45.822785,45.569620,42.054664,80.734177,91.622152,73.702285,168.763849,116.071742,169.304463,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655387,48.993179,199.171814,161.481232,195.860569,189.522775,84.415015,14.159731,189.032253,16.430589,49.256273,49.664955,159.982629,201.074499,157.757882,191.063910,113.687818,179.858129,-0.000496,0.030654,81.755053,64.548596,183.880496,7.887234,59.888391,0.710156,713223.836337,0.875968,9.090295,3.793194,4.010876,0.062740,0.056087,32.000000,110.847286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052938,64.964544,105.245487,100.000000,32.809659,45.822785,45.569620,42.087405,80.734177,91.622152,73.669811,168.830030,116.025716,169.300804,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626244,49.107282,199.011614,161.482630,195.894720,189.537510,84.406679,14.159731,189.114462,16.432888,49.194906,49.936876,159.955619,201.291903,157.767737,190.998881,113.541272,179.494102,-0.000496,0.030658,81.811529,64.823523,184.008739,7.871103,59.909451,0.710378,712995.747777,0.875417,9.082321,3.986078,4.011082,0.063354,0.056322,32.000000,110.824622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048422,64.962093,105.249381,100.000000,32.788519,45.822785,45.569620,42.088619,80.734177,91.622152,73.648503,168.813358,115.938533,169.447421,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681292,49.167626,199.173468,161.514241,195.916342,189.526994,84.388831,14.161015,189.059524,16.433512,48.995939,49.792616,159.918991,201.247521,157.755870,191.001795,113.580832,179.938585,-0.000496,0.030685,81.835623,64.539589,183.782254,7.872557,59.905202,0.710395,713892.951921,0.876423,9.226668,3.989760,4.010209,0.064316,0.057445,32.000000,110.810446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024968,64.912224,105.234320,100.000000,32.762778,45.822785,45.569620,42.109441,80.734177,91.622152,73.750378,168.777663,116.229806,169.530466,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757062,49.173660,199.015374,161.531026,195.895386,189.515400,84.389754,14.165582,189.124072,16.436651,48.991781,49.909102,159.983054,201.158635,157.759439,191.015000,113.606162,179.157964,-0.000495,0.030705,81.862141,64.827250,183.822715,7.865670,59.911366,0.710257,713793.497887,0.875630,9.229898,4.124611,4.009024,0.063332,0.056564,32.000000,110.809719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032222,64.930367,105.237175,100.000000,32.803621,45.822785,45.569620,42.083564,80.734177,91.622152,73.805587,168.779508,115.878008,169.259537,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769097,49.173660,199.076484,161.531026,195.944802,189.524397,84.414174,14.156734,189.075672,16.437722,48.839312,49.909513,159.967549,201.299507,157.782728,191.050808,113.696286,179.169847,-0.000496,0.030693,81.878544,64.721369,184.017490,7.871392,59.951308,0.708782,713536.835982,0.874100,9.157398,3.792755,3.999741,0.062867,0.056491,32.000000,110.781721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052055,64.926504,105.215381,100.000000,32.758982,45.822785,45.569620,42.043906,80.734177,91.622152,73.807977,168.828348,116.156470,169.446477,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725216,49.143214,199.119186,161.545573,196.033863,189.505184,84.332947,14.165011,189.148834,16.440170,48.740882,49.788490,159.984182,201.245156,157.805456,190.999598,113.538850,179.939479,-0.000494,0.030753,81.871295,64.605006,183.993625,7.915087,59.882596,0.708352,713226.420928,0.873654,9.144933,3.707306,4.000002,0.062639,0.056763,32.000000,110.810706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020590,64.919514,105.175603,100.000000,32.816240,45.822785,45.569620,42.004810,80.734177,91.622152,73.771689,168.665894,115.911454,169.287350,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694904,49.071350,199.062749,161.524592,196.063258,189.482914,84.413266,14.157876,189.078939,16.440762,49.182316,49.800847,159.992729,201.161693,157.788387,190.980728,113.622282,179.835542,-0.000494,0.030718,81.873468,64.547230,183.861346,7.909228,59.897361,0.709737,713851.943407,0.874497,9.163497,4.191963,4.004597,0.062787,0.056943,32.000000,110.821138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034193,64.916068,105.193672,100.000000,32.814908,45.822785,45.569620,42.065993,80.734177,91.622152,73.692525,168.826531,116.060044,169.384872,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695955,49.122642,199.068431,161.513122,196.058808,189.469097,84.455403,14.160730,189.076563,16.443616,49.073026,49.901651,159.971414,201.139920,157.790002,190.890359,113.582170,179.120137,-0.000494,0.030691,81.842700,64.523131,183.711321,7.916116,59.878111,0.709516,713217.076082,0.874670,9.119507,4.042756,4.005697,0.062900,0.055885,32.000000,110.876343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038880,64.918273,105.186256,100.000000,32.776767,45.822785,45.569620,42.086349,80.734177,91.622152,73.679007,168.910805,115.991426,169.310482,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730056,49.122642,199.057914,161.513122,196.101922,189.481773,84.351302,14.157590,189.022431,16.443634,48.846995,49.821354,159.993992,201.111664,157.782488,190.909710,113.583062,181.309810,-0.000495,0.030690,81.843619,64.596442,184.070394,7.916503,59.924846,0.709804,713410.695453,0.874275,9.169710,3.801868,4.005727,0.063682,0.057367,32.000000,110.894662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043897,64.927072,105.172012,100.000000,32.789919,45.822785,45.569620,42.089908,80.734177,91.622152,73.720863,168.702604,116.076192,169.504305,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782123,49.171466,199.092610,161.540817,196.079769,189.515200,84.373111,14.156877,188.989520,16.440810,48.942522,49.880092,160.014112,201.184669,157.775147,190.884713,113.672268,179.381877,-0.000496,0.030675,81.834251,64.833247,183.867690,7.953701,59.935336,0.708834,713482.159118,0.874746,9.134359,4.658412,4.002769,0.062748,0.056048,32.000000,110.885149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048691,64.926045,105.154866,100.000000,32.771523,45.822785,45.569620,42.073743,80.734177,91.622152,73.761922,168.746221,115.985826,169.270788,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786715,49.148151,199.083718,161.540537,196.036992,189.531864,84.477198,14.164583,189.041845,16.440997,48.904500,49.893484,159.990803,201.263157,157.802295,190.863735,113.558992,179.998307,-0.000495,0.030663,81.830202,64.693607,183.805401,7.961777,59.958730,0.708375,713262.423790,0.873778,9.129248,3.814675,3.999279,0.062628,0.055398,32.000000,110.882397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040788,64.895560,105.126192,100.000000,32.796843,45.822785,45.569620,42.046189,80.734177,91.622152,73.758380,168.954395,116.055403,169.328499,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713442,49.153637,199.096140,161.541656,195.950106,189.538740,84.412422,14.163726,189.103748,16.443419,48.742899,49.878820,160.011145,201.164934,157.815544,190.939315,113.551788,179.415335,-0.000495,0.030683,81.851262,64.872278,183.921692,7.970597,59.899590,0.708032,713692.231942,0.872631,9.101179,4.169862,3.998732,0.064136,0.057104,32.000000,110.891012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048734,64.877245,105.123702,100.000000,32.771840,45.822785,45.569620,42.045584,80.734177,91.622152,73.729669,168.824845,116.161226,169.508868,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667421,49.120174,199.028673,161.509486,195.963590,189.565426,84.347573,14.157733,188.975667,16.443215,48.905057,49.844238,159.998416,201.062063,157.795980,190.975207,113.525561,179.984765,-0.000496,0.030733,81.839692,64.762064,183.969052,7.968779,59.936883,0.709726,713843.357479,0.874776,9.182575,3.948302,4.004875,0.063655,0.057392,32.000000,110.915393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034663,64.863522,105.129109,100.000000,32.770409,45.822785,45.569620,42.092889,80.734177,91.622152,73.727955,168.695146,116.230995,169.327830,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777335,49.120174,198.978020,161.509486,196.001555,189.599697,84.406001,14.161300,189.073538,16.439171,48.771881,49.817430,160.001567,201.056497,157.811966,191.029787,113.623852,179.321494,-0.000496,0.030734,81.824219,64.609790,184.067578,7.981082,59.940555,0.709643,713998.962967,0.876008,9.192985,4.199439,4.007003,0.065308,0.058663,32.000000,110.910237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043547,64.870362,105.119137,100.000000,32.764105,45.822785,45.569620,42.121746,80.734177,91.622152,73.686511,168.812002,115.796042,169.266973,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784645,49.131145,199.038142,161.482910,196.090763,189.599262,84.358141,14.161300,189.003097,16.438091,48.619749,49.958263,159.993174,201.173109,157.792605,191.012837,113.499182,179.332921,-0.000496,0.030732,81.826745,64.852700,184.090909,7.997259,60.038431,0.708279,713634.415564,0.873794,9.082915,3.839361,3.997362,0.063447,0.056775,32.000000,110.858835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049224,64.855611,105.096103,100.000000,32.726308,45.822785,45.569620,42.062230,80.734177,91.622152,73.688974,168.716282,116.006500,169.385895,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695673,49.100425,199.011708,161.448782,196.060884,189.622940,84.398756,14.161300,189.071740,16.433559,48.520857,49.887927,159.985822,201.274391,157.811251,190.975189,113.549383,179.549215,-0.000496,0.030749,81.851224,64.682647,183.786618,7.992682,60.003130,0.707216,714101.054506,0.874172,9.086315,3.968522,3.997983,0.063658,0.056350,32.000000,110.922656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060622,64.857881,105.082613,100.000000,32.771645,45.822785,45.569620,42.059485,80.734177,91.622152,73.650291,168.797511,116.099435,169.429286,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668903,49.035144,199.153825,161.420528,195.965054,189.652656,84.438055,14.159445,188.993560,16.431421,48.774151,49.768955,159.982372,201.174516,157.783273,190.983928,113.556493,179.775897,-0.000495,0.030781,81.830067,64.429061,183.888369,7.994744,59.936647,0.708710,714068.481245,0.875523,9.147784,4.003293,4.004608,0.065175,0.056817,32.000000,110.917908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041439,64.839436,105.101350,100.000000,32.729230,45.822785,45.569620,42.111714,80.734177,91.622152,73.639670,168.876110,115.902364,169.270198,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665893,49.059830,199.038956,161.438152,195.848408,189.661867,84.405699,14.158304,189.101921,16.431468,48.894528,49.867225,159.975319,201.055131,157.809008,190.859248,113.544152,180.101073,-0.000494,0.030785,81.846647,64.536550,183.949717,7.992307,59.881258,0.710165,714040.471304,0.875617,9.110265,4.085151,4.009628,0.064033,0.057510,32.000000,110.927706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072275,64.863330,105.119979,100.000000,32.786564,45.822785,45.569620,42.131652,80.734177,91.622152,73.560744,168.811399,116.205373,169.549938,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670095,49.113591,199.171180,161.451299,195.874299,189.638075,84.358579,14.159588,188.906100,16.429924,49.098000,49.779493,159.970308,201.178573,157.779085,190.897692,113.567994,179.445803,-0.000493,0.030803,81.826459,64.684691,183.848375,7.971255,59.964290,0.710659,714196.097362,0.876114,9.138073,4.224969,4.007558,0.063514,0.055411,32.000000,110.879151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046797,64.871123,105.119736,100.000000,32.776687,45.822785,45.569620,42.136207,80.734177,91.622152,73.564559,168.717158,116.183357,169.326807,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685310,49.113591,199.079547,161.451299,195.860846,189.617786,84.438478,14.162870,188.990774,16.428838,49.015467,49.867081,159.934596,201.159022,157.750032,190.995176,113.536696,179.184472,-0.000492,0.030827,81.840996,64.535236,183.858346,7.969827,59.969299,0.710397,714014.529384,0.876774,9.133093,4.074874,4.009347,0.063948,0.056810,32.000000,110.911514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030585,64.861093,105.094118,100.000000,32.786835,45.822785,45.569620,42.141641,80.734177,91.622152,73.606146,168.876957,115.923958,169.394392,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756603,49.152814,199.103315,161.486547,195.887899,189.640585,84.338074,14.163156,189.129818,16.431588,48.530714,49.806290,159.952896,201.268907,157.764250,191.020071,113.510419,179.299679,-0.000492,0.030833,81.843211,64.706718,184.063886,7.952140,59.889965,0.709420,714130.529679,0.875323,9.171696,3.872647,4.006809,0.064838,0.057344,32.000000,110.895849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036689,64.898538,105.097881,100.000000,32.744011,45.822785,45.569620,42.137735,80.734177,91.622152,73.596837,168.676147,116.126169,169.535108,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
