OSU 80 Ton Compressor Load Stand
49.768291,49.071076,199.003958,161.512003,195.913935,189.679218,84.393659,14.162157,189.038438,16.428412,48.630473,49.967891,159.980427,201.166300,157.782074,190.987128,113.569203,179.325125,-0.000491,0.030831,81.839506,64.704249,183.904459,7.949856,59.989572,0.709692,714308.808318,0.875172,9.137027,3.944221,4.001546,0.063986,0.056248,32.000000,110.881551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025164,64.928285,105.067549,100.000000,32.757618,45.822785,45.569620,42.099743,80.734177,91.622152,73.629873,168.787319,116.184163,169.473857,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741646,49.047487,199.111750,161.475357,195.930075,189.730215,84.455285,14.156591,188.952788,16.431275,48.575751,49.855929,159.968305,201.163996,157.778583,190.877745,113.500744,179.694850,-0.000490,0.030823,81.819809,64.666829,183.927447,7.963606,59.910107,0.708075,714023.759488,0.874344,9.043182,3.895438,3.998609,0.064104,0.056473,32.000000,110.853274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010102,64.926508,105.033908,100.000000,32.755432,45.822785,45.569620,42.095088,80.734177,91.622152,73.538946,168.910570,115.957558,169.288766,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755081,49.047487,199.074556,161.475357,195.974664,189.772691,84.375071,14.165011,189.065154,16.428464,48.505984,49.896511,159.954236,201.194108,157.795392,191.012310,113.592348,179.665888,-0.000489,0.030799,81.829995,64.660874,183.974372,7.972390,60.007668,0.709763,714456.812051,0.874404,9.047195,4.109099,4.002918,0.064795,0.057522,32.000000,110.914670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017814,64.940937,105.056640,100.000000,32.757446,45.822785,45.569620,42.111071,80.734177,91.622152,73.500719,168.750143,116.169741,169.410127,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690930,49.001133,199.062872,161.441509,195.912651,189.787221,84.402110,14.165867,189.091997,16.426244,48.789406,49.950484,159.947712,201.277000,157.799029,190.940152,113.554156,179.709187,-0.000489,0.030802,81.829693,64.575805,184.161718,7.941758,59.963241,0.708507,714264.560336,0.875168,9.033275,4.006128,4.001090,0.064107,0.057956,32.000000,110.940116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998971,64.954146,105.059931,100.000000,32.757959,45.822785,45.569620,42.105760,80.734177,91.622152,73.437860,168.804220,115.944248,169.357413,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705362,49.001133,199.118813,161.441509,195.834274,189.796199,84.415359,14.157876,188.951131,16.423340,48.832716,49.892137,159.948156,201.183547,157.784010,190.919937,113.625390,179.490125,-0.000489,0.030832,81.822549,64.640833,184.047347,7.939830,59.950285,0.709771,714437.839287,0.876096,9.053410,4.061314,4.006020,0.063362,0.057023,32.000000,110.957319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999877,64.961735,105.082826,100.000000,32.734178,45.822785,45.569620,42.147161,80.734177,91.622152,73.417345,168.830718,116.033387,169.465950,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647275,49.055990,199.012795,161.435914,195.748265,189.764777,84.385248,14.161158,188.908650,16.425055,48.812536,49.812251,159.934559,201.120613,157.776022,190.895839,113.503113,180.194363,-0.000487,0.030831,81.829169,64.705700,183.747970,7.926492,59.948318,0.709916,714184.497776,0.875717,9.038448,3.904080,4.005983,0.064716,0.057856,32.000000,110.945545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995233,64.944128,105.120796,100.000000,32.741660,45.822785,45.569620,42.154021,80.734177,91.622152,73.389991,168.770496,115.944709,169.475430,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678877,49.055990,198.996410,161.435914,195.647784,189.752038,84.344874,14.163584,189.044441,16.422639,48.936951,49.834170,159.961792,201.048832,157.785625,190.889790,113.556138,179.956172,-0.000485,0.030831,81.851676,64.663857,183.883207,7.926708,59.837723,0.710286,714663.010364,0.876271,9.096620,4.310756,4.008413,0.063168,0.056327,32.000000,110.944480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984624,64.934302,105.124905,100.000000,32.713403,45.822785,45.569620,42.182577,80.734177,91.622152,73.426876,168.689748,115.928638,169.401551,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752044,49.063122,199.021660,161.468923,195.526735,189.741267,84.447185,14.150598,188.962648,16.424406,48.846923,49.866016,159.946981,201.121307,157.778682,190.829866,113.529304,180.114425,-0.000485,0.030813,81.845585,64.739246,183.883600,7.912635,59.903471,0.711227,714459.778674,0.876899,9.120766,4.156199,4.005654,0.063252,0.055548,32.000000,110.947264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967836,64.920355,105.121330,100.000000,32.696533,45.822785,45.569620,42.170190,80.734177,91.622152,73.419053,168.894371,115.929635,169.283062,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772298,49.093568,199.020670,161.490183,195.459579,189.729802,84.426656,14.163869,189.090489,16.421829,48.564956,49.928506,159.970629,201.166219,157.788837,191.016384,113.519487,179.583289,-0.000485,0.030785,81.817153,64.733895,184.018099,7.937056,59.818892,0.709556,714432.346670,0.874374,9.052058,4.245048,4.000271,0.063414,0.056384,32.000000,110.987312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969051,64.925750,105.103448,100.000000,32.746303,45.822785,45.569620,42.131963,80.734177,91.622152,73.435561,168.853311,116.125479,169.487547,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698986,49.051876,199.099552,161.470602,195.414236,189.742595,84.287413,14.161729,189.090147,16.420820,48.788250,49.840436,159.956300,201.179246,157.786148,191.030052,113.574000,179.600247,-0.000484,0.030813,81.787071,64.690262,183.751967,7.910843,59.982359,0.710328,714452.635368,0.874213,9.061525,4.046566,3.998623,0.063325,0.056469,32.000000,110.859830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964428,64.914843,105.087539,100.000000,32.699002,45.822785,45.569620,42.122176,80.734177,91.622152,73.424257,168.574825,116.060696,169.406862,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718286,49.054893,199.007537,161.438711,195.500443,189.770615,84.501973,14.159588,189.069374,16.419614,48.851669,49.801585,159.962853,201.057884,157.808944,191.007702,113.527814,179.417236,-0.000485,0.030828,81.757366,64.628170,184.005007,7.918426,60.063791,0.709477,714307.458529,0.877049,9.095799,3.998711,4.006109,0.064047,0.056959,32.000000,110.856666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960870,64.945082,105.116239,100.000000,32.747515,45.822785,45.569620,42.166957,80.734177,91.622152,73.369329,169.003945,115.985020,169.317209,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698716,49.054893,199.179567,161.438711,195.587034,189.788467,84.433792,14.162442,189.122077,16.423041,48.810988,49.853658,159.929511,201.169195,157.776990,191.004200,113.545490,180.000248,-0.000485,0.030802,81.677502,64.641479,183.973108,7.927223,59.888864,0.708144,714552.558278,0.874581,9.078810,3.973023,4.002703,0.063253,0.055692,32.000000,110.801129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945200,64.917648,105.087452,100.000000,32.690992,45.822785,45.569620,42.160202,80.734177,91.622152,73.357027,168.867584,115.998867,169.458672,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743507,49.077385,199.149897,161.446824,195.544074,189.763019,84.399453,14.162157,189.062137,16.421904,48.906899,49.967566,159.960339,201.286990,157.778132,191.025591,113.602684,179.705476,-0.000485,0.030809,81.605000,64.651158,183.754353,7.916540,60.058835,0.710972,714604.766375,0.875752,9.099096,4.184123,4.007741,0.063660,0.057962,32.000000,110.846626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970969,64.937697,105.110519,100.000000,32.737062,45.822785,45.569620,42.178152,80.734177,91.622152,73.360351,168.798906,116.089808,169.475430,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773046,49.093842,199.099457,161.473679,195.569707,189.762454,84.498379,14.160159,189.080078,16.421985,48.704731,49.957284,159.936575,201.242913,157.779554,191.048692,113.574183,179.802239,-0.000484,0.030800,81.597186,64.886516,184.044573,7.919156,59.938667,0.708336,714318.901181,0.875646,9.078714,4.009985,4.003742,0.064525,0.057767,32.000000,110.918229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970043,64.943862,105.141528,100.000000,32.760250,45.822785,45.569620,42.154400,80.734177,91.622152,73.364108,168.996759,116.092838,169.324447,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788500,49.076562,199.218058,161.477875,195.598103,189.747366,84.372259,14.160730,189.155667,16.423621,48.677064,49.875336,159.977482,201.395651,157.784022,191.057574,113.637964,179.112301,-0.000485,0.030793,81.580320,64.622124,184.060481,7.938943,59.936411,0.709225,714385.077948,0.873607,9.061023,4.077793,4.000146,0.065083,0.057773,32.000000,110.867763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982858,64.943799,105.138565,100.000000,32.724698,45.822785,45.569620,42.139656,80.734177,91.622152,73.352831,168.744518,115.926490,169.301906,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777030,49.076562,199.153752,161.477875,195.606707,189.740826,84.302333,14.161586,189.025936,16.421773,48.628449,49.972680,159.980816,201.206340,157.792272,191.064950,113.489538,180.659537,-0.000485,0.030799,81.581147,64.658592,184.015163,7.930542,59.924636,0.709263,714007.867353,0.874499,9.027741,3.742993,4.001287,0.064056,0.058162,32.000000,110.835696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007731,64.927465,105.151729,100.000000,32.776191,45.822785,45.569620,42.132369,80.734177,91.622152,73.322900,168.604665,116.175801,169.342543,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793404,49.050505,199.290518,161.452418,195.652797,189.763344,84.463625,14.160159,189.084327,16.415753,48.831337,49.877527,159.955820,201.415141,157.797736,191.060752,113.667130,179.304028,-0.000484,0.030803,81.557478,64.708622,183.935583,7.936185,60.019836,0.709355,714591.888676,0.875419,9.039618,4.498116,4.000917,0.063600,0.057073,32.000000,110.864945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980515,64.927251,105.161635,100.000000,32.748612,45.822785,45.569620,42.140227,80.734177,91.622152,73.283501,168.927249,116.036264,169.491323,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821977,49.043373,199.254113,161.456055,195.691501,189.789036,84.506423,14.154736,189.149510,16.413560,49.007513,49.896795,159.949586,201.373511,157.802040,191.130462,113.625592,180.413540,-0.000484,0.030806,81.603791,64.718228,183.965892,7.942997,59.874675,0.708402,713897.348276,0.873467,8.996606,3.789218,4.002348,0.063598,0.057250,32.000000,110.907230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000627,64.934519,105.179479,100.000000,32.792657,45.822785,45.569620,42.132254,80.734177,91.622152,73.267906,169.012846,116.257652,169.510560,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686586,49.094665,199.224394,161.476196,195.764034,189.816750,84.394588,14.147886,189.204439,16.411582,48.830400,49.865417,159.955464,201.262770,157.783046,191.148222,113.589278,180.122488,-0.000484,0.030835,81.573672,64.592619,184.020553,7.951271,59.992588,0.709740,714123.635847,0.872569,8.959901,4.265863,3.999322,0.063936,0.057687,32.000000,110.829216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989677,64.903061,105.128869,100.000000,32.818322,45.822785,45.569620,42.115731,80.734177,91.622152,73.291142,168.789176,116.181439,169.522322,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702438,49.094391,199.272713,161.463049,195.761218,189.830902,84.459409,14.163869,189.104218,16.412091,48.978767,49.784262,159.961805,201.261302,157.802611,191.147093,113.588480,180.049994,-0.000483,0.030841,81.596459,64.808222,184.168858,7.953169,59.949760,0.708476,714475.585719,0.874405,9.028991,4.027411,4.001799,0.064086,0.056377,32.000000,110.757917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991701,64.905512,105.115708,100.000000,32.797173,45.822785,45.569620,42.196454,80.734177,91.622152,73.279948,168.918818,116.087238,169.451787,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745917,49.094391,199.170414,161.463049,195.894386,189.830640,84.357742,14.161158,189.122100,16.412002,49.133196,49.788535,159.959965,201.174271,157.781152,191.103474,113.598109,179.563600,-0.000482,0.030856,81.590920,64.727100,184.130088,7.934134,59.985192,0.710690,714703.276320,0.875707,9.134735,4.160629,4.009315,0.063727,0.057292,32.000000,110.771934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982604,64.929351,105.100321,100.000000,32.817716,45.822785,45.569620,42.191538,80.734177,91.622152,73.268466,168.715484,115.952610,169.486052,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775466,49.148974,199.252628,161.462489,195.941802,189.825299,84.419693,14.156448,189.077185,16.413323,48.974091,49.847989,159.938360,201.383215,157.782854,191.116529,113.708458,179.951812,-0.000481,0.030877,81.577709,64.689720,183.927957,7.924847,59.918342,0.709451,714587.471024,0.875910,9.089674,3.960214,4.003754,0.065768,0.057873,32.000000,110.808192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998604,64.936244,105.108908,100.000000,32.785298,45.822785,45.569620,42.170240,80.734177,91.622152,73.312545,168.839385,116.180059,169.512330,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780100,49.158849,199.233894,161.475357,195.948185,189.852306,84.434047,14.161443,189.140854,16.410939,48.905682,49.885796,159.955369,201.461276,157.778425,190.972561,113.636287,179.744430,-0.000481,0.030861,81.620110,64.941381,184.226148,7.918297,59.909241,0.710181,714272.215956,0.874799,9.113650,4.002171,4.003029,0.063392,0.056447,32.000000,110.728251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977108,64.937604,105.099408,100.000000,32.780812,45.822785,45.569620,42.155488,80.734177,91.622152,73.306763,168.868094,115.903553,169.286367,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787270,49.139648,199.231295,161.475357,195.900083,189.862009,84.357360,14.156877,189.200028,16.407947,48.775021,49.762812,159.980761,201.284971,157.765436,191.131951,113.636258,179.657590,-0.000480,0.030841,81.616010,64.858077,184.162681,7.906619,60.020492,0.710306,714645.560066,0.874709,9.118726,3.993011,4.002280,0.063287,0.056522,32.000000,110.762681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983159,64.930325,105.075465,100.000000,32.814047,45.822785,45.569620,42.154002,80.734177,91.622152,73.311641,168.714721,116.154360,169.312252,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725750,49.128677,199.113647,161.449901,195.885692,189.864942,84.390366,14.162299,189.083853,16.409651,49.032266,49.847667,159.961421,201.210967,157.763754,191.052788,113.620684,179.658442,-0.000478,0.030846,81.599543,64.641500,184.162719,7.898640,59.900692,0.708882,714621.477858,0.875361,9.092100,3.958962,4.001651,0.064883,0.058066,32.000000,110.805673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973828,64.932638,105.076879,100.000000,32.801688,45.822785,45.569620,42.151335,80.734177,91.622152,73.286114,168.780733,116.151369,169.324447,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739770,49.128677,199.175683,161.449901,195.820043,189.867032,84.357781,14.164583,189.060150,16.408489,49.212742,49.859859,159.971771,201.195310,157.804316,191.087830,113.590702,179.823966,-0.000476,0.030849,81.612183,64.840300,183.997439,7.877447,59.904048,0.710766,714751.869626,0.876208,9.144856,3.974871,4.004236,0.065133,0.057680,32.000000,110.854407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006041,64.970850,105.111176,100.000000,32.777776,45.822785,45.569620,42.189543,80.734177,91.622152,73.267922,168.715562,115.932090,169.290733,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701335,49.196975,199.067935,161.475917,195.733108,189.823574,84.444237,14.161586,188.986385,16.410387,49.190720,49.806669,159.942467,201.263749,157.782827,190.954939,113.621843,180.540861,-0.000475,0.030839,81.542528,64.572504,183.903725,7.866827,59.955897,0.710721,714853.476919,0.876282,9.130328,4.069797,4.004355,0.063903,0.057339,32.000000,110.859115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992342,64.957086,105.114319,100.000000,32.779914,45.822785,45.569620,42.184599,80.734177,91.622152,73.329313,168.888474,116.069940,169.382039,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753959,49.237022,199.090188,161.505569,195.770223,189.782117,84.420995,14.153594,189.007812,16.410784,49.060510,49.882495,159.986294,201.212374,157.767595,191.038705,113.669168,179.958425,-0.000474,0.030817,81.457398,64.639982,183.838955,7.858938,59.938536,0.710300,714826.202234,0.876104,9.238464,4.319414,4.005283,0.063101,0.056291,32.000000,110.896296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998830,64.959848,105.128622,100.000000,32.787355,45.822785,45.569620,42.209144,80.734177,91.622152,73.327981,168.841990,116.147341,169.372401,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778301,49.240040,199.177244,161.505290,195.730069,189.783633,84.477358,14.159873,189.016379,16.414098,48.791300,49.877566,159.971782,201.187992,157.782450,190.947197,113.562636,179.311578,-0.000473,0.030827,81.449310,64.597092,184.002519,7.850021,59.928308,0.710642,714828.488953,0.875696,9.239070,3.877156,4.003769,0.063800,0.057257,32.000000,110.937138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016023,64.980881,105.134255,100.000000,32.769482,45.822785,45.569620,42.184486,80.734177,91.622152,73.370215,168.954716,116.047463,169.418271,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687325,49.187375,199.059006,161.465007,195.813854,189.804463,84.452084,14.156591,188.972728,16.415021,48.900980,49.861289,159.953271,201.170683,157.783109,190.899095,113.554520,180.508605,-0.000474,0.030836,81.404298,64.652127,183.957957,7.832147,59.943781,0.709881,714842.894127,0.874178,9.201780,3.896680,4.001287,0.065069,0.058908,32.000000,110.877516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015502,64.952806,105.110518,100.000000,32.760244,45.822785,45.569620,42.172467,80.734177,91.622152,73.376364,168.904168,116.091342,169.490694,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666566,49.187375,199.210264,161.465007,195.914003,189.842475,84.402869,14.162157,189.055762,16.413304,49.434111,49.790996,159.943847,201.310149,157.784588,191.046289,113.637263,179.896468,-0.000473,0.030848,81.404541,64.613913,184.040208,7.814039,59.993296,0.710509,714993.940210,0.876185,9.243390,4.374123,4.006233,0.063267,0.056760,32.000000,110.870624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012147,64.958618,105.110358,100.000000,32.755820,45.822785,45.569620,42.227351,80.734177,91.622152,73.324551,168.805738,116.063036,169.474289,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755660,49.204656,199.159370,161.449341,195.850700,189.828236,84.364624,14.164868,188.997021,16.412803,49.216841,49.876876,159.957474,201.304379,157.758660,190.939153,113.551106,180.191543,-0.000473,0.030836,81.397519,64.653053,183.929034,7.829403,59.986923,0.710715,714846.777080,0.877279,9.264920,4.051667,4.010953,0.064956,0.059123,32.000000,110.902208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043826,64.950795,105.131781,100.000000,32.755181,45.822785,45.569620,42.243975,80.734177,91.622152,73.340103,168.729248,115.963119,169.512212,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803663,49.291882,199.192257,161.493820,195.791807,189.814077,84.400868,14.157305,189.045680,16.412254,48.848312,49.964013,159.965337,201.231742,157.778622,190.994499,113.604820,179.499348,-0.000472,0.030838,81.419123,64.886276,183.972866,7.820133,60.037775,0.709518,715028.302893,0.875908,9.189846,4.253452,4.002748,0.063949,0.057763,32.000000,110.999647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044210,64.944084,105.158906,100.000000,32.788837,45.822785,45.569620,42.197897,80.734177,91.622152,73.339869,168.801736,116.159769,169.508082,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777971,49.239217,199.309911,161.515920,195.819162,189.812576,84.422985,14.154593,189.146425,16.409771,48.854082,49.976571,159.994814,201.338303,157.773506,191.041333,113.593628,180.041535,-0.000473,0.030858,81.413280,64.698809,184.018123,7.802119,59.950442,0.708525,714902.184884,0.874743,9.227363,3.928272,3.999550,0.064719,0.056668,32.000000,110.972185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036498,64.924646,105.161955,100.000000,32.775693,45.822785,45.569620,42.171969,80.734177,91.622152,73.433802,168.845970,116.102734,169.330702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768466,49.239217,199.252701,161.515920,195.880254,189.795376,84.389382,14.162299,189.145469,16.411685,48.746039,49.918815,160.005145,201.407822,157.795567,191.069575,113.606830,180.071441,-0.000473,0.030892,81.411832,64.807796,184.031376,7.805572,59.984117,0.710067,714863.429711,0.874879,9.201299,4.152166,4.003978,0.062793,0.056664,32.000000,110.987408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040024,64.920675,105.183254,100.000000,32.851036,45.822785,45.569620,42.187628,80.734177,91.622152,73.387155,168.778764,116.076805,169.451709,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840996,49.197798,199.342534,161.524872,195.870782,189.786210,84.427235,14.158446,188.990763,16.411475,48.587259,49.898231,159.970609,201.182161,157.763922,191.044209,113.521358,179.790895,-0.000473,0.030871,81.365211,64.775355,184.049876,7.812597,59.943545,0.709577,714764.915920,0.875334,9.211141,4.150681,4.003593,0.063935,0.056452,32.000000,110.894545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019711,64.876467,105.150373,100.000000,32.840108,45.822785,45.569620,42.194681,80.734177,91.622152,73.390365,168.854470,116.184623,169.434950,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759850,49.137180,199.305968,161.510605,195.819785,189.794310,84.312902,14.156306,189.090934,16.408701,48.808621,49.848821,159.942462,201.276898,157.787724,191.122253,113.628155,179.438277,-0.000473,0.030863,81.382526,64.755573,184.260331,7.801766,59.992404,0.709242,714822.928847,0.873383,9.094645,4.126168,3.999570,0.063273,0.056097,32.000000,110.973557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040110,64.902811,105.196811,100.000000,32.822009,45.822785,45.569620,42.152663,80.734177,91.622152,73.287141,168.625803,116.276101,169.351197,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690125,49.124014,199.250883,161.473679,195.730802,189.782112,84.381825,14.157162,188.999612,16.405784,49.198670,49.816052,159.960848,201.278081,157.775249,191.056777,113.553080,179.925264,-0.000475,0.030849,81.386933,64.612349,183.838280,7.834589,59.862139,0.710461,714435.467004,0.875780,9.117539,4.021628,4.003044,0.064295,0.056482,32.000000,111.030508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036755,64.885245,105.232209,100.000000,32.869506,45.822785,45.569620,42.202315,80.734177,91.622152,73.280183,168.763649,116.044395,169.328656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729922,49.124014,199.242766,161.473679,195.713833,189.771753,84.409568,14.161586,189.142304,16.407016,49.170946,49.759887,159.934483,201.142244,157.770288,191.087930,113.655873,179.507711,-0.000475,0.030869,81.380171,64.570217,184.083526,7.809976,59.920073,0.711713,714734.217130,0.876601,9.177125,4.147142,4.009869,0.062797,0.056694,32.000000,111.042146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053308,64.865560,105.222402,100.000000,32.832233,45.822785,45.569620,42.245220,80.734177,91.622152,73.259012,168.819137,116.070208,169.424801,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701034,49.207673,199.108395,161.477875,195.751881,189.753730,84.373215,14.155450,188.984661,16.405193,49.330897,49.819051,159.959673,201.149807,157.763131,190.826243,113.619772,180.322838,-0.000475,0.030891,81.402380,64.691171,183.870994,7.805025,59.938536,0.710456,714250.416393,0.875486,9.135871,3.880503,4.006497,0.063805,0.057516,32.000000,111.038798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074089,64.890620,105.236966,100.000000,32.852452,45.822785,45.569620,42.226656,80.734177,91.622152,73.335500,168.746430,116.070323,169.284203,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759387,49.272406,199.150042,161.508926,195.790594,189.763949,84.387758,14.157876,189.125028,16.407494,49.138912,49.857538,159.947927,201.215351,157.760772,191.001100,113.615291,179.405403,-0.000475,0.030888,81.376994,64.638056,183.872278,7.785592,59.958572,0.710378,714590.043420,0.876551,9.249473,4.236189,4.006122,0.063282,0.056683,32.000000,110.981244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091845,64.876319,105.208533,100.000000,32.834355,45.822785,45.569620,42.246713,80.734177,91.622152,73.401151,168.775516,116.105725,169.325194,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724123,49.290784,199.099348,161.554804,195.765793,189.760980,84.460585,14.157590,189.068684,16.407642,48.951282,49.892177,159.957487,201.220937,157.757919,190.852994,113.576233,180.284658,-0.000474,0.030870,81.380683,64.780053,184.004967,7.797014,60.021515,0.709690,714688.780541,0.875465,9.253736,3.880896,4.002261,0.064728,0.057182,32.000000,110.899693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090781,64.876084,105.227287,100.000000,32.824405,45.822785,45.569620,42.216897,80.734177,91.622152,73.407669,168.921169,116.116657,169.464415,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750397,49.290784,199.173713,161.554804,195.730999,189.734550,84.406741,14.161015,189.121467,16.406655,48.751043,49.877408,159.983351,201.343909,157.767658,190.983379,113.660451,179.433028,-0.000474,0.030893,81.374714,64.733982,183.901197,7.786745,59.933763,0.709287,714946.606268,0.875430,9.308652,4.264784,4.004080,0.063612,0.056734,32.000000,110.972296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086137,64.882272,105.233400,100.000000,32.839035,45.822785,45.569620,42.239682,80.734177,91.622152,73.434027,168.813482,116.176607,169.513235,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751003,49.241685,199.188917,161.572428,195.690790,189.715589,84.381165,14.157162,189.104048,16.407602,48.789596,49.956236,160.014601,201.274982,157.796760,191.041620,113.590258,179.764145,-0.000475,0.030914,81.355246,64.667563,183.996055,7.782570,59.931297,0.710090,714473.581827,0.875353,9.281425,3.846590,4.003460,0.064918,0.057324,32.000000,110.969993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097002,64.907385,105.287270,100.000000,32.835960,45.822785,45.569620,42.226002,80.734177,91.622152,73.392633,168.762331,116.022034,169.301866,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818377,49.192587,199.142858,161.568232,195.746816,189.725656,84.485178,14.168150,188.999813,16.404384,48.495853,49.877234,159.989143,201.234922,157.800629,190.976987,113.563153,180.600479,-0.000474,0.030916,81.357420,64.784243,183.867379,7.768336,60.001609,0.709971,714546.104122,0.875398,9.231700,4.046774,4.003717,0.063289,0.055697,32.000000,111.029128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117047,64.925025,105.308127,100.000000,32.846606,45.822785,45.569620,42.228030,80.734177,91.622152,73.346346,168.970356,116.076729,169.370985,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765039,49.109751,199.147449,161.545573,195.768523,189.764739,84.484633,14.156020,188.978204,16.403780,48.776019,49.847398,159.990984,201.242200,157.815300,191.055310,113.594951,179.794672,-0.000474,0.030918,81.375151,64.839415,183.865854,7.757642,59.952383,0.708096,714492.586813,0.872933,9.112838,4.401414,3.997377,0.063405,0.056497,32.000000,111.080818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097482,64.910790,105.320298,100.000000,32.834887,45.822785,45.569620,42.195314,80.734177,91.622152,73.260506,168.969265,116.088696,169.493998,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758070,49.125111,199.128372,161.526270,195.779549,189.795213,84.355744,14.163869,189.125792,16.400047,48.971650,49.866455,159.971885,201.266358,157.805562,190.968468,113.569990,179.824559,-0.000474,0.030914,81.402338,64.629511,184.118768,7.753243,59.971581,0.710194,714319.938723,0.874109,9.090720,3.809682,4.002400,0.064230,0.057461,32.000000,110.977778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110018,64.924641,105.342123,100.000000,32.832996,45.822785,45.569620,42.222961,80.734177,91.622152,73.250815,168.711488,116.183242,169.487783,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722017,49.165432,199.109651,161.498296,195.766069,189.804497,84.446081,14.158304,189.031153,16.400779,48.922761,49.858616,160.001025,201.150215,157.801994,190.969259,113.518802,180.004271,-0.000473,0.030904,81.361354,64.609244,183.970438,7.751917,59.942575,0.709285,714622.367753,0.875605,9.107803,4.090741,4.001931,0.062803,0.057412,32.000000,111.025826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143888,64.939060,105.386486,100.000000,32.840426,45.822785,45.569620,42.228926,80.734177,91.622152,73.257196,168.892163,116.159500,169.437547,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762558,49.165432,199.026363,161.498296,195.731627,189.784703,84.351791,14.160587,189.104695,16.402049,49.010184,49.818178,159.998626,201.147606,157.814672,191.010983,113.597295,179.165865,-0.000474,0.030886,81.138940,64.676706,184.059848,7.705259,59.874229,0.710164,715002.179457,0.875515,9.185481,4.212388,4.004456,0.063712,0.055779,32.000000,111.106133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144559,64.962693,105.409525,100.000000,32.818888,45.822785,45.569620,42.251691,80.734177,91.622152,73.291226,168.703581,116.266666,169.315910,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706436,49.183261,199.040684,161.469762,195.695122,189.788409,84.373844,14.161015,188.981401,16.396975,49.259662,49.878708,159.989569,201.103020,157.801811,190.883962,113.540976,179.850435,-0.000474,0.030895,81.103237,64.661942,183.963523,7.715456,59.895394,0.710173,714555.051005,0.875609,9.143476,3.804731,3.999520,0.064082,0.056502,32.000000,111.041334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147424,64.960564,105.431175,100.000000,32.824894,45.822785,45.569620,42.231238,80.734177,91.622152,73.287083,168.747689,116.097095,169.304187,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682601,49.261709,199.085714,161.490743,195.675484,189.783179,84.455898,14.163013,189.019518,16.394149,49.185196,49.759852,159.976291,201.183140,157.782449,190.927845,113.626947,179.078182,-0.000473,0.030864,81.097443,64.694650,183.929626,7.713385,59.795420,0.710724,714922.696518,0.876539,9.219461,4.129904,4.004324,0.063658,0.056329,32.000000,110.959277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146040,64.972948,105.406781,100.000000,32.788312,45.822785,45.569620,42.267376,80.734177,91.622152,73.302188,168.911795,116.153823,169.508593,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776170,49.294350,198.996634,161.534383,195.673151,189.759894,84.464726,14.159873,188.955417,16.393662,49.297162,49.880653,159.977621,201.130909,157.781898,190.966428,113.529824,179.634632,-0.000474,0.030844,81.079921,64.888354,183.777197,7.702423,59.861116,0.712487,714791.957017,0.876323,9.322623,3.740586,4.007152,0.063945,0.056448,32.000000,111.005599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142111,64.988201,105.415538,100.000000,32.814083,45.822785,45.569620,42.285244,80.734177,91.622152,73.384513,168.929451,116.101852,169.470592,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728550,49.294350,199.002647,161.534383,195.549452,189.747315,84.306326,14.158018,189.148542,16.393050,48.944210,49.974960,159.994822,201.083224,157.778417,190.959684,113.579893,179.818381,-0.000474,0.030843,81.046043,64.664499,184.128580,7.675042,59.816663,0.710267,715021.101641,0.874374,9.258297,4.056385,3.997829,0.063882,0.056697,32.000000,111.092243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120416,65.007306,105.421843,100.000000,32.766840,45.822785,45.569620,42.236144,80.734177,91.622152,73.424120,168.612652,116.065836,169.300017,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742807,49.277618,199.019339,161.565434,195.565816,189.746908,84.498012,14.159588,189.022468,16.391234,48.803648,49.971170,160.014750,201.112846,157.806339,190.943489,113.604959,179.047333,-0.000476,0.030828,81.051539,64.592396,183.938275,7.662638,59.912860,0.711368,714867.642268,0.876891,9.307628,4.078416,4.001779,0.062485,0.055633,32.000000,111.007310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097997,65.057823,105.461483,100.000000,32.785942,45.822785,45.569620,42.230172,80.734177,91.622152,73.418218,168.996024,115.995146,169.488373,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787968,49.258417,199.122102,161.543614,195.669310,189.715357,84.403383,14.163869,189.045217,16.392382,48.645973,49.868080,159.991209,201.200958,157.821184,190.882415,113.483396,180.730708,-0.000477,0.030807,81.048314,64.652054,183.839603,7.645535,59.942889,0.709948,714400.009929,0.875417,9.265035,3.677856,4.000322,0.063565,0.056847,32.000000,111.044563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086515,65.055886,105.470679,100.000000,32.771986,45.822785,45.569620,42.259950,80.734177,91.622152,73.405802,168.806765,116.186004,169.322244,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814865,49.191215,198.977752,161.515081,195.721301,189.713267,84.347063,14.157590,189.094017,16.396321,48.818667,49.880806,159.982055,201.170541,157.805962,190.969360,113.649774,179.550238,-0.000478,0.030775,81.080265,64.525055,183.868730,7.633838,59.904389,0.709227,714953.768181,0.874486,9.210148,4.532072,3.999402,0.063691,0.056862,32.000000,110.986927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088444,65.053650,105.474839,100.000000,32.795211,45.822785,45.569620,42.235774,80.734177,91.622152,73.410926,168.694126,116.096022,169.386485,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765670,49.171466,199.111998,161.490183,195.730108,189.721067,84.472156,14.160159,189.063898,16.395110,49.033278,49.943964,159.980736,201.148482,157.814444,191.001917,113.468450,180.575184,-0.000478,0.030789,81.056520,64.664679,183.831814,7.621444,59.901190,0.708817,714096.016286,0.874371,9.115101,3.903303,3.994345,0.063795,0.056703,32.000000,110.909194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058738,65.060115,105.473127,100.000000,32.805177,45.822785,45.569620,42.221267,80.734177,91.622152,73.345733,168.944313,116.151906,169.504659,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798549,49.171466,199.134495,161.490183,195.727315,189.724088,84.441078,14.164583,189.091203,16.397668,48.864634,49.950499,159.990343,201.202160,157.815411,190.999496,113.636246,179.711983,-0.000480,0.030790,81.050423,64.742613,183.846517,7.629255,59.959071,0.709807,714841.712543,0.874022,9.146287,4.486229,4.000991,0.063575,0.057053,32.000000,110.953954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085974,65.102923,105.481107,100.000000,32.789817,45.822785,45.569620,42.251277,80.734177,91.622152,73.323495,168.882156,116.098515,169.491520,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774930,49.198073,199.059269,161.491023,195.747485,189.733238,84.363587,14.161158,188.975170,16.396775,49.055630,50.036578,159.987318,201.224341,157.787105,190.957771,113.497621,180.054302,-0.000481,0.030777,81.030813,64.803060,183.955998,7.632041,59.976826,0.708773,714167.298676,0.873716,9.112242,3.980320,3.998801,0.064275,0.057740,32.000000,110.963401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063937,65.058660,105.443600,100.000000,32.802812,45.822785,45.569620,42.233950,80.734177,91.622152,73.346910,168.727175,115.983601,169.447027,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833443,49.221387,199.130829,161.476196,195.753249,189.737839,84.413198,14.160302,188.975457,16.395853,48.690725,49.946868,159.963016,201.306174,157.759319,191.005645,113.562291,179.453699,-0.000482,0.030781,81.013625,64.763489,183.815477,7.639785,60.071607,0.708765,714814.962603,0.875087,9.163303,4.253176,3.999187,0.063784,0.057221,32.000000,111.013217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041644,65.049617,105.428383,100.000000,32.770563,45.822785,45.569620,42.249828,80.734177,91.622152,73.346021,168.826397,116.099512,169.472952,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841500,49.221387,199.160279,161.476196,195.825145,189.743165,84.398498,14.163441,189.017985,16.396714,48.816550,49.911185,159.998554,201.399667,157.784804,190.963966,113.554237,180.034874,-0.000482,0.030768,81.047677,64.962818,183.947186,7.648083,60.049157,0.707155,714549.752122,0.873511,9.126049,3.952870,3.995928,0.062616,0.056024,32.000000,111.057801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049771,65.046096,105.452924,100.000000,32.824234,45.822785,45.569620,42.217138,80.734177,91.622152,73.369527,168.796995,116.102235,169.331489,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
