OSU 80 Ton Compressor Load Stand
49.747258,49.153089,199.200294,161.453258,195.773002,189.725862,84.418005,14.160302,189.037073,16.398072,48.659387,49.925913,159.978984,201.418056,157.768557,191.018520,113.528689,179.743778,-0.000482,0.030747,81.063680,64.689489,183.810093,7.670799,60.026340,0.707413,714608.368302,0.873530,9.117714,4.188947,3.995873,0.063398,0.056120,32.000000,110.994958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067187,65.040222,105.474154,100.000000,32.825783,45.822785,45.569620,42.215362,80.734177,91.622152,73.330970,168.836010,116.181861,169.414691,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758583,49.153089,199.190039,161.453258,195.585772,189.708833,84.413184,14.166152,189.081169,16.399795,48.982436,49.858505,159.952571,201.172742,157.769582,190.953802,113.516503,179.601570,-0.000482,0.030716,81.115868,64.773587,183.918734,7.704579,59.898593,0.710581,714616.750633,0.874795,9.124789,4.106102,4.000333,0.064183,0.055928,32.000000,110.985903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057932,65.052209,105.465443,100.000000,32.825387,45.822785,45.569620,42.267773,80.734177,91.622152,73.297553,168.826369,116.083671,169.277201,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763028,49.149797,199.022202,161.456894,195.510193,189.730874,84.449178,14.160730,189.097319,16.396815,49.075512,49.924717,159.949151,201.200591,157.771430,190.892314,113.633838,179.772284,-0.000483,0.030725,81.144466,64.792994,184.012838,7.719235,59.879632,0.710040,714551.457446,0.874670,9.135250,4.056728,4.003129,0.063443,0.056042,32.000000,110.985989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076167,65.076375,105.481067,100.000000,32.831678,45.822785,45.569620,42.263755,80.734177,91.622152,73.288846,168.898357,116.223631,169.349191,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795019,49.201913,199.091259,161.479553,195.409343,189.728300,84.296264,14.176427,188.993381,16.396482,48.991518,49.978100,159.970978,201.134089,157.781643,190.974344,113.573940,179.656409,-0.000483,0.030709,81.180822,64.752661,184.033594,7.735939,59.869430,0.709856,714201.753159,0.874303,9.127354,4.006388,3.999399,0.063935,0.057074,32.000000,111.039551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053768,65.081416,105.478783,100.000000,32.763818,45.822785,45.569620,42.262913,80.734177,91.622152,73.283145,168.592527,116.105150,169.311898,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863173,49.201913,199.014951,161.479553,195.304359,189.700118,84.446208,14.164297,189.152043,16.396852,48.724064,49.993422,159.966209,201.187033,157.773462,191.011271,113.563810,179.622895,-0.000483,0.030695,81.216798,64.869745,184.115933,7.742307,59.883828,0.709852,714487.519273,0.875380,9.146342,4.020818,3.998216,0.062489,0.055953,32.000000,111.061067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072174,65.082797,105.462983,100.000000,32.803458,45.822785,45.569620,42.246377,80.734177,91.622152,73.333708,168.892417,116.183817,169.416933,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760674,49.188198,199.154147,161.479274,195.206029,189.693274,84.357057,14.164440,189.123911,16.392489,48.812898,49.924042,160.009080,201.205443,157.819884,191.029504,113.561091,179.621079,-0.000482,0.030709,81.262454,64.510669,184.019159,7.742758,59.878976,0.708514,714317.831686,0.872370,9.075822,4.017792,3.991221,0.064910,0.056564,32.000000,111.091600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109592,65.098690,105.445499,100.000000,32.758112,45.822785,45.569620,42.207597,80.734177,91.622152,73.319306,168.714114,116.095561,169.366422,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764029,49.144586,199.069981,161.464447,195.098615,189.685857,84.399641,14.162157,189.130453,16.394759,48.966135,49.862469,159.970228,201.158961,157.770707,190.989573,113.521018,179.901039,-0.000482,0.030726,81.257362,64.700328,184.029439,7.779991,59.884117,0.710171,714416.369346,0.875225,9.168194,4.019797,4.002240,0.062647,0.055727,32.000000,111.098131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084510,65.072236,105.432150,100.000000,32.787561,45.822785,45.569620,42.266386,80.734177,91.622152,73.273247,168.799282,115.974281,169.283770,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711718,49.171192,199.159693,161.478434,195.087342,189.661571,84.445855,14.161871,189.069369,16.394203,49.189821,49.853412,159.976695,201.106649,157.785118,190.921488,113.600081,179.939278,-0.000482,0.030718,81.289233,64.734838,183.980532,7.781934,59.939322,0.709728,714430.586185,0.874577,9.121105,4.169705,4.000279,0.062913,0.056123,32.000000,111.138621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107858,65.096113,105.460146,100.000000,32.772589,45.822785,45.569620,42.268254,80.734177,91.622152,73.267027,168.891710,116.018620,169.476296,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736108,49.235925,199.144235,161.477036,195.255323,189.684405,84.446357,14.159445,189.142942,16.396200,49.162933,49.831493,159.988413,201.202568,157.761801,191.037874,113.564303,179.629306,-0.000482,0.030733,81.310152,64.592416,183.805974,7.759663,59.908979,0.709938,714195.755034,0.875073,9.201917,4.105634,4.006293,0.064504,0.056574,32.000000,111.140352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131194,65.083667,105.443561,100.000000,32.760151,45.822785,45.569620,42.290498,80.734177,91.622152,73.288341,168.892715,116.180289,169.482551,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738345,49.251560,199.133529,161.482351,195.329139,189.688257,84.384082,14.161158,189.095459,16.397761,48.999380,49.957308,159.978383,201.306540,157.780023,190.926479,113.557991,180.595119,-0.000483,0.030738,81.293054,64.858111,183.918961,7.757390,59.868171,0.710178,714525.614576,0.874855,9.241373,4.019817,4.004017,0.064165,0.057372,32.000000,111.111850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129246,65.108421,105.471851,100.000000,32.787923,45.822785,45.569620,42.291039,80.734177,91.622152,73.352507,168.768164,116.090844,169.469372,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808927,49.251560,199.293208,161.482351,195.296562,189.734394,84.403496,14.159160,189.099509,16.403797,48.912017,50.059920,159.989773,201.334715,157.779385,191.081103,113.578646,179.312008,-0.000483,0.030718,81.273638,64.796979,183.899831,7.766678,59.989283,0.710654,714631.133472,0.875514,9.254689,4.404482,4.003622,0.064203,0.058906,32.000000,111.012990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112759,65.101038,105.470784,100.000000,32.793402,45.822785,45.569620,42.291975,80.734177,91.622152,73.371749,168.806992,116.109983,169.512448,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784361,49.221662,199.217920,161.488505,195.321624,189.742091,84.477074,14.151739,189.137687,16.400382,48.848219,49.896884,159.979117,201.290435,157.787171,191.065371,113.518276,180.499835,-0.000484,0.030735,81.219511,64.805403,183.985574,7.755199,60.077980,0.708905,714583.074930,0.874147,9.181591,3.880840,4.001154,0.064010,0.057591,32.000000,111.015399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131303,65.074594,105.485159,100.000000,32.816383,45.822785,45.569620,42.253379,80.734177,91.622152,73.345898,168.954149,116.258151,169.512134,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854464,49.196427,199.287087,161.514801,195.321187,189.732291,84.386714,14.162014,189.205165,16.395549,48.650418,49.928763,159.987617,201.448636,157.796457,191.194620,113.642695,179.922933,-0.000486,0.030757,81.167858,64.914018,184.195229,7.775449,60.085795,0.707942,714834.523503,0.873827,9.177125,4.406937,4.001616,0.063732,0.058346,32.000000,111.066938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122837,65.129945,105.518689,100.000000,32.833246,45.822785,45.569620,42.268141,80.734177,91.622152,73.347359,168.773428,116.236288,169.523896,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826304,49.158300,199.374412,161.505849,195.296832,189.730725,84.442707,14.159588,189.108272,16.396382,48.826755,49.906032,160.016284,201.375101,157.805993,191.175570,113.583900,179.635163,-0.000486,0.030742,81.193134,64.699393,184.005823,7.767408,59.972682,0.707048,714162.399059,0.873289,9.079341,4.056612,3.997377,0.062950,0.056400,32.000000,111.136251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123785,65.132984,105.538632,100.000000,32.856090,45.822785,45.569620,42.228293,80.734177,91.622152,73.321577,168.885414,116.327958,169.556154,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733719,49.158300,199.327881,161.505849,195.318886,189.737973,84.455465,14.162728,189.298057,16.396105,48.760135,49.878309,159.995461,201.464028,157.800181,191.117104,113.567487,180.211930,-0.000486,0.030724,81.230772,64.783721,184.080752,7.726685,60.047295,0.708874,714305.480028,0.873157,9.070349,4.002518,4.001389,0.062574,0.056210,32.000000,111.073070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110323,65.140743,105.535614,100.000000,32.900765,45.822785,45.569620,42.244000,80.734177,91.622152,73.280630,168.910930,116.153823,169.504895,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750056,49.148426,199.264616,161.483470,195.216328,189.722589,84.408215,14.160444,189.143123,16.398592,49.279220,49.791233,159.971131,201.229499,157.811971,191.028279,113.621228,179.729882,-0.000485,0.030732,81.219424,64.652713,184.086301,7.729403,59.987972,0.709068,714547.276281,0.874864,9.166223,4.245054,4.007902,0.063643,0.056532,32.000000,111.098463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104615,65.145025,105.532481,100.000000,32.864987,45.822785,45.569620,42.298292,80.734177,91.622152,73.265773,168.816429,115.985251,169.457452,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787089,49.254303,199.136050,161.524312,195.259499,189.691018,84.482565,14.165154,189.158293,16.397464,49.028597,49.892755,159.963982,201.195066,157.773113,191.141206,113.633442,179.781442,-0.000484,0.030697,81.245869,64.650561,184.080894,7.729401,59.961247,0.709324,714229.456168,0.874940,9.139421,4.002361,4.005314,0.063357,0.056622,32.000000,111.013310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092560,65.169638,105.499391,100.000000,32.867664,45.822785,45.569620,42.290144,80.734177,91.622152,73.365258,168.965130,116.101430,169.473935,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760332,49.296819,199.290540,161.552007,195.275063,189.690395,84.513938,14.163869,189.142626,16.396845,48.972474,49.862557,159.978042,201.360626,157.764594,191.109445,113.573523,179.500199,-0.000484,0.030701,81.196682,64.637842,184.173752,7.715489,59.966230,0.708501,714129.080096,0.873790,9.228461,3.967571,4.003300,0.063240,0.056809,32.000000,111.049032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086501,65.151448,105.497884,100.000000,32.835747,45.822785,45.569620,42.274285,80.734177,91.622152,73.369972,169.027876,116.189878,169.575155,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737072,49.274327,199.165551,161.534663,195.267632,189.692676,84.414177,14.162442,189.184673,16.394054,49.166359,49.909211,160.005679,201.182243,157.789314,191.100194,113.592770,179.832110,-0.000485,0.030705,81.176626,64.799771,184.057788,7.696941,59.959726,0.709721,714625.408420,0.873860,9.277169,3.959903,4.005008,0.063376,0.056853,32.000000,111.065564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088802,65.143744,105.500176,100.000000,32.848940,45.822785,45.569620,42.291214,80.734177,91.622152,73.420585,168.828354,116.020269,169.439632,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750370,49.274327,199.158400,161.534663,195.339035,189.690404,84.387073,14.162299,189.141056,16.393312,49.212490,49.926287,159.991264,201.325949,157.788048,191.037468,113.577044,179.813521,-0.000486,0.030717,81.160404,64.717787,184.141672,7.703655,60.011864,0.709731,714553.830593,0.875303,9.278773,4.070922,4.004368,0.063702,0.057738,32.000000,111.064442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085746,65.154028,105.527730,100.000000,32.853707,45.822785,45.569620,42.306879,80.734177,91.622152,73.406000,168.774146,116.061693,169.507413,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730245,49.304225,199.196551,161.558161,195.358615,189.673079,84.514969,14.151026,189.122264,16.397026,49.268475,49.895196,160.013206,201.299181,157.801018,191.036136,113.579214,180.536831,-0.000485,0.030713,81.167936,64.639864,184.043598,7.677419,60.052016,0.708921,714581.636817,0.875313,9.264996,4.079358,4.003154,0.063313,0.056393,32.000000,111.120861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073029,65.158780,105.537090,100.000000,32.833903,45.822785,45.569620,42.301959,80.734177,91.622152,73.412710,169.029937,116.178371,169.597224,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673513,49.345096,199.155368,161.594528,195.282658,189.646535,84.453120,14.166152,189.214370,16.398749,49.438947,49.873287,160.032787,201.234392,157.799171,191.081740,113.679282,179.988124,-0.000486,0.030748,81.157142,64.663485,184.051382,7.672600,60.024688,0.708799,714637.025480,0.874375,9.315748,4.360467,4.005541,0.063382,0.056216,32.000000,111.090174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090519,65.155068,105.574335,100.000000,32.868703,45.822785,45.569620,42.316422,80.734177,91.622152,73.451696,168.906240,116.172119,169.477830,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791370,49.393098,199.232886,161.631455,195.211304,189.646479,84.382311,14.162157,189.111985,16.397706,49.083730,49.815687,160.057917,201.304767,157.838726,191.111644,113.656514,180.593016,-0.000486,0.030771,81.156458,64.743944,184.067292,7.684709,59.963765,0.709730,714338.928780,0.876103,9.415435,4.045580,4.009287,0.062739,0.057970,32.000000,111.077631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111236,65.150007,105.593583,100.000000,32.860316,45.822785,45.569620,42.352621,80.734177,91.622152,73.505508,168.764622,116.368768,169.651827,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865620,49.393098,199.118642,161.631455,195.269750,189.654097,84.425170,14.159303,189.222556,16.400504,48.686550,49.924752,160.064730,201.448534,157.828969,191.085809,113.682347,179.451395,-0.000487,0.030759,81.152566,65.008667,184.069659,7.701804,60.036228,0.709257,714389.413424,0.874651,9.341306,4.305136,4.001354,0.064202,0.056901,32.000000,111.072264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100075,65.154652,105.594955,100.000000,32.884847,45.822785,45.569620,42.288322,80.734177,91.622152,73.569497,168.850340,116.263942,169.540536,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795517,49.342353,199.299542,161.615229,195.273803,189.655930,84.400481,14.158732,189.152198,16.400152,48.716632,49.915735,160.047647,201.366253,157.839356,191.110174,113.666220,180.013351,-0.000486,0.030765,81.184391,64.885089,184.106941,7.716200,59.952855,0.707202,714177.497125,0.872796,9.264476,3.831909,3.993105,0.064106,0.056629,32.000000,111.064007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137267,65.153626,105.624888,100.000000,32.911269,45.822785,45.569620,42.276007,80.734177,91.622152,73.541126,168.800962,116.096942,169.447854,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783473,49.237297,199.338527,161.577743,195.221852,189.659760,84.430571,14.160587,189.192297,16.398642,48.931152,49.857975,160.044430,201.472815,157.836505,191.113659,113.679808,179.974560,-0.000485,0.030760,81.186600,64.926803,184.214849,7.759696,60.019050,0.709402,714227.262656,0.874506,9.284642,4.069144,4.002264,0.063621,0.056357,32.000000,111.065758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128727,65.130855,105.627446,100.000000,32.916788,45.822785,45.569620,42.286381,80.734177,91.622152,73.448179,168.861141,116.166097,169.513156,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821647,49.242234,199.360115,161.583898,195.191876,189.662467,84.408605,14.166438,189.183929,16.393952,49.027258,49.991502,160.040779,201.426802,157.834349,191.089196,113.681139,179.855531,-0.000484,0.030794,81.189602,64.775996,184.057541,7.786213,59.962113,0.708685,713960.313335,0.873984,9.193682,4.039738,4.004111,0.064483,0.057344,32.000000,111.092433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141721,65.141407,105.646316,100.000000,32.942738,45.822785,45.569620,42.294737,80.734177,91.622152,73.451198,168.817210,116.190760,169.480859,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813102,49.260886,199.385807,161.604879,195.171797,189.649782,84.366011,14.159303,189.118447,16.396738,48.969335,49.927351,160.025883,201.402052,157.819776,191.123783,113.649544,180.718306,-0.000483,0.030779,81.209541,64.671174,183.907479,7.801811,59.988706,0.708944,713917.807253,0.873492,9.159102,3.991738,4.001476,0.061930,0.056147,32.000000,111.052031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161394,65.139889,105.652673,100.000000,32.923117,45.822785,45.569620,42.273770,80.734177,91.622152,73.459547,168.732022,116.150832,169.408082,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803148,49.260886,199.289436,161.604879,195.138163,189.650518,84.371034,14.159445,189.249176,16.393200,48.907582,49.924083,160.053394,201.484231,157.820608,191.226440,113.647929,179.608248,-0.000482,0.030780,81.222535,64.882045,184.062459,7.786271,59.959071,0.708802,714073.735731,0.874087,9.186597,4.361076,4.002678,0.063935,0.057083,32.000000,110.962110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129912,65.125368,105.641085,100.000000,32.977010,45.822785,45.569620,42.278729,80.734177,91.622152,73.482575,168.742068,116.122372,169.421457,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786541,49.254303,199.408651,161.610474,195.158821,189.657288,84.453186,14.160016,189.198101,16.395189,49.210729,49.940735,160.068686,201.329863,157.814836,191.091738,113.646456,180.253457,-0.000483,0.030800,81.240563,64.881473,184.270242,7.795334,59.949236,0.709033,714058.373586,0.874232,9.196900,3.927923,4.001543,0.063487,0.056280,32.000000,111.021613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154707,65.138596,105.661506,100.000000,32.948195,45.822785,45.569620,42.284957,80.734177,91.622152,73.481275,168.906372,116.288221,169.331646,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779512,49.296545,199.237708,161.588094,195.156538,189.671654,84.407926,14.157019,189.285485,16.398901,49.372916,49.909474,160.045012,201.293269,157.824643,191.175120,113.646794,179.539547,-0.000482,0.030812,81.308101,64.908860,184.219276,7.777832,59.987657,0.709680,714118.838072,0.873721,9.207511,4.182344,4.005272,0.064422,0.057255,32.000000,111.082136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159277,65.122320,105.649499,100.000000,33.003401,45.822785,45.569620,42.295226,80.734177,91.622152,73.485989,168.815852,116.054367,169.484360,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773341,49.296545,199.358508,161.588094,195.217719,189.673875,84.388527,14.160159,189.356287,16.399437,49.411073,49.874765,160.054938,201.360667,157.847428,191.030112,113.657974,180.594120,-0.000483,0.030805,81.342028,64.737046,184.048162,7.787263,59.978294,0.709021,714261.656361,0.874496,9.257030,3.902085,4.002404,0.062830,0.056550,32.000000,111.119877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182293,65.149203,105.672729,100.000000,32.960788,45.822785,45.569620,42.300561,80.734177,91.622152,73.534903,168.777053,116.183817,169.529757,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767863,49.368685,199.164558,161.600682,195.249300,189.674497,84.466394,14.164155,189.339363,16.401853,49.320253,49.945198,160.019162,201.359281,157.795680,191.210614,113.728247,179.893405,-0.000484,0.030821,81.338376,64.780574,184.105674,7.810037,59.922040,0.709526,714274.898168,0.874828,9.263420,4.304108,4.005327,0.064463,0.057155,32.000000,111.146415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132366,65.124912,105.612595,100.000000,33.000044,45.822785,45.569620,42.306619,80.734177,91.622152,73.616914,168.932787,116.115429,169.500135,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861219,49.405442,199.357415,161.620265,195.413600,189.664264,84.394725,14.157590,189.249609,16.400578,49.183281,49.959913,160.056144,201.410778,157.823369,191.312430,113.673316,179.915734,-0.000484,0.030842,81.390834,64.954027,184.061257,7.820790,60.082150,0.709930,714185.091933,0.874308,9.341234,3.959482,4.001871,0.064203,0.057168,32.000000,111.238989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142091,65.115068,105.593012,100.000000,32.990871,45.822785,45.569620,42.272501,80.734177,91.622152,73.676858,168.789449,116.122832,169.473817,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848417,49.399681,199.357610,161.619705,195.461482,189.672016,84.372127,14.163441,189.299915,16.404940,48.964793,49.885682,160.075628,201.409453,157.844810,191.268409,113.632670,180.335401,-0.000484,0.030814,81.417311,64.741635,184.165982,7.825313,60.027022,0.707389,714301.512791,0.873273,9.281370,4.023168,3.998246,0.063502,0.057205,32.000000,111.240980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135382,65.133785,105.587447,100.000000,33.014274,45.822785,45.569620,42.257828,80.734177,91.622152,73.690797,168.744254,116.144043,169.481331,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797803,49.344821,199.448192,161.615509,195.578696,189.705585,84.446058,14.161443,189.285659,16.407052,49.181142,50.009898,160.073085,201.565982,157.849046,191.395816,113.741579,179.997127,-0.000484,0.030820,81.429081,64.797955,184.093173,7.838544,60.015535,0.708219,714496.566188,0.873778,9.288853,4.228208,3.999277,0.063629,0.056352,32.000000,111.185521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128002,65.128039,105.561916,100.000000,33.026348,45.822785,45.569620,42.264944,80.734177,91.622152,73.709998,168.892117,116.286419,169.486248,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803686,49.388984,199.443109,161.613271,195.666035,189.731738,84.433103,14.157590,189.224766,16.407196,49.267618,49.958776,160.056436,201.511896,157.858737,191.125005,113.643943,180.308981,-0.000484,0.030824,81.456216,64.771395,184.069741,7.829614,60.000718,0.709228,714154.979369,0.874019,9.286369,3.986812,4.005160,0.064101,0.058281,32.000000,111.190133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118737,65.124156,105.540664,100.000000,33.029339,45.822785,45.569620,42.293881,80.734177,91.622152,73.671796,168.866206,116.140246,169.312803,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823639,49.388984,199.356960,161.613271,195.657343,189.749996,84.362019,14.162299,189.301552,16.412817,49.182114,50.002795,160.061620,201.505515,157.875632,191.289107,113.636305,180.337197,-0.000483,0.030786,81.486201,64.749314,184.058950,7.852416,60.049026,0.709515,714717.861192,0.874267,9.324442,4.206594,4.004585,0.063788,0.056018,32.000000,111.232354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131944,65.115306,105.509850,100.000000,33.083262,45.822785,45.569620,42.290716,80.734177,91.622152,73.731740,168.724039,116.266474,169.325155,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802870,49.384046,199.324583,161.609914,195.727714,189.755745,84.408263,14.158446,189.259291,16.414261,49.431279,49.924383,160.092444,201.540804,157.877151,191.157479,113.764875,179.474045,-0.000483,0.030782,81.496265,64.830080,184.114813,7.853856,59.990358,0.708535,714787.583972,0.874699,9.303790,4.225275,4.001252,0.063262,0.056000,32.000000,111.303498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126556,65.112396,105.468705,100.000000,33.083365,45.822785,45.569620,42.279739,80.734177,91.622152,73.744873,168.816526,116.195669,169.415359,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869965,49.441924,199.360186,161.617747,195.771834,189.771025,84.349430,14.160730,189.324661,16.416977,49.329359,50.028515,160.074388,201.469532,157.869213,191.315243,113.777408,179.505222,-0.000483,0.030766,81.488837,64.824522,184.143528,7.882302,59.946692,0.709425,714330.160660,0.874639,9.320349,3.758278,4.002271,0.063320,0.057499,32.000000,111.235709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127781,65.106533,105.430759,100.000000,33.064147,45.822785,45.569620,42.290712,80.734177,91.622152,73.762516,168.698860,116.281432,169.343251,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806615,49.428483,199.405195,161.618866,195.767202,189.783248,84.441105,14.162585,189.391564,16.415549,49.122961,50.020461,160.081875,201.593382,157.840143,191.278636,113.617366,179.679623,-0.000482,0.030756,81.493538,64.583304,184.293532,7.891196,59.936254,0.709367,714388.553662,0.874153,9.308810,3.757991,3.997600,0.064932,0.057103,32.000000,111.274324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121935,65.095649,105.421016,100.000000,33.094885,45.822785,45.569620,42.252058,80.734177,91.622152,73.842643,168.882210,116.252090,169.316343,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825847,49.428483,199.395094,161.618866,195.766658,189.790192,84.467618,14.162442,189.185490,16.416395,49.327948,49.869414,160.077685,201.461622,157.869881,191.240845,113.686491,180.284776,-0.000480,0.030744,81.536329,64.844530,184.053709,7.926029,59.986713,0.710422,715079.944257,0.874461,9.360908,3.986501,4.003589,0.064813,0.057191,32.000000,111.046329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109826,65.078057,105.386399,100.000000,33.089036,45.822785,45.569620,42.289031,80.734177,91.622152,73.859347,168.935236,116.257729,169.335816,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841259,49.418883,199.400721,161.632853,195.860201,189.777533,84.461649,14.156020,189.368493,16.413106,49.132699,50.138162,160.097707,201.594646,157.844719,191.227252,113.641858,179.376613,-0.000480,0.030769,81.583114,64.817035,184.110919,7.944243,59.996600,0.709579,714848.689561,0.873844,9.341004,4.154571,4.001841,0.064763,0.057329,32.000000,111.078373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124066,65.073166,105.402706,100.000000,33.122668,45.822785,45.569620,42.277078,80.734177,91.622152,73.871692,168.923299,116.271920,169.345100,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735340,49.441650,199.393248,161.646561,195.888735,189.760304,84.400701,14.158874,189.238309,16.414546,49.304541,49.901258,160.092727,201.281750,157.849149,191.242493,113.538692,180.109643,-0.000481,0.030745,81.579723,64.699497,184.002499,7.962704,59.971712,0.709211,714885.326312,0.873524,9.315459,3.843017,4.000716,0.064730,0.058176,32.000000,111.030332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119392,65.102276,105.380263,100.000000,33.123653,45.822785,45.569620,42.268028,80.734177,91.622152,73.915873,168.801401,116.280167,169.430702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733780,49.429580,199.268814,161.661108,195.905987,189.773785,84.366348,14.157019,189.330920,16.419593,49.654363,49.917271,160.090030,201.516707,157.829092,191.247645,113.721122,180.046572,-0.000479,0.030727,81.619262,64.860180,183.949575,7.951883,59.971135,0.710820,715429.418455,0.876199,9.447891,4.233786,4.009086,0.063531,0.057466,32.000000,111.038305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120564,65.105123,105.374738,100.000000,33.149398,45.822785,45.569620,42.328998,80.734177,91.622152,73.939256,168.732696,116.285575,169.390222,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822904,49.429580,199.352455,161.661108,195.830777,189.783759,84.353407,14.161729,189.273523,16.419427,49.521113,50.041372,160.102421,201.294879,157.860010,191.144952,113.635668,179.945665,-0.000478,0.030747,81.617437,64.957349,184.062295,7.982347,59.921279,0.710553,714790.067245,0.876619,9.437440,4.026647,4.006710,0.062968,0.056164,32.000000,111.024650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076107,65.093427,105.359803,100.000000,33.111646,45.822785,45.569620,42.332702,80.734177,91.622152,73.950011,168.706815,116.191105,169.505013,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900125,49.517358,199.224820,161.678732,195.848786,189.793564,84.449108,14.160730,189.334957,16.415489,49.035104,49.936250,160.127703,201.462519,157.866151,191.239784,113.699518,179.435192,-0.000477,0.030770,81.644608,64.882840,184.243545,8.034917,60.016139,0.710258,715003.925800,0.875058,9.345147,4.072550,4.001221,0.064677,0.058212,32.000000,111.047122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089102,65.106066,105.369267,100.000000,33.150493,45.822785,45.569620,42.283293,80.734177,91.622152,74.061122,168.898215,116.283005,169.421536,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709425,49.529154,199.311716,161.685446,195.932094,189.814774,84.400968,14.162299,189.340450,16.414483,48.968409,50.010105,160.146559,201.380422,157.882814,191.229131,113.626178,179.908854,-0.000478,0.030755,81.666265,64.763853,184.160109,8.053629,59.977508,0.708061,714897.315527,0.872824,9.353062,3.808373,3.992471,0.064268,0.056153,32.000000,111.110554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096655,65.116159,105.382498,100.000000,33.140885,45.822785,45.569620,42.238120,80.734177,91.622152,74.104001,168.801937,116.269772,169.361229,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809280,49.441924,199.401345,161.664185,195.900836,189.839205,84.464004,14.162299,189.218525,16.418555,49.201865,50.034795,160.135479,201.452183,157.935429,191.292040,113.711202,180.647355,-0.000478,0.030769,81.707940,64.834749,184.052913,8.051498,60.011733,0.711266,715565.312185,0.877170,9.562255,4.067608,4.009536,0.063783,0.055876,32.000000,111.152281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077760,65.106356,105.385443,100.000000,33.143298,45.822785,45.569620,42.347705,80.734177,91.622152,74.146805,168.928007,116.163412,169.496673,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889748,49.435615,199.287629,161.646841,195.893813,189.825406,84.410363,14.164155,189.166610,16.422583,49.315192,50.060041,160.106296,201.518297,157.891431,191.332684,113.732992,179.971761,-0.000478,0.030771,81.720641,64.980684,184.195901,8.055800,60.030615,0.709076,714931.865472,0.873079,9.319133,3.924813,3.996816,0.062518,0.056598,32.000000,111.168990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047575,65.087297,105.402658,100.000000,33.193108,45.822785,45.569620,42.290862,80.734177,91.622152,74.084738,168.820726,116.348440,169.331528,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891210,49.461400,199.451628,161.639008,195.839972,189.841389,84.372923,14.158732,189.323153,16.427460,49.190556,50.044872,160.101903,201.515484,157.920586,191.298577,113.741688,180.632360,-0.000477,0.030781,81.800015,64.962029,184.282663,8.070593,60.014801,0.708122,714726.959709,0.873372,9.282045,3.985456,3.994561,0.062949,0.056423,32.000000,111.223240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086335,65.109964,105.467612,100.000000,33.169895,45.822785,45.569620,42.244233,80.734177,91.622152,74.101338,168.745846,116.274413,169.372834,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813193,49.461400,199.276359,161.639008,195.756577,189.863245,84.389949,14.160016,189.352386,16.432595,49.103654,49.975659,160.095911,201.564881,157.919098,191.250642,113.645518,180.102786,-0.000476,0.030781,81.839636,64.995331,184.212973,8.087053,60.018473,0.708826,714840.618831,0.873868,9.306320,4.235342,3.997731,0.063537,0.057468,32.000000,111.157269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080126,65.098717,105.435883,100.000000,33.229802,45.822785,45.569620,42.239630,80.734177,91.622152,74.151100,168.779899,116.262562,169.341205,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916709,49.442198,199.482736,161.612991,195.739123,189.892984,84.368559,14.162299,189.380002,16.435853,49.222371,49.974531,160.090621,201.544005,157.892670,191.409548,113.707857,180.598219,-0.000476,0.030795,81.829840,64.651628,184.207588,8.107496,60.013936,0.709408,715366.232162,0.875313,9.387017,4.124275,4.000474,0.063326,0.056124,32.000000,111.126359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070541,65.104111,105.470117,100.000000,33.229647,45.822785,45.569620,42.283247,80.734177,91.622152,74.176452,168.737119,116.273186,169.482865,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912510,49.436712,199.368188,161.604599,195.733348,189.925493,84.391300,14.154593,189.271781,16.436780,49.022381,49.974947,160.080871,201.608387,157.890050,191.315952,113.743687,179.466601,-0.000475,0.030799,81.868000,64.838642,184.096602,8.122052,60.060277,0.708747,715071.395996,0.873608,9.260763,4.255826,3.996312,0.064801,0.057250,32.000000,111.173383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081363,65.111228,105.496719,100.000000,33.264879,45.822785,45.569620,42.224113,80.734177,91.622152,74.181074,168.782600,116.266090,169.435147,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860273,49.436712,199.547611,161.604599,195.790253,189.950892,84.455810,14.158446,189.430246,16.440223,49.115906,49.953784,160.093474,201.654481,157.897419,191.314590,113.668015,179.880351,-0.000474,0.030790,81.861607,64.792835,184.186114,8.116456,60.009372,0.708068,715016.405212,0.873590,9.259615,3.776542,3.994353,0.063684,0.056978,32.000000,111.203189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094880,65.117714,105.519542,100.000000,33.283974,45.822785,45.569620,42.223569,80.734177,91.622152,74.198590,168.911621,116.092953,169.332393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809317,49.408733,199.455011,161.612712,195.755319,189.959740,84.402679,14.158304,189.515581,16.441027,49.229594,49.965662,160.084206,201.612912,157.894529,191.329930,113.623421,180.145801,-0.000473,0.030796,81.872607,64.902793,184.312256,8.118341,60.005858,0.709886,715477.387458,0.874056,9.313620,4.014597,4.002136,0.062697,0.056819,32.000000,111.253478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062203,65.134965,105.525929,100.000000,33.323093,45.822785,45.569620,42.251525,80.734177,91.622152,74.193135,168.805357,116.200004,169.499820,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790723,49.414219,199.509053,161.634812,195.688381,189.970992,84.459393,14.157019,189.333862,16.439621,49.589528,49.901839,160.070390,201.661372,157.866330,191.306644,113.772232,180.406192,-0.000473,0.030787,81.912892,64.710056,184.187950,8.127954,60.001950,0.710307,715686.743010,0.875572,9.338363,4.163222,4.004372,0.064152,0.056811,32.000000,111.268520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048591,65.126715,105.559790,100.000000,33.343955,45.822785,45.569620,42.280141,80.734177,91.622152,74.218796,168.918787,116.085129,169.465438,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779940,49.505289,199.429712,161.681810,195.659467,189.973454,84.322540,14.164725,189.415115,16.441591,49.774050,49.931637,160.100992,201.573668,157.908735,191.375467,113.727207,180.259472,-0.000474,0.030800,81.949890,64.903008,184.289472,8.126143,59.970663,0.710780,715239.520633,0.875412,9.363097,4.116349,4.006952,0.063553,0.057151,32.000000,111.310848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040049,65.131906,105.586052,100.000000,33.345618,45.822785,45.569620,42.291607,80.734177,91.622152,74.239446,168.645079,116.085857,169.465005,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907879,49.595537,199.476545,161.718457,195.695382,189.965521,84.404373,14.154879,189.449887,16.442817,49.408902,49.974258,160.102668,201.651566,157.873081,191.325853,113.745153,179.835320,-0.000474,0.030818,81.962286,65.111241,184.149099,8.123851,60.142732,0.711298,715647.361707,0.877279,9.465331,4.103949,4.006226,0.063783,0.057205,32.000000,111.239778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991221,65.140446,105.600976,100.000000,33.356051,45.822785,45.569620,42.264465,80.734177,91.622152,74.368321,168.808746,116.318599,169.459065,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846745,49.569751,199.542868,161.711463,195.726784,189.979409,84.378181,14.156163,189.403121,16.440683,49.338471,50.082263,160.166393,201.628386,157.911019,191.349955,113.675007,181.490886,-0.000474,0.030823,81.998208,64.880233,184.367384,8.132603,60.052698,0.707879,715572.463953,0.873687,9.416886,3.922206,3.996526,0.063305,0.057038,32.000000,111.260873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003099,65.171576,105.653670,100.000000,33.360501,45.822785,45.569620,42.224558,80.734177,91.622152,74.495475,168.756363,116.367234,169.364730,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909612,49.569751,199.445557,161.711463,195.752783,189.988035,84.338567,14.163726,189.504660,16.444784,49.351699,50.108507,160.158811,201.732501,157.919248,191.420102,113.735127,179.736103,-0.000475,0.030808,81.979211,64.851532,184.278358,8.161064,60.012991,0.709931,715964.793014,0.875581,9.460652,4.637025,4.003127,0.062521,0.056571,32.000000,111.282768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010918,65.179848,105.651404,100.000000,33.407936,45.822785,45.569620,42.258421,80.734177,91.622152,74.507213,168.677133,116.222518,169.360285,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907173,49.555762,199.554812,161.708106,195.760524,189.997310,84.430039,14.160730,189.433674,16.449478,49.365894,49.965327,160.133723,201.531345,157.929141,191.363159,113.764176,180.951698,-0.000475,0.030827,81.974572,64.781886,184.124276,8.175696,59.952173,0.709389,715626.033353,0.874807,9.395649,3.890904,3.996135,0.063680,0.057475,32.000000,111.275879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020569,65.151149,105.650049,100.000000,33.396876,45.822785,45.569620,42.220976,80.734177,91.622152,74.529189,168.860077,116.308205,169.465005,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889623,49.557133,199.414263,161.702231,195.804431,190.004998,84.345110,14.160587,189.510347,16.448587,49.231408,49.923113,160.145208,201.608672,157.955375,191.453632,113.643668,180.297613,-0.000475,0.030818,81.974044,64.752829,184.191681,8.195622,60.040267,0.710422,715567.341090,0.873915,9.384181,4.337602,3.998520,0.062587,0.056745,32.000000,111.236571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051129,65.151385,105.673032,100.000000,33.444162,45.822785,45.569620,42.220086,80.734177,91.622152,74.563944,168.690221,116.277520,169.336367,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808067,49.554939,199.500596,161.700273,195.710657,190.008950,84.353942,14.159873,189.422194,16.449227,49.537103,50.027334,160.146345,201.543699,157.930119,191.387890,113.753239,180.348973,-0.000475,0.030806,81.942139,64.849802,184.090461,8.217043,59.944594,0.709277,716039.915630,0.875175,9.403693,4.202419,3.997109,0.063366,0.056389,32.000000,111.236408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031616,65.151396,105.685215,100.000000,33.431735,45.822785,45.569620,42.227840,80.734177,91.622152,74.600180,168.707883,115.973552,169.288019,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896443,49.554939,199.376823,161.700273,195.640949,190.026833,84.357465,14.161015,189.403560,16.447147,49.786885,50.116354,160.153967,201.527716,157.943048,191.303305,113.765255,180.066239,-0.000473,0.030790,81.954934,64.922004,184.181177,8.232567,60.070794,0.711675,715771.959963,0.876688,9.485861,4.112951,4.005387,0.064165,0.056436,32.000000,111.264294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013871,65.158192,105.726815,100.000000,33.458559,45.822785,45.569620,42.274702,80.734177,91.622152,74.632775,168.714930,116.267356,169.334006,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883396,49.652868,199.385216,161.712303,195.648791,190.062133,84.358973,14.158589,189.366648,16.446045,49.532527,49.917054,160.136663,201.493650,157.895510,191.380902,113.686992,179.889635,-0.000474,0.030762,81.908841,64.719141,184.083140,8.238311,60.017109,0.708806,715656.688607,0.875010,9.394448,3.990219,3.995812,0.063200,0.056250,32.000000,111.192927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993078,65.126453,105.715154,100.000000,33.457062,45.822785,45.569620,42.223460,80.734177,91.622152,74.766664,168.717946,116.119802,169.330977,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
