OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, March 25, 2020
1:54:11 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.445750,48.225232,199.001811,160.035984,212.172594,202.880665,89.380034,14.149313,188.233740,16.150026,49.918638,49.672893,158.444273,200.748168,156.217647,189.956321,111.919790,177.037032,-0.000466,0.030455,86.050672,63.686933,183.120364,5.919590,63.637903,0.746807,767507.334939,0.888950,8.300532,4.426301,4.039592,0.061968,0.058333,32.000000,112.485508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099324,66.319552,104.570274,100.000000,36.297654,45.822785,47.569620,52.451535,85.734177,91.122152,79.149065,178.760069,117.107228,179.230771,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518044,48.574910,198.917484,160.229801,212.167678,202.859897,89.295940,14.158304,188.259238,16.152259,49.437435,49.843184,158.524160,200.878174,156.203389,190.019257,112.037073,176.626494,-0.000465,0.030445,86.112859,63.785279,183.355819,5.943932,62.408557,0.716180,768285.508194,0.887315,8.532227,4.641215,4.024649,0.065842,0.061032,32.000000,112.560447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131415,66.316742,104.554548,100.000000,36.296216,45.822785,47.569620,52.371747,85.734177,91.122152,79.059700,178.591880,117.146428,179.340370,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.444233,48.613856,198.976022,160.312307,212.157411,202.848526,89.519121,14.159303,188.212023,16.153883,48.500752,49.794640,158.600731,200.750329,156.284027,190.078277,111.931873,176.771635,-0.000465,0.030435,86.042391,63.868119,183.424855,5.950216,61.463475,0.729839,768549.436035,0.887491,8.806699,4.360871,4.017071,0.069640,0.063271,32.000000,112.590482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142823,66.335273,104.608378,100.000000,36.217976,45.822785,47.569620,52.339256,85.734177,91.122152,79.347837,179.038241,117.241128,179.328843,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651504,48.505247,198.876323,160.301679,212.170052,202.822646,89.384898,14.161158,188.284483,16.156597,48.192055,49.797632,158.662015,200.889836,156.404841,189.998642,111.924849,176.878127,-0.000465,0.030431,86.006851,63.827991,183.249194,5.983802,62.756708,0.742253,769135.388463,0.886794,8.922431,4.523751,4.024251,0.070853,0.064173,32.000000,112.598878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168098,66.336045,104.616051,100.000000,36.101406,45.822785,47.569620,52.396617,85.734177,91.122152,79.317190,178.769797,117.284738,179.286711,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652551,48.505247,199.001490,160.301679,212.326200,202.779101,89.356908,14.155878,188.375304,16.162947,47.797227,49.882180,158.662836,200.863027,156.400000,190.175735,111.898760,177.287968,-0.000468,0.030424,85.957862,63.875639,183.370688,6.017221,61.480417,0.721892,768656.991845,0.886880,8.841350,4.194754,4.009411,0.068685,0.062092,32.000000,112.593358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132038,66.317367,104.613672,100.000000,36.186442,45.822785,47.569620,52.281086,85.734177,91.122152,79.152908,178.713817,117.407054,179.363226,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500401,48.444087,199.034877,160.312867,212.384428,202.730352,89.357842,14.154593,188.401477,16.164743,48.287705,49.868388,158.700919,201.025163,156.432560,190.122461,111.926069,176.288957,-0.000467,0.030403,85.978132,63.844787,183.312135,6.034061,61.979761,0.738848,768411.276813,0.883691,8.597332,4.761773,4.007881,0.065155,0.060268,32.000000,112.617490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160368,66.308701,104.638017,100.000000,36.214829,45.822785,47.569620,52.283826,85.734177,91.122152,79.091447,178.715684,117.394397,179.381086,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549929,48.403771,199.110198,160.277626,212.459766,202.703594,89.482203,14.143605,188.212669,16.163142,48.139305,49.756201,158.665039,200.989058,156.425628,190.026887,111.873958,177.460647,-0.000467,0.030400,86.065298,63.714386,183.243062,6.039512,63.055422,0.734666,768158.335513,0.886335,8.694221,4.337597,4.020874,0.061324,0.055015,32.000000,112.590311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152745,66.301052,104.631733,100.000000,36.223772,45.822785,47.569620,52.375552,85.734177,91.122152,78.963959,178.964407,117.568799,179.518300,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480502,48.405142,199.074802,160.284059,212.524024,202.723723,89.302488,14.157019,188.243735,16.165420,48.346578,49.655259,158.667172,200.892873,156.403597,190.038345,111.854551,176.669285,-0.000467,0.030402,86.138563,63.812908,183.406419,6.050453,63.804648,0.721501,768117.497654,0.883903,8.602416,4.855003,4.018375,0.058548,0.054027,32.000000,112.632578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160915,66.302581,104.681151,100.000000,36.185504,45.822785,47.569620,52.354518,85.734177,91.122152,78.854219,178.604977,117.460023,179.486986,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492842,48.405142,199.015374,160.284059,212.623617,202.709744,89.423972,14.157590,188.262447,16.177230,48.389564,49.881943,158.666807,200.740788,156.391144,190.057985,111.990450,177.160557,-0.000468,0.030374,86.122213,63.801227,183.183952,6.060660,63.233418,0.713902,768351.216725,0.887155,8.675975,4.560402,4.023298,0.064480,0.060362,32.000000,112.537164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158435,66.273836,104.659068,100.000000,36.217535,45.822785,47.569620,52.401579,85.734177,91.122152,78.784080,178.847944,117.322135,179.331164,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535172,48.465205,198.971014,160.302239,212.658757,202.685211,89.298051,14.156877,188.227902,16.184370,48.620388,49.609309,158.712803,200.839073,156.416916,189.948238,111.841655,177.138786,-0.000468,0.030371,86.170306,63.752487,183.169044,6.097542,60.700035,0.719991,767771.753244,0.885643,8.663139,4.619560,4.021094,0.066647,0.060860,32.000000,112.569885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155625,66.287271,104.675328,100.000000,36.155625,45.822785,47.569620,52.403274,85.734177,91.122152,78.773495,178.596103,117.132773,179.339386,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464549,48.525543,199.002037,160.319300,212.567699,202.691223,89.348578,14.157162,188.304349,16.193282,48.283882,49.740357,158.688654,200.831040,156.407407,190.088196,111.923286,176.749089,-0.000469,0.030385,86.081789,63.832654,183.318130,6.132200,60.653615,0.749401,768345.817656,0.886092,8.679188,4.759720,4.016762,0.067650,0.061888,32.000000,112.572809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143506,66.275944,104.632021,100.000000,36.159714,45.822785,47.569620,52.385539,85.734177,91.122152,78.708044,178.697155,117.376408,179.442415,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537422,48.543918,199.011510,160.333284,212.450563,202.696589,89.462238,14.151882,188.250528,16.200598,48.543830,49.708274,158.708937,200.852834,156.426255,189.977469,111.845201,177.368531,-0.000470,0.030381,85.941088,63.658627,183.233392,6.150723,61.886187,0.751165,768307.945100,0.887173,8.812975,4.523381,4.023124,0.069052,0.062351,32.000000,112.548525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144297,66.238393,104.623475,100.000000,36.138021,45.822785,47.569620,52.433984,85.734177,91.122152,78.707731,178.924475,117.496883,179.398828,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549471,48.577104,198.949586,160.345031,212.479832,202.706088,89.392457,14.155735,188.213849,16.204029,48.436061,49.643416,158.721490,200.804334,156.433568,189.981322,111.968671,176.532511,-0.000470,0.030385,85.949264,63.839884,183.150444,6.188297,63.509290,0.735337,768588.788326,0.884667,8.755561,4.847264,4.017397,0.071701,0.064322,32.000000,112.563621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150677,66.238960,104.623151,100.000000,36.149036,45.822785,47.569620,52.401733,85.734177,91.122152,78.648317,178.784914,117.300080,179.233800,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527927,48.577104,198.994735,160.345031,212.636714,202.678075,89.402617,14.166581,188.159156,16.198831,48.376902,49.732394,158.742111,200.767230,156.472016,189.991842,111.782439,178.065576,-0.000470,0.030398,86.020598,63.838642,183.207790,6.227281,63.033524,0.722096,768069.028922,0.884744,8.736672,4.205294,4.015713,0.072011,0.063465,32.000000,112.588974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164302,66.257216,104.645138,100.000000,36.114478,45.822785,47.569620,52.400832,85.734177,91.122152,78.625434,178.805234,117.127633,179.305437,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492701,48.600417,198.960030,160.371322,212.702578,202.642129,89.454221,14.153024,188.203292,16.195751,48.384953,49.714939,158.759729,200.909264,156.471571,190.057818,111.978625,175.919769,-0.000468,0.030387,86.183799,63.761376,183.317744,6.269070,61.643307,0.722035,768887.514092,0.885447,8.798618,5.185845,4.017829,0.070363,0.062727,32.000000,112.603613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136399,66.245889,104.645551,100.000000,36.100964,45.822785,47.569620,52.420054,85.734177,91.122152,78.594752,178.908442,117.208372,179.363580,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508772,48.596303,199.015102,160.374678,212.805962,202.638990,89.246369,14.154736,188.185882,16.201619,48.600016,49.786012,158.734134,200.813936,156.481760,190.034106,111.727271,177.189045,-0.000468,0.030367,86.207890,63.808991,183.235756,6.281874,61.277375,0.738616,768030.852968,0.885537,8.858559,4.137951,4.019987,0.069609,0.061440,32.000000,112.583256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133898,66.210869,104.611057,100.000000,36.098073,45.822785,47.569620,52.446788,85.734177,91.122152,78.542775,178.492738,117.213205,179.329669,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595769,48.637443,198.902704,160.388103,212.869160,202.623182,89.451506,14.155450,188.191826,16.202878,48.371045,49.789487,158.785953,200.863088,156.507336,190.134563,111.911045,176.276427,-0.000468,0.030391,86.242960,63.848910,183.175448,6.293864,61.210866,0.742936,769000.606435,0.887255,8.837732,4.894037,4.019795,0.067379,0.060424,32.000000,112.584687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184040,66.232426,104.622071,100.000000,36.056099,45.822785,47.569620,52.445734,85.734177,91.122152,78.486357,178.903011,117.437393,179.438127,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611632,48.637443,199.021599,160.388103,213.033120,202.575183,89.324999,14.154593,188.234608,16.206109,48.325221,49.880408,158.790170,200.752633,156.515722,190.047654,111.820342,176.719422,-0.000469,0.030395,86.165899,63.959626,183.414109,6.292204,61.995549,0.742322,768171.346303,0.883529,8.788467,4.347633,4.010477,0.062603,0.056510,32.000000,112.613808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202400,66.243766,104.636695,100.000000,36.048688,45.822785,47.569620,52.402559,85.734177,91.122152,78.477017,178.649999,117.492779,179.404925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578358,48.637169,198.945773,160.373559,213.065049,202.548682,89.340573,14.152167,188.168114,16.203857,48.156300,49.818205,158.776221,200.955379,156.514561,189.940921,111.857017,176.319179,-0.000466,0.030404,85.971818,63.846608,183.298451,6.294697,63.464837,0.732858,768331.503213,0.884256,8.771997,4.614536,4.011591,0.058672,0.053709,32.000000,112.555592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187833,66.228730,104.616247,100.000000,36.025510,45.822785,47.569620,52.436079,85.734177,91.122152,78.412355,178.681147,117.534241,179.447687,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576109,48.591640,198.962327,160.359015,213.104195,202.520895,89.444912,14.152738,188.343400,16.202912,48.230531,49.725374,158.800409,200.923494,156.526377,190.170314,111.871433,176.436793,-0.000466,0.030417,85.880465,63.894225,183.178284,6.292886,63.747239,0.716024,768155.757374,0.884479,8.802571,4.420101,4.012538,0.057874,0.052965,32.000000,112.517028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197505,66.221764,104.644738,100.000000,36.057339,45.822785,47.569620,52.425153,85.734177,91.122152,78.317914,178.889823,117.488828,179.447687,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531724,48.563391,199.058007,160.331886,213.053054,202.505406,89.383900,14.155592,188.269765,16.203795,48.207597,49.818381,158.784877,200.930263,156.538733,190.099991,111.900223,176.355905,-0.000465,0.030410,85.863775,63.758881,183.390308,6.318425,64.013302,0.712729,767852.499868,0.883423,8.763084,4.451068,4.013270,0.059896,0.057615,32.000000,112.457252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194481,66.212477,104.637478,100.000000,36.029068,45.822785,47.569620,52.432900,85.734177,91.122152,78.265062,178.767800,117.503748,179.459331,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566412,48.582590,198.985094,160.322097,213.064101,202.475186,89.399387,14.156448,188.252970,16.205536,48.378272,49.745816,158.793542,200.984940,156.530436,190.100358,111.838304,177.471532,-0.000464,0.030416,85.824261,63.720858,183.314643,6.296190,64.031005,0.710466,767673.414039,0.884768,8.780958,4.390092,4.018798,0.062149,0.057201,32.000000,112.474824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211107,66.233330,104.663975,100.000000,36.057790,45.822785,47.569620,52.464589,85.734177,91.122152,78.181713,178.798774,117.397158,179.352840,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515574,48.582590,199.080895,160.322097,213.135718,202.460889,89.378431,14.155735,188.319429,16.207122,48.278322,49.737630,158.807156,201.085997,156.534282,190.026467,111.920857,176.475213,-0.000465,0.030445,85.888957,63.726352,183.362714,6.296768,64.079025,0.709576,767835.408547,0.883843,8.764108,4.894968,4.014515,0.062220,0.056595,32.000000,112.537966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188340,66.215067,104.680612,100.000000,36.014964,45.822785,47.569620,52.452380,85.734177,91.122152,78.146135,178.756863,117.316113,179.350913,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514266,48.596303,199.055596,160.308672,213.259536,202.416841,89.414576,14.154165,188.331425,16.206952,48.472915,49.705035,158.798494,200.961128,156.523700,190.133115,111.903073,177.135095,-0.000466,0.030445,85.929473,63.637551,183.259333,6.308436,63.233235,0.709881,767504.889606,0.884996,8.816947,4.416930,4.020571,0.064700,0.059886,32.000000,112.536793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216573,66.224645,104.667068,100.000000,36.035528,45.822785,47.569620,52.488330,85.734177,91.122152,78.106275,178.829151,117.536351,179.419638,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514347,48.631958,199.141552,160.342514,213.324912,202.386248,89.410765,14.155164,188.402375,16.205181,48.296921,49.740146,158.757676,200.936848,156.519740,190.071041,111.807725,177.251995,-0.000465,0.030449,85.834261,63.785243,183.382375,6.300689,63.312647,0.719207,767468.701514,0.884506,8.832019,4.696839,4.020167,0.064037,0.059189,32.000000,112.584992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219279,66.247783,104.713693,100.000000,36.027495,45.822785,47.569620,52.496563,85.734177,91.122152,78.053887,178.821530,117.322710,179.457600,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516071,48.635249,198.980189,160.364609,213.280596,202.362896,89.452229,14.161871,188.251692,16.205214,48.533539,49.900194,158.792438,200.819440,156.537637,190.142614,111.967673,176.835745,-0.000464,0.030439,85.788251,63.768754,183.552730,6.301046,62.227466,0.718493,767818.473015,0.884497,8.867589,4.838546,4.021896,0.065432,0.061344,32.000000,112.551160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214457,66.226272,104.738579,100.000000,36.005990,45.822785,47.569620,52.504253,85.734177,91.122152,78.038808,178.904459,117.201123,179.333131,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513497,48.635249,199.016573,160.364609,213.352751,202.309038,89.509859,14.155592,188.314220,16.201994,48.444423,49.882706,158.818632,200.934992,156.529184,190.084345,111.990726,176.192174,-0.000465,0.030448,85.822396,63.894302,183.238734,6.305666,60.782201,0.730497,767104.889247,0.883959,8.869088,4.513417,4.018497,0.065847,0.061087,32.000000,112.523209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232572,66.248620,104.775776,100.000000,35.981167,45.822785,47.569620,52.511373,85.734177,91.122152,77.993417,179.019717,117.322250,179.367278,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492780,48.674195,198.954331,160.368245,213.257255,202.275011,89.412503,14.153594,188.332979,16.210231,48.332892,49.752870,158.819069,200.897766,156.567387,189.895574,111.867463,176.452341,-0.000466,0.030421,86.072416,63.808666,183.320110,6.311004,61.877768,0.747804,766791.845529,0.883206,8.871766,4.234402,4.019441,0.070227,0.063604,32.000000,112.527687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253405,66.218261,104.803416,100.000000,35.952309,45.822785,47.569620,52.465943,85.734177,91.122152,77.969494,178.825007,117.489365,179.403824,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459436,48.631958,198.906140,160.354820,213.305844,202.237547,89.560111,14.152738,188.207256,16.206672,48.704655,49.730572,158.784022,200.866574,156.548449,190.047754,111.941830,178.269987,-0.000467,0.030403,86.157059,63.738221,183.319906,6.313839,63.492899,0.734593,767232.968564,0.884499,8.924835,4.446845,4.019430,0.070607,0.064138,32.000000,112.523747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246699,66.210280,104.777515,100.000000,35.968693,45.822785,47.569620,52.540887,85.734177,91.122152,77.882077,179.120222,117.558367,179.494107,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577913,48.685166,199.002342,160.366008,213.354708,202.179664,89.448714,14.157590,188.278791,16.204298,48.458395,49.871384,158.793893,200.915788,156.553825,190.026367,112.074573,176.161687,-0.000466,0.030402,86.235070,63.768883,183.345153,6.275321,63.482487,0.716030,766860.285137,0.883462,8.924709,5.107185,4.021601,0.071503,0.064252,32.000000,112.447319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260917,66.220382,104.797319,100.000000,35.921014,45.822785,47.569620,52.568726,85.734177,91.122152,77.833243,178.897428,117.409509,179.455122,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598471,48.685166,198.901775,160.366008,213.318114,202.161308,89.326080,14.148742,188.189368,16.204614,47.965226,49.759064,158.825509,200.940211,156.578383,189.937171,111.806571,177.232677,-0.000465,0.030434,86.212132,63.829135,183.210510,6.246357,62.194867,0.714789,766008.160790,0.882093,8.854737,4.138413,4.013931,0.071971,0.063361,32.000000,112.449037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256777,66.232064,104.764364,100.000000,35.918452,45.822785,47.569620,52.508708,85.734177,91.122152,77.840083,178.652160,117.114401,179.330181,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620784,48.720547,199.056415,160.405164,213.348134,202.187188,89.479737,14.158304,188.267573,16.202299,48.102043,49.827265,158.839123,201.069810,156.552395,190.169034,111.871956,177.392583,-0.000466,0.030450,85.971320,63.776457,183.467094,6.216478,61.254113,0.728986,766979.900802,0.882817,8.833386,4.832040,4.010240,0.068179,0.061601,32.000000,112.438880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253531,66.229640,104.721825,100.000000,35.894623,45.822785,47.569620,52.503516,85.734177,91.122152,77.832397,178.959474,117.380282,179.375145,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459369,48.619341,199.050421,160.410758,213.320072,202.172215,89.276270,14.152310,188.287566,16.203928,48.606145,49.727870,158.838661,200.944595,156.589317,190.140061,111.885683,176.282592,-0.000468,0.030484,85.972011,63.572477,183.306099,6.219920,63.755605,0.740470,766890.987242,0.881061,8.845599,4.830037,4.011553,0.059665,0.055477,32.000000,112.436392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226025,66.243716,104.744834,100.000000,35.920879,45.822785,47.569620,52.495350,85.734177,91.122152,77.689856,178.552539,117.666683,179.417710,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585863,48.668435,199.128504,160.429777,213.420213,202.193484,89.436817,14.154165,188.344990,16.207463,48.363749,49.746619,158.840833,200.892139,156.591875,190.094326,111.891172,176.198256,-0.000469,0.030525,86.145686,63.891568,183.233227,6.212239,62.756970,0.713188,766722.589328,0.885954,8.912162,4.375449,4.024524,0.065821,0.061303,32.000000,112.463228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215963,66.241954,104.740798,100.000000,35.926429,45.822785,47.569620,52.594236,85.734177,91.122152,77.639765,178.873634,117.288113,179.366688,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576509,48.698331,199.090460,160.443762,213.429505,202.213871,89.326341,14.156448,188.257546,16.207638,48.401723,49.663785,158.860563,200.916440,156.591286,190.079823,111.791410,177.458309,-0.000470,0.030531,86.394176,63.724779,183.215605,6.241011,61.396730,0.723289,766712.891926,0.882072,8.829748,4.336379,4.015832,0.067636,0.061565,32.000000,112.458395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184996,66.240054,104.760644,100.000000,35.919566,45.822785,47.569620,52.529531,85.734177,91.122152,77.641043,178.652681,117.318376,179.341038,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520566,48.698331,199.061954,160.443762,213.463915,202.205059,89.427799,14.153024,188.389447,16.204926,48.546093,49.759772,158.878112,200.847778,156.610034,190.146642,111.938679,176.833590,-0.000473,0.030538,86.298373,63.948091,183.241875,6.248882,63.164051,0.739476,767314.310863,0.883512,8.869360,4.936624,4.015823,0.071051,0.063890,32.000000,112.511110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191910,66.256579,104.803044,100.000000,35.927593,45.822785,47.569620,52.540758,85.734177,91.122152,77.627126,178.855598,117.320984,179.352801,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590459,48.707107,198.997587,160.442922,213.344529,202.208802,89.263225,14.157876,188.243283,16.209442,48.435481,49.835284,158.874013,200.922760,156.621024,190.249933,111.942818,176.880232,-0.000471,0.030557,86.224877,64.001623,183.306933,6.272916,61.273913,0.719406,766776.983853,0.883578,8.927497,4.541556,4.019783,0.066311,0.060046,32.000000,112.523944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168693,66.258289,104.772530,100.000000,35.856945,45.822785,47.569620,52.559002,85.734177,91.122152,77.580016,178.526450,117.482806,179.310747,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587722,48.745505,198.961089,160.489631,213.379168,202.205840,89.435762,14.154451,188.468180,16.207280,48.052817,49.879128,158.890801,201.016539,156.620127,190.285134,111.911376,176.352641,-0.000471,0.030611,86.282165,63.812463,183.495546,6.262685,63.908398,0.740552,766676.405106,0.883133,8.867798,4.554354,4.013063,0.059704,0.055897,32.000000,112.464447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156077,66.251881,104.786285,100.000000,35.879456,45.822785,47.569620,52.547428,85.734177,91.122152,77.577573,178.871524,117.741400,179.468694,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570687,48.673372,199.113498,160.497463,213.443020,202.198507,89.489179,14.159445,188.317583,16.211581,48.126664,49.829544,158.923919,200.868878,156.631089,190.237649,111.883895,177.488241,-0.000472,0.030590,86.312333,63.695105,183.295939,6.263607,63.807218,0.710020,766887.412079,0.882291,8.904887,4.377640,4.012305,0.062899,0.058644,32.000000,112.449233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172288,66.247725,104.790478,100.000000,35.847382,45.822785,47.569620,52.554399,85.734177,91.122152,77.540055,178.978359,117.231309,179.335806,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538153,48.644848,198.980668,160.465298,213.519271,202.190803,89.345479,14.156448,188.375875,16.218996,48.268297,49.627561,158.891219,200.856096,156.660195,190.222918,111.982671,176.009548,-0.000472,0.030615,86.328428,63.812501,183.389859,6.275175,61.823113,0.711565,766843.510993,0.881890,8.850450,4.855995,4.016759,0.065630,0.061442,32.000000,112.489462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142831,66.231087,104.758884,100.000000,35.869841,45.822785,47.569620,52.569738,85.734177,91.122152,77.427059,178.690959,117.230158,179.411809,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487890,48.644848,199.156180,160.465298,213.539329,202.201311,89.436917,14.159588,188.212962,16.222638,48.299084,49.800123,158.901831,200.803783,156.678020,190.175534,111.814494,177.046001,-0.000472,0.030633,86.357484,63.690510,183.314682,6.299106,60.905674,0.734382,766355.531489,0.883849,8.855732,4.169696,4.016716,0.065896,0.060444,32.000000,112.562901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162439,66.256597,104.754010,100.000000,35.836544,45.822785,47.569620,52.593871,85.734177,91.122152,77.352506,178.873835,117.275533,179.439543,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581441,48.667612,199.061001,160.451593,213.575048,202.227675,89.432242,14.155021,188.405174,16.221604,48.382768,49.691921,158.919302,201.075335,156.677809,190.177813,111.956018,176.412305,-0.000473,0.030638,86.165512,63.794575,183.330674,6.303277,61.339793,0.746632,767158.281386,0.883987,8.907996,4.750069,4.024342,0.068092,0.060887,32.000000,112.607500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157638,66.260949,104.727625,100.000000,35.816858,45.822785,47.569620,52.630300,85.734177,91.122152,77.328020,178.864485,117.497113,179.410236,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614020,48.678309,199.102066,160.474808,213.608617,202.224177,89.287248,14.163013,188.452064,16.221382,48.449934,49.817030,158.875413,201.006346,156.649994,190.254418,111.900567,176.490816,-0.000472,0.030629,86.140324,63.858107,183.207649,6.333784,62.199352,0.740002,766605.628174,0.882352,8.833517,4.356740,4.014829,0.070712,0.063053,32.000000,112.563937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149471,66.231498,104.679695,100.000000,35.847172,45.822785,47.569620,52.584955,85.734177,91.122152,77.282739,178.574496,117.492970,179.391668,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638364,48.698605,199.121658,160.498582,213.644793,202.190379,89.361057,14.162442,188.384647,16.222078,48.187088,49.755383,158.941686,201.047853,156.659118,190.244069,111.900431,176.787834,-0.000472,0.030632,86.292013,63.952119,183.377416,6.335465,63.291588,0.729464,766787.304953,0.883151,8.810385,4.443426,4.013020,0.071181,0.064130,32.000000,112.526642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146631,66.254072,104.703880,100.000000,35.825128,45.822785,47.569620,52.571495,85.734177,91.122152,77.249005,178.722114,117.650458,179.542336,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591176,48.698605,199.139808,160.498582,213.702177,202.146997,89.446380,14.159445,188.533810,16.228239,48.230038,49.752386,158.935023,201.077964,156.656583,190.363469,111.937416,177.167146,-0.000473,0.030636,86.674715,63.851272,183.606104,6.343028,61.259305,0.716544,766686.664934,0.881844,8.805412,4.561628,4.011447,0.067919,0.060581,32.000000,112.545030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147581,66.252942,104.713257,100.000000,35.855531,45.822785,47.569620,52.567799,85.734177,91.122152,77.211963,178.892759,117.496346,179.385256,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547716,48.656916,199.171891,160.491869,213.662254,202.117932,89.399063,14.156734,188.419635,16.237592,48.321147,49.744639,158.949830,201.099228,156.686549,190.334681,111.918971,177.319187,-0.000473,0.030645,86.720587,63.852972,183.567824,6.338880,61.965914,0.740825,766466.116786,0.881745,8.854399,4.675207,4.015630,0.062674,0.056283,32.000000,112.566915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156868,66.260177,104.712604,100.000000,35.853948,45.822785,47.569620,52.595422,85.734177,91.122152,77.127534,178.798127,117.566843,179.422628,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590705,48.674469,199.117568,160.492708,213.622136,202.120891,89.359909,14.156877,188.494632,16.238654,48.348264,49.720904,158.929778,201.248112,156.706070,190.298642,111.975170,176.749783,-0.000475,0.030633,86.619058,63.828938,183.463219,6.326056,63.736041,0.732839,766389.792602,0.882841,8.857862,4.753936,4.019800,0.057887,0.053187,32.000000,112.600160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146359,66.250465,104.711848,100.000000,35.865324,45.822785,47.569620,52.626156,85.734177,91.122152,77.098971,178.719819,117.918372,179.539268,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534491,48.691748,199.261039,160.482080,213.601386,202.114819,89.429524,14.158589,188.417731,16.235082,48.478869,49.650331,158.947990,201.079392,156.703960,190.296117,111.941071,178.070481,-0.000475,0.030620,86.509289,63.778540,183.359857,6.348585,64.008949,0.711842,766142.430512,0.882434,8.830753,4.471772,4.015220,0.059935,0.056227,32.000000,112.639993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174774,66.269393,104.745650,100.000000,35.839608,45.822785,47.569620,52.605863,85.734177,91.122152,77.054373,178.859048,117.574821,179.494579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561010,48.731243,199.190351,160.504175,213.551606,202.128352,89.333291,14.153309,188.538461,16.240491,48.526011,49.784910,158.958969,201.043613,156.709693,190.314306,112.085595,176.002491,-0.000476,0.030631,86.466169,63.848567,183.423593,6.361870,62.199509,0.709906,766432.164506,0.882875,8.906439,5.029151,4.022673,0.065195,0.060661,32.000000,112.642549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186896,66.273220,104.766568,100.000000,35.872481,45.822785,47.569620,52.644157,85.734177,91.122152,77.028429,178.666582,117.236947,179.311652,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576551,48.731243,199.931539,160.504175,213.493381,202.159682,89.404437,14.153737,188.572721,16.241283,48.518194,49.710942,158.945841,201.046814,156.703313,190.287517,112.041907,177.678911,-0.000477,0.030639,86.441283,63.900452,183.587017,6.393545,61.068826,0.730163,765913.309259,0.883458,8.918374,4.063959,4.019094,0.067134,0.060432,32.000000,112.629314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162018,66.249506,104.793089,100.000000,35.865518,45.822785,47.569620,52.634183,85.734177,91.122152,77.026879,178.808875,117.464434,179.478725,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635535,48.762236,199.317529,160.524314,213.423141,202.154328,89.470889,14.155450,188.459700,16.242227,48.304495,49.778279,158.982893,201.138228,156.716337,190.373815,112.092433,177.647323,-0.000478,0.030631,86.519310,63.768049,183.648935,6.418850,62.410944,0.745572,766237.990865,0.882584,8.902230,4.773474,4.032784,0.069018,0.062548,32.000000,112.581397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164715,66.270968,104.802967,100.000000,35.926819,45.822785,47.569620,52.631285,85.734177,91.122152,77.019339,178.941777,117.573479,179.407876,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567025,48.757299,199.258569,160.561793,213.300485,202.149647,89.287664,14.156734,188.545318,16.243176,48.816088,49.685512,158.998812,201.143589,156.711548,190.264600,111.974086,176.946182,-0.000478,0.030609,86.656393,63.663969,183.428324,6.460047,62.026443,0.727220,766011.726891,0.880818,8.871979,4.710445,4.015622,0.070275,0.062785,32.000000,112.464275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161108,66.242341,104.833157,100.000000,35.933201,45.822785,47.569620,52.603148,85.734177,91.122152,76.966535,178.575328,117.364556,179.310787,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539516,48.841502,199.239706,160.589483,213.290757,202.125054,89.380400,14.151026,188.614791,16.244636,48.815731,49.818363,159.007040,201.125160,156.707348,190.301592,112.023975,177.253406,-0.000478,0.030593,86.420094,63.803484,183.502563,6.457407,61.237459,0.716026,766353.133009,0.884657,8.971738,4.230575,4.023327,0.066613,0.061010,32.000000,112.427965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159810,66.237288,104.826840,100.000000,35.919315,45.822785,47.569620,52.647816,85.734177,91.122152,76.930192,178.760800,117.472604,179.394697,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609904,48.896632,199.336395,160.596476,213.343645,202.106145,89.284541,14.156734,188.555941,16.247508,48.728607,49.677877,159.016127,201.216492,156.741388,190.291002,111.953951,176.440952,-0.000478,0.030583,86.239919,63.773254,183.528503,6.493523,63.410628,0.742294,766507.301213,0.883677,9.050969,4.622856,4.021834,0.061533,0.054756,32.000000,112.459170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157382,66.216929,104.843556,100.000000,35.958632,45.822785,47.569620,52.670036,85.734177,91.122152,76.984751,178.569081,117.747191,179.440999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612660,48.896632,199.337258,160.596476,213.381080,202.099445,89.320713,14.152310,188.533866,16.253172,48.745250,49.819647,159.055751,201.195433,156.765302,190.421199,111.962794,177.156093,-0.000477,0.030575,85.940816,63.814080,183.348194,6.509516,64.063210,0.716254,766712.259179,0.883285,9.032979,4.370206,4.018077,0.063499,0.059534,32.000000,112.548656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189504,66.240411,104.876790,100.000000,35.956061,45.822785,47.569620,52.633525,85.734177,91.122152,77.014484,178.641425,117.325433,179.359213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606875,48.915831,199.291686,160.618292,213.427916,202.102345,89.423766,14.156163,188.707367,16.253411,48.709347,49.871095,159.048123,201.244789,156.743675,190.449336,112.067623,176.776984,-0.000478,0.030557,85.877667,64.042710,183.695007,6.506476,61.526234,0.708908,766675.376693,0.882844,9.030119,4.645446,4.017871,0.065659,0.061395,32.000000,112.580708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176928,66.209034,104.879216,100.000000,35.992618,45.822785,47.569620,52.636486,85.734177,91.122152,77.011477,178.847532,117.457645,179.392887,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554750,48.924608,199.353997,160.634515,213.363880,202.093212,89.376816,14.148885,188.494485,16.259882,48.752000,49.823532,159.040553,201.108015,156.768925,190.343456,112.033172,178.164108,-0.000478,0.030522,85.774328,63.966169,183.685608,6.512355,60.871894,0.738144,766327.982309,0.882001,9.055325,4.390127,4.017421,0.068257,0.061556,32.000000,112.614655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176045,66.188557,104.888337,100.000000,35.953180,45.822785,47.569620,52.644577,85.734177,91.122152,76.990932,178.753633,117.582262,179.434547,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620113,48.941888,199.170036,160.647102,213.340886,202.102784,89.431411,14.154879,188.599195,16.258994,48.901278,49.769424,159.059372,201.203873,156.735333,190.243839,112.333701,175.908238,-0.000477,0.030529,85.745203,63.979187,183.684259,6.554693,63.518784,0.746930,766580.208665,0.883477,9.118244,4.974036,4.022904,0.071420,0.063767,32.000000,112.505594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163597,66.183151,104.885588,100.000000,35.958416,45.822785,47.569620,52.679801,85.734177,91.122152,76.979571,178.862822,117.491053,179.286751,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495185,48.941888,199.357955,160.647102,213.342656,202.130179,89.429007,14.156163,188.563543,16.262344,48.657877,49.795561,159.061205,201.030484,156.757185,190.302655,111.971242,175.142618,-0.000478,0.030522,85.860362,63.799474,183.403605,6.580201,62.411101,0.714571,765319.566820,0.881731,9.067637,3.778278,4.013897,0.070319,0.062635,32.000000,112.487524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195942,66.192686,104.908029,100.000000,35.918132,45.822785,47.569620,52.648233,85.734177,91.122152,76.977981,178.858014,117.450703,179.360197,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.392172,48.992356,199.207015,160.680106,213.433679,202.146388,89.391592,14.156448,188.346946,16.259289,48.885936,49.528149,159.073862,201.132703,156.758562,190.195538,111.726577,176.995848,-0.000478,0.030526,85.669327,63.611573,183.296532,6.569860,61.910157,0.729470,766984.766556,0.884346,9.197447,3.834947,4.027825,0.063458,0.056409,32.000000,112.466735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186243,66.165862,104.878295,100.000000,35.953803,45.822785,47.569620,52.708346,85.734177,91.122152,77.006857,178.783185,117.677614,179.419677,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
