OSU 80 Ton Compressor Load Stand
49.257000,48.963556,198.964970,160.692973,213.228509,202.157536,89.373096,14.156734,188.279569,16.263379,50.572671,49.562384,159.080892,200.703073,156.748251,190.143344,111.976642,177.321636,-0.000478,0.030549,85.429551,63.596177,183.436971,6.547774,63.979051,0.736504,768347.843417,0.886962,9.355141,4.818082,4.033170,0.060200,0.055652,32.000000,112.511898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213112,66.179905,104.890351,100.000000,35.925914,45.822785,47.569620,52.796423,85.734177,91.122152,76.993937,178.746193,117.336326,179.387577,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528046,49.348661,199.034133,160.793388,213.077929,202.123131,89.339874,14.151882,188.259517,16.264540,50.631706,49.899138,159.082109,200.925411,156.749095,190.183148,112.018936,176.655985,-0.000479,0.030560,85.108515,64.042513,183.343361,6.575297,63.418469,0.713774,767571.693678,0.889825,9.467305,4.697235,4.039324,0.063725,0.058716,32.000000,112.550618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216532,66.159579,104.845680,100.000000,35.836110,45.822785,47.569620,52.894441,85.734177,91.122152,77.334828,178.679747,117.098943,179.316019,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730955,49.586210,198.989979,160.896321,213.068614,202.071301,89.291494,14.150883,188.405775,16.260074,49.227124,49.932089,159.134403,201.051625,156.732116,190.175793,112.013829,176.846141,-0.000479,0.030566,84.981650,63.972578,183.469136,6.597863,62.561927,0.717502,767848.411628,0.885554,9.570051,4.390732,4.018615,0.066326,0.060549,32.000000,112.533258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206576,66.147920,104.815016,100.000000,35.853161,45.822785,47.569620,52.750900,85.734177,91.122152,77.357415,178.582989,117.399344,179.459764,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757632,49.586210,199.224539,160.896321,213.076051,202.022911,89.445360,14.151597,188.422996,16.261462,48.025557,49.886833,159.215026,201.204668,156.825885,190.265656,111.964600,177.526100,-0.000478,0.030590,84.971318,64.013967,183.516023,6.574419,61.319993,0.724919,767992.560678,0.882381,9.596996,4.471391,4.001330,0.066165,0.061809,32.000000,112.508163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202573,66.133063,104.795287,100.000000,35.889095,45.822785,47.569620,52.639069,85.734177,91.122152,77.636453,178.890720,117.364633,179.406499,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709230,49.308339,199.182959,160.840659,213.093919,202.025951,89.323258,14.160302,188.660187,16.265091,47.805400,49.881243,159.201122,201.272902,156.883281,190.371496,111.903232,176.365838,-0.000477,0.030571,85.017470,63.932500,183.578245,6.562326,61.178136,0.739704,767981.779197,0.880128,9.569357,4.790284,4.003899,0.067129,0.061887,32.000000,112.480026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190956,66.123905,104.744982,100.000000,35.909772,45.822785,47.569620,52.624498,85.734177,91.122152,77.401192,178.646515,117.426040,179.465901,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707729,49.025819,199.247974,160.734090,213.011962,202.019838,89.522194,14.145032,188.596376,16.266091,48.259038,49.864999,159.165682,201.252903,156.908111,190.329987,111.985881,177.984118,-0.000476,0.030578,85.117601,63.971301,183.679307,6.575816,61.202657,0.741316,767530.436482,0.881611,9.341644,4.391036,4.006961,0.067296,0.062218,32.000000,112.534969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203321,66.095046,104.741785,100.000000,35.942181,45.822785,47.569620,52.652678,85.734177,91.122152,77.419761,179.044389,117.585944,179.492022,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699784,48.974253,199.287780,160.677030,213.052913,202.000789,89.455236,14.154593,188.530593,16.269295,48.509129,49.926865,159.124688,201.104590,156.868852,190.293751,111.946429,176.707016,-0.000475,0.030594,85.369411,63.935122,183.486062,6.578598,61.387498,0.740545,766507.824316,0.878958,9.060678,4.950212,4.008390,0.066308,0.061517,32.000000,112.546923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204570,66.110473,104.731913,100.000000,35.918774,45.822785,47.569620,52.647591,85.734177,91.122152,77.077892,178.910472,117.311433,179.456971,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614986,48.952311,199.323798,160.633396,213.152654,201.998043,89.336702,14.151882,188.559425,16.274424,48.657242,50.000499,159.102922,201.280466,156.842098,190.388664,111.949292,176.135737,-0.000476,0.030596,85.365862,63.940742,183.540620,6.572146,61.203156,0.740533,766308.784295,0.880101,8.983490,4.503969,4.006334,0.066281,0.061208,32.000000,112.520533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211686,66.099690,104.724433,100.000000,35.937086,45.822785,47.569620,52.662711,85.734177,91.122152,77.063168,178.673404,117.470878,179.368615,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556854,48.952311,199.366559,160.633396,213.211018,202.016921,89.501820,14.152595,188.520913,16.274982,48.709506,49.895953,159.090598,201.135374,156.833881,190.363138,111.970096,177.358144,-0.000475,0.030598,85.410280,63.873010,183.525670,6.555311,60.836935,0.741720,766447.963970,0.882335,9.083384,4.253358,4.017411,0.066156,0.060965,32.000000,112.414821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208461,66.095203,104.740224,100.000000,35.960550,45.822785,47.569620,52.713985,85.734177,91.122152,77.024756,179.003641,117.836215,179.591943,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570253,48.987967,199.379442,160.611579,213.281611,202.050048,89.360503,14.157733,188.629670,16.278659,49.005267,49.884360,159.096907,201.281750,156.833417,190.400219,112.111908,175.659049,-0.000476,0.030577,85.526427,63.915392,183.558707,6.568413,61.827099,0.747147,766572.816400,0.881937,9.143759,4.718252,4.022987,0.068602,0.062386,32.000000,112.395693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232040,66.107614,104.758414,100.000000,35.974009,45.822785,47.569620,52.752716,85.734177,91.122152,77.043971,178.721007,117.897430,179.511534,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648420,49.037339,199.336597,160.632277,213.285841,202.045998,89.454923,14.141322,188.646110,16.274998,48.478976,49.945756,159.122332,201.226523,156.836285,190.398639,111.964504,176.781242,-0.000476,0.030583,85.581225,64.008919,183.683265,6.596723,63.647947,0.735240,766163.248622,0.883300,9.165495,3.900653,4.022159,0.072172,0.064374,32.000000,112.441255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238933,66.124537,104.773262,100.000000,35.961570,45.822785,47.569620,52.751366,85.734177,91.122152,77.080634,178.909846,117.663691,179.408544,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670211,49.057910,199.357217,160.665842,213.217135,202.026212,89.448863,14.156163,188.472671,16.270236,48.528612,49.941430,159.136799,201.236471,156.837215,190.419348,112.009335,177.888000,-0.000475,0.030596,85.505196,63.979818,183.543106,6.578897,63.607507,0.713196,766767.475433,0.880929,9.133712,4.494937,4.014964,0.070891,0.063725,32.000000,112.455631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260306,66.108055,104.800916,100.000000,35.977549,45.822785,47.569620,52.709847,85.734177,91.122152,77.072198,178.897726,117.669751,179.502604,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650516,49.057910,199.367323,160.665842,213.126218,202.026910,89.337567,14.155450,188.561358,16.271222,48.955565,49.912452,159.118302,201.227277,156.859800,190.431998,112.092301,176.240514,-0.000475,0.030590,85.474322,63.993153,183.508129,6.583817,63.086474,0.713397,766580.054485,0.880524,9.131675,4.888760,4.013617,0.071812,0.064320,32.000000,112.491135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282244,66.126324,104.830343,100.000000,35.948816,45.822785,47.569620,52.700418,85.734177,91.122152,77.085969,178.675133,117.287078,179.356774,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620410,49.016219,199.318895,160.660527,213.118104,202.024636,89.342463,14.152881,188.504692,16.275116,48.936916,49.892503,159.114137,201.336101,156.863548,190.391782,111.964524,177.819748,-0.000474,0.030587,85.507906,63.911357,183.544555,6.578679,63.030586,0.719572,766232.841971,0.882013,9.152107,4.152078,4.015413,0.071671,0.063841,32.000000,112.481995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263940,66.116706,104.817139,100.000000,35.995864,45.822785,47.569620,52.716517,85.734177,91.122152,77.037344,178.684927,117.307675,179.333761,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674328,49.094665,199.395105,160.686260,213.196375,202.057712,89.403841,14.148314,188.725015,16.274456,48.781630,49.950637,159.130679,201.288315,156.853724,190.431545,111.986936,176.365930,-0.000472,0.030587,85.540189,63.873303,183.586326,6.548362,63.192611,0.720374,766711.465045,0.882445,9.141660,4.906579,4.016873,0.071690,0.063738,32.000000,112.439169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252302,66.107525,104.840131,100.000000,35.976545,45.822785,47.569620,52.733437,85.734177,91.122152,77.105371,178.807682,117.418714,179.462124,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611997,49.109202,199.367134,160.715349,213.160084,202.076155,89.407026,14.160302,188.718043,16.271800,48.800888,49.871010,159.168659,201.349067,156.880897,190.502531,111.913991,176.812954,-0.000472,0.030586,85.697615,63.841674,183.604350,6.569809,63.431399,0.718196,766764.329391,0.879613,9.155131,4.310833,4.013519,0.071468,0.063007,32.000000,112.452038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252293,66.137947,104.839952,100.000000,35.984271,45.822785,47.569620,52.711156,85.734177,91.122152,77.117375,178.814051,117.487869,179.505948,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590148,49.100699,199.449314,160.712832,213.194445,202.073768,89.382208,14.154451,188.720528,16.268367,48.921158,49.846316,159.164948,201.412694,156.906618,190.531883,112.117450,176.173892,-0.000472,0.030553,85.808003,63.888097,183.701779,6.579321,63.182645,0.716443,767322.001804,0.882429,9.243379,4.558047,4.018527,0.071657,0.063508,32.000000,112.419026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247365,66.152592,104.829387,100.000000,36.011518,45.822785,47.569620,52.750334,85.734177,91.122152,77.116100,178.764417,117.382353,179.403902,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748550,49.135808,199.382336,160.705560,213.218736,202.081905,89.449148,14.160872,188.722700,16.267504,48.660135,50.018911,159.158305,201.386823,156.893911,190.568456,111.940134,176.880943,-0.000471,0.030544,85.955680,64.016382,183.726637,6.597311,63.776927,0.719727,766516.134947,0.883075,9.257563,4.100397,4.021954,0.071708,0.064278,32.000000,112.440613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224248,66.143562,104.808896,100.000000,36.010748,45.822785,47.569620,52.767798,85.734177,91.122152,77.105927,178.898295,117.626371,179.510708,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696957,49.135808,199.475563,160.705560,213.270570,202.092210,89.436261,14.150455,188.732712,16.267595,48.565141,49.715294,159.166734,201.409514,156.896709,190.505233,112.143138,176.829063,-0.000472,0.030564,86.146561,63.977867,183.616203,6.603191,63.483274,0.710942,767105.956672,0.879416,9.128364,4.558908,4.007802,0.070150,0.063562,32.000000,112.452617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236463,66.160408,104.816217,100.000000,36.031915,45.822785,47.569620,52.679287,85.734177,91.122152,77.140541,178.872523,117.664113,179.517041,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600611,49.066962,199.474885,160.685980,213.307907,202.113668,89.494834,14.150883,188.743927,16.273755,48.644365,49.908048,159.164586,201.460990,156.905500,190.633925,111.954651,176.652864,-0.000473,0.030563,86.239016,63.966860,183.603089,6.613015,62.293949,0.715160,766440.576816,0.880602,9.181835,4.335299,4.013839,0.069201,0.061374,32.000000,112.410055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230352,66.160944,104.828713,100.000000,36.073621,45.822785,47.569620,52.755214,85.734177,91.122152,77.072625,178.989668,117.636305,179.513580,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670103,49.057636,199.383658,160.692413,213.246660,202.110380,89.400598,14.158874,188.726259,16.276719,49.026020,49.962010,159.160999,201.331494,156.915490,190.550975,112.033654,177.677029,-0.000472,0.030560,86.258358,63.921761,183.598191,6.635627,61.269035,0.729991,767196.193196,0.882784,9.214293,4.453266,4.021700,0.065965,0.060457,32.000000,112.411943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241758,66.180312,104.818657,100.000000,36.078644,45.822785,47.569620,52.770210,85.734177,91.122152,77.057692,178.801196,117.709564,179.518930,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681063,49.147054,199.508544,160.727097,213.264582,202.135991,89.419446,14.144461,188.650884,16.279251,49.141165,49.809037,159.156438,201.485883,156.889017,190.533791,112.105799,178.439642,-0.000471,0.030550,86.308336,63.906041,183.734700,6.640005,63.199718,0.741008,766797.656217,0.881368,9.131512,4.780982,4.014158,0.063642,0.058995,32.000000,112.427539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212219,66.169005,104.822822,100.000000,36.068125,45.822785,47.569620,52.735157,85.734177,91.122152,77.051278,178.838892,117.556257,179.494225,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744915,49.147054,199.439871,160.727097,213.286194,202.155454,89.425815,14.161729,188.751995,16.281063,49.041527,50.064438,159.201842,201.606225,156.902125,190.752011,112.154133,176.275360,-0.000470,0.030549,86.399922,64.120642,183.815273,6.660830,62.915165,0.718840,766863.080281,0.881299,9.209564,5.010169,4.015787,0.062164,0.054972,32.000000,112.455309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249066,66.170556,104.834082,100.000000,36.096992,45.822785,47.569620,52.731271,85.734177,91.122152,77.138427,178.851629,117.645702,179.547726,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764291,49.201638,199.620304,160.759263,213.447622,202.158137,89.451544,14.152453,188.804008,16.285404,48.551790,49.910755,159.214718,201.603636,156.900326,190.630443,112.108117,177.149543,-0.000470,0.030544,86.414341,64.178505,183.857555,6.679523,61.593976,0.721157,766572.701734,0.880064,9.143376,4.104121,4.009251,0.069744,0.062042,32.000000,112.514854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276574,66.192747,104.820774,100.000000,36.110342,45.822785,47.569620,52.698165,85.734177,91.122152,77.196225,178.903088,117.753635,179.550558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743549,49.138551,199.534324,160.754788,213.506912,202.211387,89.299723,14.152167,188.860435,16.281929,49.033504,49.820966,159.238384,201.626673,156.930499,190.660797,112.200399,177.248835,-0.000469,0.030552,86.183742,64.072202,183.907686,6.683375,63.695810,0.736989,766906.537430,0.879577,9.177888,4.497525,4.011316,0.070813,0.063271,32.000000,112.452548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239581,66.188131,104.816945,100.000000,36.174018,45.822785,47.569620,52.684138,85.734177,91.122152,77.140795,178.599447,117.633659,179.551227,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735685,49.107008,199.590440,160.753389,213.433507,202.234070,89.560275,14.157876,188.965513,16.280612,48.839614,50.022574,159.224732,201.510551,156.927743,190.743594,112.043546,176.809222,-0.000469,0.030554,86.059151,64.308405,183.944394,6.692994,61.004598,0.712703,767197.682857,0.880364,9.135992,4.610380,4.011243,0.067450,0.061443,32.000000,112.447531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217444,66.182587,104.798330,100.000000,36.233351,45.822785,47.569620,52.698592,85.734177,91.122152,77.110486,179.120550,117.837250,179.548867,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721523,49.174483,199.636645,160.796185,213.451263,202.257881,89.381547,14.150598,188.847098,16.285471,48.654061,49.825569,159.250442,201.498217,156.947886,190.675851,112.000102,177.920796,-0.000470,0.030565,86.177850,64.029957,183.781789,6.733628,62.453377,0.744473,767226.680531,0.879167,9.112893,4.427010,4.013023,0.064654,0.059722,32.000000,112.513606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228393,66.200244,104.845430,100.000000,36.221958,45.822785,47.569620,52.705715,85.734177,91.122152,77.108992,178.763094,117.505666,179.453745,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656278,49.118528,199.535033,160.781360,213.497751,202.292344,89.342742,14.153737,188.867725,16.286592,48.942140,49.902943,159.217982,201.576053,156.921722,190.730166,112.095559,176.729830,-0.000469,0.030592,86.174771,64.010717,183.868303,6.742425,63.248866,0.727740,767724.825296,0.881475,9.195046,4.910960,4.015095,0.059257,0.053935,32.000000,112.521669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207083,66.178023,104.839209,100.000000,36.244851,45.822785,47.569620,52.714556,85.734177,91.122152,77.180343,178.685484,117.626179,179.523926,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739143,49.118528,199.626299,160.781360,213.530136,202.315775,89.501554,14.154023,188.837938,16.287489,48.794195,50.072975,159.221533,201.492835,156.943784,190.627775,112.081337,177.737147,-0.000470,0.030605,86.236732,64.203435,183.903178,6.741876,61.443019,0.719162,767396.092795,0.883157,9.206747,4.343457,4.018324,0.070110,0.062562,32.000000,112.442221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215157,66.164035,104.863143,100.000000,36.239392,45.822785,47.569620,52.753838,85.734177,91.122152,77.127024,179.003108,117.585407,179.515311,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678825,49.167626,199.496772,160.805415,213.462768,202.342724,89.448929,14.154451,188.872198,16.290002,48.840539,49.938093,159.231322,201.534525,156.937755,190.711811,112.174107,176.765967,-0.000470,0.030607,86.308643,63.887933,183.882395,6.732144,63.238375,0.739534,767448.769826,0.880060,9.120829,4.757089,4.013465,0.071613,0.063816,32.000000,112.421908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202710,66.167799,104.902857,100.000000,36.248587,45.822785,47.569620,52.708321,85.734177,91.122152,77.126678,178.897858,117.643900,179.522038,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632682,49.153911,199.586416,160.792269,213.378772,202.356035,89.381949,14.155450,188.802919,16.291777,48.946323,49.889873,159.263195,201.484476,156.952006,190.599377,111.992308,178.586447,-0.000469,0.030590,86.310764,63.933855,183.737530,6.750302,61.223586,0.719183,767379.298427,0.882004,9.232456,4.279265,4.015730,0.066190,0.060755,32.000000,112.425167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205098,66.173947,104.919298,100.000000,36.254401,45.822785,47.569620,52.742899,85.734177,91.122152,77.179337,178.763898,117.983960,179.543320,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660104,49.176403,199.533294,160.782199,213.515485,202.377416,89.491296,14.149171,188.741888,16.289368,49.083820,49.888143,159.229840,201.547675,156.927963,190.766833,112.143880,176.374785,-0.000470,0.030629,86.352992,63.858477,183.853131,6.795775,63.539712,0.743723,768233.299654,0.883601,9.266614,5.181557,4.021270,0.063436,0.056539,32.000000,112.490125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197335,66.170741,104.896699,100.000000,36.300993,45.822785,47.569620,52.734160,85.734177,91.122152,77.170138,178.982593,117.923243,179.584665,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721323,49.248817,199.529520,160.808492,213.624844,202.405069,89.385265,14.161871,188.868832,16.291389,49.339083,49.859259,159.213148,201.351942,156.967077,190.677672,112.055341,177.377378,-0.000469,0.030662,86.323070,64.032246,183.841358,6.829721,62.251043,0.716147,767639.819854,0.881816,9.251770,4.157356,4.017460,0.070685,0.063863,32.000000,112.534039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209636,66.181836,104.908294,100.000000,36.319417,45.822785,47.569620,52.759839,85.734177,91.122152,77.197600,178.770529,117.556372,179.494579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660706,49.248817,199.453815,160.808492,213.759977,202.480953,89.320598,14.163869,188.744165,16.296846,49.136981,49.898293,159.232022,201.522579,156.937325,190.563630,112.185313,176.831703,-0.000469,0.030630,86.223762,63.989811,183.847435,6.843855,63.690460,0.730525,768246.526419,0.882267,9.269586,4.640628,4.012957,0.071037,0.063820,32.000000,112.499136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193515,66.168158,104.909771,100.000000,36.317892,45.822785,47.569620,52.728143,85.734177,91.122152,77.278791,178.641195,117.752139,179.530653,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656957,49.295722,199.552006,160.836743,213.852226,202.547542,89.478131,14.156448,188.718276,16.296887,49.028329,49.959259,159.261232,201.546146,156.938333,190.520680,112.029487,177.669380,-0.000469,0.030625,86.340728,63.962788,183.764961,6.858034,60.988443,0.714863,768104.816141,0.884435,9.332442,4.294173,4.016331,0.067143,0.061049,32.000000,112.484870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204176,66.172605,104.908142,100.000000,36.351760,45.822785,47.569620,52.764877,85.734177,91.122152,77.338950,178.956263,117.757087,179.442061,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680636,49.296270,199.536565,160.868630,213.912004,202.571792,89.290304,14.158589,188.690998,16.297573,49.012640,49.853703,159.265621,201.479135,156.955950,190.636253,112.132645,177.205468,-0.000468,0.030614,86.562897,64.066372,183.771344,6.891040,61.642520,0.747204,769120.041177,0.883358,9.383235,4.782121,4.018611,0.066263,0.061670,32.000000,112.510518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208607,66.204980,104.877398,100.000000,36.357346,45.822785,47.569620,52.770003,85.734177,91.122152,77.356262,178.580609,117.553457,179.390684,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620933,49.309437,199.540912,160.887650,213.936783,202.568940,89.346220,14.150027,188.681782,16.298233,49.298639,49.942441,159.256471,201.270782,156.964130,190.592651,112.076012,177.106307,-0.000469,0.030594,86.555117,63.849858,183.804550,6.896067,64.010916,0.739015,768761.232105,0.884855,9.359223,4.495178,4.016385,0.063178,0.058383,32.000000,112.510825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187288,66.172746,104.845814,100.000000,36.375554,45.822785,47.569620,52.759393,85.734177,91.122152,77.374166,178.692441,117.331110,179.447372,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682269,49.360456,199.509192,160.923174,214.037790,202.587356,89.464807,14.150027,188.758761,16.301500,49.190992,49.910603,159.285932,201.390004,156.995589,190.493723,112.212123,176.686778,-0.000469,0.030568,86.600542,64.027426,183.765392,6.897968,61.465600,0.712457,769092.879284,0.885503,9.434336,4.512479,4.021305,0.066981,0.059976,32.000000,112.415643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217333,66.217071,104.857073,100.000000,36.107310,45.822785,47.569620,52.796952,85.734177,91.122152,77.411535,178.929614,117.755745,179.533721,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660756,49.360456,199.414678,160.923174,214.019723,202.625510,89.480153,14.155592,188.708431,16.301721,48.874438,49.835112,159.288634,201.359852,157.007360,190.543781,111.957090,176.935899,-0.000466,0.030548,86.598937,64.026620,183.691173,6.898407,62.862897,0.722824,768425.060279,0.882974,9.319859,4.178025,3.996703,0.071614,0.063961,32.000000,112.369003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229038,66.206727,104.835558,100.000000,36.373114,45.822785,47.569620,52.765610,85.734177,91.122152,77.483598,178.960306,117.400917,179.453981,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573863,49.315745,199.442207,160.922615,214.003254,202.624665,89.542925,14.153737,188.720468,16.297105,48.706806,49.799470,159.301807,201.435629,156.994537,190.544208,112.054570,176.860586,-0.000466,0.030537,86.549765,63.929529,183.796187,6.927500,61.552408,0.724945,769833.187900,0.883763,9.444029,4.563771,4.015539,0.069884,0.062223,32.000000,112.322545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215345,66.200904,104.825392,100.000000,36.340908,45.822785,47.569620,52.780324,85.734177,91.122152,77.462063,179.085851,117.577890,179.519874,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670543,49.279264,199.416228,160.898279,213.853410,202.604032,89.477351,14.157019,188.595125,16.294881,49.124864,49.851971,159.295608,201.351167,157.015115,190.536244,112.093315,177.323227,-0.000466,0.030535,86.567161,64.114299,183.684605,6.923977,60.688758,0.741497,769465.986080,0.884748,9.489524,4.436386,4.023132,0.066122,0.060627,32.000000,112.347053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228019,66.187363,104.846116,100.000000,36.365807,45.822785,47.569620,52.832724,85.734177,91.122152,77.481370,178.954703,117.647352,179.443241,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713017,49.279264,199.428380,160.898279,213.862758,202.593676,89.466006,14.156877,188.687488,16.293972,48.944894,49.865635,159.283201,201.360321,157.038521,190.438152,112.079550,176.996440,-0.000465,0.030558,86.653437,63.894280,183.631925,6.908013,62.228725,0.750519,769010.809753,0.883303,9.352685,4.581194,4.014779,0.066642,0.061759,32.000000,112.321822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214731,66.196537,104.872105,100.000000,36.343435,45.822785,47.569620,52.781780,85.734177,91.122152,77.461293,178.932011,117.582838,179.514720,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700754,49.312454,199.449779,160.889329,213.824781,202.591398,89.408980,14.151597,188.610459,16.293090,48.840895,49.915584,159.341598,201.378200,157.038629,190.585093,112.042373,177.695054,-0.000466,0.030596,86.897819,64.051375,183.649651,6.900019,63.323269,0.731379,768946.755219,0.882532,9.308642,4.465343,4.011593,0.064215,0.060322,32.000000,112.297300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228972,66.201659,104.874889,100.000000,36.374881,45.822785,47.569620,52.759254,85.734177,91.122152,77.510591,178.817960,117.593922,179.411731,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708848,49.283378,199.573805,160.879818,213.815157,202.634692,89.367465,14.153166,188.730684,16.297049,48.790557,49.958575,159.303732,201.586899,157.032706,190.620400,112.155829,176.534513,-0.000465,0.030582,86.798668,64.138053,183.826126,6.927325,64.205067,0.719021,769214.071144,0.883409,9.354544,4.779396,4.013013,0.060637,0.055488,32.000000,112.337604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231177,66.178445,104.885227,100.000000,36.399538,45.822785,47.569620,52.767718,85.734177,91.122152,77.500113,178.734930,117.398616,179.375106,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765598,49.266372,199.514540,160.847651,213.966095,202.664329,89.407593,14.154023,188.726310,16.294017,48.539153,49.985097,159.302057,201.519745,157.040084,190.569103,112.005746,177.107854,-0.000466,0.030576,86.677055,63.920503,183.765635,6.936694,63.691823,0.709449,768807.997435,0.883776,9.317079,4.205543,4.014855,0.060070,0.054137,32.000000,112.438206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246770,66.164083,104.918493,100.000000,36.416019,45.822785,47.569620,52.762813,85.734177,91.122152,77.504325,178.815187,117.651648,179.421015,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796767,49.204381,199.543810,160.840659,213.860703,202.677957,89.291584,14.152310,188.788338,16.294258,48.884394,49.799343,159.313842,201.542170,157.022471,190.640405,112.058545,177.010809,-0.000466,0.030568,86.466004,64.093254,183.852355,6.985998,63.468299,0.713530,768930.707716,0.884066,9.313256,4.267302,4.013530,0.060524,0.054264,32.000000,112.456991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272659,66.166308,104.916706,100.000000,36.448212,45.822785,47.569620,52.732713,85.734177,91.122152,77.518712,178.583169,117.632163,179.426955,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687713,49.214256,199.481588,160.838141,213.885591,202.667292,89.328605,14.150455,188.822439,16.292829,49.345412,49.924838,159.312407,201.345907,157.008952,190.508493,112.092503,177.415097,-0.000466,0.030565,86.273672,64.215713,183.927347,6.983728,63.210261,0.716458,769022.883021,0.882785,9.147002,4.492053,4.007164,0.063532,0.060629,32.000000,112.391710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217915,66.133871,104.913469,100.000000,36.437037,45.822785,47.569620,52.714005,85.734177,91.122152,77.468235,178.657210,117.571101,179.344422,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765246,49.214256,199.481752,160.838141,213.968041,202.697118,89.378839,14.170291,188.719371,16.291284,48.964520,50.035315,159.306305,201.386946,157.005846,190.514639,112.128752,176.902605,-0.000463,0.030587,86.199853,64.219866,183.744377,6.977254,61.690435,0.720605,769058.816001,0.884549,9.269869,4.618411,4.014707,0.065603,0.060824,32.000000,112.424396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224050,66.153368,104.905365,100.000000,36.464370,45.822785,47.569620,52.778724,85.734177,91.122152,77.486777,178.757678,117.482960,179.294422,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792679,49.321780,199.480174,160.840938,213.894114,202.760688,89.434414,14.154451,188.790152,16.292211,48.552686,49.874905,159.285140,201.458850,156.999701,190.556493,112.048850,176.989117,-0.000464,0.030618,86.254078,64.172499,183.717605,6.963399,60.993164,0.737443,768894.564063,0.882652,9.189516,4.378890,4.008455,0.067029,0.061061,32.000000,112.466670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200260,66.109482,104.876236,100.000000,36.458814,45.822785,47.569620,52.735431,85.734177,91.122152,77.604907,178.868827,117.835486,179.397254,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733685,49.256497,199.557097,160.817163,213.905959,202.788204,89.386093,14.150598,188.683007,16.291762,48.782458,49.879661,159.286675,201.363664,157.017473,190.541394,112.075896,176.854997,-0.000464,0.030608,86.403619,63.950729,183.659094,6.958474,61.256132,0.745988,769689.293102,0.882106,9.268632,4.493138,4.006215,0.068123,0.061303,32.000000,112.418595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202786,66.122856,104.868022,100.000000,36.483605,45.822785,47.569620,52.719582,85.734177,91.122152,77.624816,178.772187,117.716737,179.439622,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643478,49.227971,199.548542,160.805695,213.967047,202.797330,89.389718,14.152738,188.742350,16.284285,49.172012,49.941741,159.299511,201.367436,157.035264,190.513058,112.092353,177.026908,-0.000462,0.030604,86.324528,63.903373,183.643124,6.938804,62.506301,0.743727,769601.881653,0.883704,9.264454,4.412841,4.012514,0.069754,0.063298,32.000000,112.435050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239390,66.133333,104.876243,100.000000,36.507447,45.822785,47.569620,52.752812,85.734177,91.122152,77.574247,178.779435,117.741169,179.453076,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645072,49.303402,199.408853,160.835624,213.933559,202.795757,89.291241,14.152595,188.639079,16.281417,49.060348,49.728155,159.298588,201.403500,157.027543,190.465814,112.042045,176.874952,-0.000461,0.030596,86.098513,63.892776,183.604802,6.933683,62.693424,0.729974,769643.559396,0.885421,9.329472,4.464632,4.019633,0.070171,0.062472,32.000000,112.459472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223834,66.136478,104.834293,100.000000,36.539160,45.822785,47.569620,52.809006,85.734177,91.122152,77.561321,178.582482,117.890871,179.501581,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611273,49.303402,199.444385,160.835624,213.980122,202.809140,89.417454,14.152595,188.703309,16.279928,49.195618,49.952969,159.263489,201.272862,157.012319,190.430448,111.967338,177.526282,-0.000461,0.030612,85.913879,64.009248,183.600397,6.903090,62.989857,0.729117,769736.290352,0.884700,9.303024,4.254295,4.017369,0.071791,0.064401,32.000000,112.438948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217882,66.132588,104.807616,100.000000,36.506384,45.822785,47.569620,52.810599,85.734177,91.122152,77.650809,178.834908,117.869009,179.480181,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730425,49.328912,199.329965,160.854644,213.992412,202.799458,89.553882,14.152025,188.644065,16.280358,49.121439,50.083485,159.317894,201.447454,157.001625,190.451716,112.071921,176.829327,-0.000462,0.030606,85.822933,64.053927,183.671779,6.892344,63.750753,0.724726,770439.016189,0.886023,9.438329,4.787618,4.020142,0.071030,0.063523,32.000000,112.463248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223144,66.126614,104.813782,100.000000,36.496092,45.822785,47.569620,52.833939,85.734177,91.122152,77.694732,179.107764,117.454308,179.410393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759711,49.361005,199.425671,160.873105,214.008353,202.781714,89.341517,14.149741,188.672998,16.280386,48.710932,50.115151,159.312140,201.422827,157.040013,190.540864,112.000693,176.670985,-0.000464,0.030609,85.836251,64.081211,183.512863,6.878383,63.633261,0.714280,769855.286348,0.882341,9.340247,4.406621,4.008210,0.071770,0.064625,32.000000,112.483363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225926,66.120653,104.808551,100.000000,36.498633,45.822785,47.569620,52.767376,85.734177,91.122152,77.715351,178.683034,117.659741,179.525185,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888928,49.258692,199.481805,160.825274,213.978205,202.778657,89.480941,14.152025,188.715323,16.277597,48.207252,49.859321,159.320134,201.675948,157.069929,190.590574,112.075882,177.482126,-0.000464,0.030630,85.903543,64.172033,183.661010,6.855476,62.574883,0.715479,770097.479487,0.883862,9.341998,4.414936,4.007774,0.071108,0.062765,32.000000,112.477092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211081,66.112006,104.822958,100.000000,36.567547,45.822785,47.569620,52.750753,85.734177,91.122152,77.770617,178.961882,117.578081,179.424831,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803163,49.258692,199.691769,160.825274,214.006689,202.760400,89.444410,14.158018,188.740603,16.280528,48.225197,50.046108,159.315826,201.614095,157.101085,190.543437,112.109261,177.232485,-0.000465,0.030638,85.842955,64.248106,183.750868,6.848135,61.904414,0.725810,769355.838565,0.879680,9.105970,4.661586,3.998519,0.069580,0.061934,32.000000,112.502161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247441,66.158504,104.827509,100.000000,36.570159,45.822785,47.569620,52.674169,85.734177,91.122152,77.687379,178.888819,117.663039,179.405318,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707020,49.106734,199.682851,160.745558,214.092125,202.758868,89.272371,14.154879,188.765738,16.281326,48.452240,50.097385,159.271644,201.498747,157.043153,190.647374,112.038370,176.555324,-0.000465,0.030623,85.851754,64.228794,183.764533,6.829235,62.613776,0.735284,769280.618280,0.881644,9.194690,4.529274,4.009620,0.063259,0.057148,32.000000,112.514307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191585,66.134958,104.810255,100.000000,36.618340,45.822785,47.569620,52.720087,85.734177,91.122152,77.547046,178.544741,117.940273,179.486554,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704121,49.072722,199.697469,160.706119,214.028797,202.753219,89.321528,14.149456,188.825200,16.279055,48.934865,50.032023,159.254453,201.486637,157.033825,190.584257,112.112083,177.288566,-0.000464,0.030626,85.912677,64.073411,183.652894,6.813086,63.893030,0.727832,769271.219648,0.884857,9.142328,4.331278,4.017196,0.063345,0.060575,32.000000,112.506960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214548,66.144666,104.817198,100.000000,36.680249,45.822785,47.569620,52.774218,85.734177,91.122152,77.545525,178.643056,117.472834,179.332659,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737303,49.179421,199.633402,160.724580,214.020150,202.734551,89.306905,14.155592,188.657439,16.280917,49.280397,50.009245,159.254705,201.449390,157.023131,190.575236,112.004764,177.648608,-0.000466,0.030597,85.893481,64.152241,183.763126,6.813423,60.920911,0.713235,768906.276484,0.884319,9.111322,4.548687,4.017725,0.067530,0.060498,32.000000,112.497315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217733,66.171205,104.803485,100.000000,36.644859,45.822785,47.569620,52.787286,85.734177,91.122152,77.505648,178.613810,117.560208,179.405004,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725920,49.263903,199.524356,160.765976,214.036413,202.735722,89.384333,14.153880,188.813280,16.280727,49.117213,50.040995,159.268987,201.454854,157.010666,190.705047,112.070734,176.795595,-0.000466,0.030587,86.086993,64.046471,183.749013,6.787500,63.218207,0.747666,769518.605208,0.883565,9.188065,4.796930,4.014015,0.071337,0.064494,32.000000,112.442691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238075,66.143685,104.790658,100.000000,36.682877,45.822785,47.569620,52.760298,85.734177,91.122152,77.615927,178.768665,117.832456,179.363029,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
