OSU 80 Ton Compressor Load Stand
49.761396,49.263903,199.635834,160.765976,214.060807,202.728880,89.316693,14.152738,188.824396,16.284763,49.068312,50.035955,159.291369,201.425497,157.017655,190.555106,112.126208,177.019399,-0.000466,0.030588,86.304132,64.163108,183.731556,6.786625,61.455739,0.720492,769453.061465,0.883664,9.279908,4.394408,4.012482,0.065680,0.058467,32.000000,112.423830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248257,66.173495,104.789578,100.000000,36.684037,45.822785,47.569620,52.766268,85.734177,91.122152,77.710048,178.633386,117.733422,179.348001,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839367,49.288316,199.552522,160.794786,214.071446,202.755178,89.415429,14.155735,188.749270,16.284318,48.645071,50.027256,159.278904,201.516565,157.011183,190.588743,112.058524,177.484041,-0.000466,0.030612,86.203252,64.058454,183.664231,6.779974,62.971578,0.740952,769165.066032,0.883604,9.243150,4.427798,4.011862,0.063963,0.059838,32.000000,112.441552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223277,66.161763,104.750038,100.000000,36.693774,45.822785,47.569620,52.746244,85.734177,91.122152,77.748922,178.830858,117.619160,179.365468,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832712,49.196975,199.609357,160.766815,214.084381,202.807745,89.328055,14.153309,188.780675,16.287574,48.492259,50.021744,159.280544,201.504027,157.035099,190.606200,112.014493,177.519977,-0.000465,0.030585,86.158574,64.403648,183.681221,6.778935,61.090147,0.722042,769489.380982,0.881269,9.186849,4.679704,4.003914,0.068308,0.061010,32.000000,112.437462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227164,66.153160,104.731160,100.000000,36.723544,45.822785,47.569620,52.700606,85.734177,91.122152,77.765495,178.656110,117.908400,179.464917,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734117,49.122917,199.696821,160.735488,214.141828,202.847416,89.439097,14.151882,188.965403,16.285085,48.486644,50.044033,159.282928,201.606817,157.068821,190.692782,112.154759,176.644559,-0.000464,0.030562,86.054395,64.160455,184.030912,6.763579,63.242362,0.744502,769629.145208,0.882264,9.102393,4.737967,4.005589,0.070460,0.063857,32.000000,112.482027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238103,66.159970,104.707924,100.000000,36.741743,45.822785,47.569620,52.701725,85.734177,91.122152,77.683461,178.878195,117.704271,179.447687,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801355,49.122917,199.635158,160.735488,214.139389,202.863901,89.361716,14.156734,188.739482,16.282012,48.526443,49.990082,159.249286,201.581170,157.060345,190.712954,112.125540,177.346285,-0.000463,0.030565,86.373887,63.912760,183.566519,6.767914,61.538560,0.720634,769161.132386,0.883099,9.130425,4.250366,4.015288,0.066300,0.059588,32.000000,112.491556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254112,66.183540,104.677263,100.000000,36.813310,45.822785,47.569620,52.756053,85.734177,91.122152,77.613441,178.723431,117.624223,179.423414,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796846,49.096036,199.704336,160.739963,214.128008,202.875601,89.381631,14.152881,188.858860,16.289060,48.638874,50.027813,159.243280,201.557746,157.036576,190.740392,112.045215,177.531791,-0.000464,0.030557,86.655125,64.017538,183.784888,6.779098,63.345561,0.739592,769259.364788,0.882610,9.060787,4.558107,4.008629,0.064310,0.059279,32.000000,112.517592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282780,66.158959,104.658865,100.000000,36.808060,45.822785,47.569620,52.717146,85.734177,91.122152,77.586299,178.763261,117.839206,179.366570,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724126,49.093293,199.629068,160.760941,214.164412,202.911604,89.272917,14.153594,188.765597,16.291386,48.901529,50.044608,159.267600,201.552751,157.019466,190.667114,112.091576,178.062548,-0.000464,0.030556,86.852277,63.989991,183.780381,6.808170,61.095786,0.718717,769556.143273,0.882486,9.038574,4.711923,4.010381,0.069106,0.062244,32.000000,112.497922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278074,66.146733,104.633839,100.000000,36.856682,45.822785,47.569620,52.719282,85.734177,91.122152,77.583711,178.545835,117.747345,179.349024,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762551,49.172563,199.666841,160.768773,214.166651,202.946760,89.380439,14.152025,188.654034,16.290277,48.904976,49.929657,159.262773,201.412388,157.010846,190.564986,112.082543,176.977223,-0.000463,0.030536,86.811476,64.038735,183.605863,6.801220,62.670922,0.746078,769637.837501,0.885147,9.111156,4.875512,4.014733,0.070793,0.062889,32.000000,112.512215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296830,66.146801,104.586846,100.000000,36.847464,45.822785,47.569620,52.742966,85.734177,91.122152,77.577300,178.760878,117.410774,179.370779,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816631,49.189295,199.573717,160.768214,214.199334,202.975320,89.404968,14.154308,188.780040,16.291042,48.437414,50.093078,159.259015,201.426578,156.991598,190.649411,112.081056,176.922535,-0.000463,0.030539,86.624628,64.334404,183.784357,6.795142,62.158544,0.727166,769552.058854,0.884051,9.147362,4.371094,4.012202,0.064782,0.058286,32.000000,112.535238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291435,66.112206,104.570990,100.000000,36.840457,45.822785,47.569620,52.738357,85.734177,91.122152,77.660017,178.809936,117.748265,179.483328,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711814,49.189295,199.605229,160.768214,214.214673,202.978414,89.315175,14.159017,188.749120,16.287464,48.750450,49.862740,159.293075,201.477116,157.028803,190.605878,112.142045,177.080691,-0.000464,0.030534,86.627558,63.982999,183.697535,6.807740,63.878868,0.732406,769989.190247,0.882531,9.111354,4.434500,4.006166,0.060971,0.057582,32.000000,112.557471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310358,66.158295,104.610167,100.000000,36.871273,45.822785,47.569620,52.706512,85.734177,91.122152,77.682563,178.630351,117.747805,179.470857,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711008,49.122094,199.633037,160.761221,214.251911,202.987735,89.524906,14.154736,188.629615,16.292570,49.170147,49.810378,159.287022,201.483599,157.020086,190.438945,112.235320,176.161772,-0.000465,0.030540,86.678108,63.934938,183.663232,6.811987,62.536645,0.714110,769933.005553,0.885501,9.219921,4.436283,4.015247,0.065513,0.060939,32.000000,112.551902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319455,66.150336,104.632464,100.000000,36.874695,45.822785,47.569620,52.765917,85.734177,91.122152,77.621185,179.049812,117.558328,179.466609,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605575,49.184632,199.509971,160.779402,214.276746,203.019910,89.355205,14.153880,188.638565,16.295961,49.225780,49.727328,159.277767,201.211518,156.984374,190.449334,111.918053,176.693407,-0.000465,0.030531,86.796527,63.672060,183.585039,6.824670,60.942338,0.729405,769396.998553,0.883317,9.153555,3.977700,4.015872,0.066730,0.060526,32.000000,112.551371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294285,66.128822,104.616775,100.000000,36.926785,45.822785,47.569620,52.767050,85.734177,91.122152,77.621195,178.710410,117.572865,179.486003,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487084,49.184632,199.455949,160.779402,214.237882,203.057264,89.449608,14.155307,188.551573,16.296631,49.577029,49.615699,159.253488,201.160755,156.972839,190.253394,111.840703,176.990463,-0.000464,0.030504,86.809648,63.581681,183.538008,6.810991,63.220305,0.749830,771094.465542,0.887380,9.325476,4.506487,4.021926,0.070339,0.063107,32.000000,112.584351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253769,66.142763,104.610168,100.000000,36.888237,45.822785,47.569620,52.830292,85.734177,91.122152,77.688719,178.899217,117.575665,179.417474,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466556,49.263629,199.250325,160.788633,214.243070,203.065711,89.446485,14.154023,188.384726,16.298137,50.321313,49.733806,159.271128,200.951037,156.956193,190.178606,112.011937,177.412135,-0.000465,0.030477,86.729520,63.681677,183.463139,6.804654,63.258464,0.724342,771729.907518,0.888964,9.448617,4.701817,4.030465,0.071274,0.063857,32.000000,112.589476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262451,66.157313,104.642454,100.000000,36.892173,45.822785,47.569620,52.904337,85.734177,91.122152,77.774995,178.892970,117.144855,179.284902,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616542,49.443021,199.210734,160.844295,214.192899,203.001761,89.502180,14.150455,188.422672,16.289189,50.116392,49.925651,159.301109,200.946001,156.979115,190.129894,112.037818,177.107388,-0.000466,0.030475,86.797678,63.897986,183.406871,6.762319,61.331689,0.723845,771354.668170,0.889638,9.548971,4.697804,4.027981,0.065972,0.058618,32.000000,112.550124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271057,66.143024,104.669350,100.000000,36.792241,45.822785,47.569620,52.857969,85.734177,91.122152,77.981521,179.004359,117.480198,179.476483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715277,49.664938,199.099313,160.927090,214.017778,202.990736,89.432639,14.156448,188.429319,16.282652,49.054548,49.899319,159.341784,200.980536,156.979554,190.087320,111.912837,176.327214,-0.000464,0.030491,86.964751,63.986638,183.397527,6.744547,63.136199,0.744692,771317.322617,0.887951,9.568331,4.552687,4.014764,0.060902,0.055612,32.000000,112.502673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232916,66.116830,104.683691,100.000000,36.751792,45.822785,47.569620,52.846835,85.734177,91.122152,78.238343,178.865278,117.666683,179.536239,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706634,49.568654,199.167118,160.931845,213.972665,202.981180,89.452610,14.144461,188.423379,16.279964,48.746055,49.815047,159.347514,201.107016,157.029091,190.234889,111.836987,176.743897,-0.000465,0.030497,86.761339,63.955538,183.441830,6.702885,63.968167,0.722259,772090.837840,0.885502,9.691973,4.366060,4.004791,0.060373,0.056677,32.000000,112.543874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215570,66.123181,104.726046,100.000000,36.757912,45.822785,47.569620,52.793183,85.734177,91.122152,78.292448,178.905219,117.563468,179.511495,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763467,49.412848,199.150009,160.904433,213.976289,203.001857,89.535595,14.144319,188.464259,16.281337,48.699020,49.902133,159.361325,201.265890,157.062960,190.244688,111.908480,176.793706,-0.000466,0.030507,86.768930,63.746627,183.366308,6.696863,62.842336,0.712908,772122.772929,0.885195,9.604650,4.607617,4.006852,0.064646,0.060049,32.000000,112.519665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223349,66.136825,104.740304,100.000000,36.764100,45.822785,47.569620,52.799367,85.734177,91.122152,78.242609,179.071189,117.316727,179.439425,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685294,49.412848,199.279609,160.904433,213.935831,202.995949,89.250761,14.149741,188.376359,16.283715,48.809203,49.871495,159.335370,201.074621,157.065972,190.131788,111.889339,176.102418,-0.000467,0.030495,86.810444,64.062098,183.419699,6.696965,61.103916,0.724621,771426.418238,0.882958,9.389951,4.555914,4.001932,0.066350,0.060520,32.000000,112.535321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203404,66.165161,104.774435,100.000000,36.773457,45.822785,47.569620,52.767123,85.734177,91.122152,78.124091,178.501521,117.543830,179.419677,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648555,49.333301,199.091762,160.845134,213.975539,202.951943,89.431508,14.154308,188.306071,16.283829,48.594611,49.803777,159.317323,200.923107,157.073147,190.144015,111.869754,177.637529,-0.000466,0.030491,86.765728,63.925199,183.250176,6.670406,63.157704,0.746605,771573.589385,0.887298,9.470969,4.300036,4.010837,0.070862,0.063349,32.000000,112.510212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213376,66.168916,104.811308,100.000000,36.746724,45.822785,47.569620,52.812395,85.734177,91.122152,78.072482,178.863015,117.670058,179.442809,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647255,49.254303,199.108815,160.798422,213.966839,202.915775,89.496569,14.149599,188.249389,16.287077,48.684360,49.783636,159.292766,200.919865,157.046989,190.088945,111.966350,176.905909,-0.000467,0.030509,86.766230,63.875077,183.340425,6.673940,63.398669,0.721976,771384.883836,0.885843,9.429533,4.929248,4.010021,0.071803,0.064648,32.000000,112.424123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178363,66.162121,104.795457,100.000000,36.744467,45.822785,47.569620,52.837445,85.734177,91.122152,78.093539,178.993138,117.413344,179.385728,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688044,49.226873,199.144371,160.751711,213.881115,202.887802,89.359348,14.148885,188.182483,16.290261,48.749255,49.830030,159.296096,201.076048,157.040895,189.985555,111.837213,176.753055,-0.000467,0.030511,86.863125,63.825357,183.272490,6.694081,61.272733,0.718991,770640.166353,0.884871,9.351884,4.542604,4.010470,0.066574,0.060523,32.000000,112.403360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189932,66.176233,104.818773,100.000000,36.729843,45.822785,47.569620,52.855682,85.734177,91.122152,78.033707,178.718696,117.800199,179.571565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644764,49.172563,199.115388,160.698847,213.816399,202.887116,89.488068,14.154451,188.208642,16.287268,48.465695,49.888062,159.284313,201.055519,157.024539,190.077336,111.751161,177.013113,-0.000466,0.030499,87.114107,63.986927,183.324392,6.664021,63.131530,0.743363,770970.849367,0.885780,9.306021,4.612390,4.007686,0.060991,0.055462,32.000000,112.418166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145767,66.174011,104.786259,100.000000,36.772728,45.822785,47.569620,52.822637,85.734177,91.122152,78.018190,178.976137,117.482077,179.413383,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722067,49.172563,199.122521,160.698847,213.862849,202.862424,89.461844,14.150027,188.285773,16.286596,48.620262,49.846765,159.232592,201.043266,157.014526,190.169884,111.839954,177.104022,-0.000467,0.030479,87.141401,63.836953,183.362553,6.668278,63.935988,0.721795,771155.340492,0.884677,9.272729,4.800351,4.010803,0.062721,0.058987,32.000000,112.428241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150532,66.147113,104.740999,100.000000,36.735607,45.822785,47.569620,52.849980,85.734177,91.122152,77.971813,178.923687,117.269933,179.420975,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685586,49.144586,199.052430,160.699965,213.863944,202.839237,89.320603,14.156163,188.320674,16.282374,48.478537,49.918039,159.221580,200.850754,156.998189,190.063892,111.843466,176.434178,-0.000467,0.030492,86.683802,63.879844,183.398384,6.620018,60.804834,0.711664,770602.917292,0.883300,9.192560,4.747629,4.004711,0.066320,0.060792,32.000000,112.437286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105972,66.143662,104.715433,100.000000,36.759166,45.822785,47.569620,52.808281,85.734177,91.122152,77.948507,178.641206,117.333450,179.344264,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688147,49.096036,199.018099,160.688498,213.848999,202.848141,89.356020,14.149741,188.236947,16.279850,48.168154,49.961648,159.265295,200.941373,156.994881,190.001731,111.753787,176.612871,-0.000466,0.030488,86.505441,63.958368,183.106271,6.578997,61.950991,0.748455,770459.378360,0.885248,9.202404,4.477994,4.006241,0.069905,0.062875,32.000000,112.482069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132238,66.152514,104.676466,100.000000,36.705459,45.822785,47.569620,52.832381,85.734177,91.122152,77.950757,178.712039,117.627867,179.441550,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610658,48.949568,199.071140,160.632557,213.769218,202.861996,89.378022,14.151882,188.273900,16.276837,47.871473,49.783808,159.218249,200.990322,156.983144,190.125780,111.755737,176.958144,-0.000467,0.030482,86.371027,63.824596,183.405361,6.555167,62.791038,0.734406,770713.714401,0.884765,9.151200,4.638742,4.005344,0.070850,0.063981,32.000000,112.436578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104784,66.146222,104.656900,100.000000,36.708436,45.822785,47.569620,52.833021,85.734177,91.122152,77.900596,178.756043,117.582723,179.428961,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666701,48.949568,199.093099,160.632557,213.591386,202.855860,89.421634,14.153309,188.188051,16.267577,48.523375,49.844687,159.235242,200.894871,156.993028,190.045880,111.724413,177.215533,-0.000466,0.030487,86.386738,63.907865,183.125992,6.537450,61.285899,0.725443,770504.770735,0.885778,9.085134,4.773955,4.012669,0.065452,0.058503,32.000000,112.434131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115661,66.138379,104.653635,100.000000,36.697346,45.822785,47.569620,52.879353,85.734177,91.122152,77.744751,178.843269,117.398079,179.397687,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626529,48.951214,198.995400,160.598713,213.468361,202.869527,89.495255,14.152738,188.199901,16.261728,48.487806,49.800258,159.149052,200.840969,156.954084,190.035531,111.657912,175.852555,-0.000465,0.030482,86.264438,63.804053,183.311585,6.494402,63.897645,0.742553,770525.712592,0.884210,9.026974,4.907401,4.008583,0.063460,0.060277,32.000000,112.478764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105622,66.104127,104.675126,100.000000,36.650034,45.822785,47.569620,52.888653,85.734177,91.122152,77.723561,178.990510,117.325088,179.382817,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635990,48.953134,198.891700,160.574939,213.517096,202.850303,89.509273,14.159445,188.283097,16.252791,47.820148,49.923758,159.159633,200.867736,156.940167,190.001982,111.750889,176.907430,-0.000466,0.030468,86.139748,63.794425,183.233123,6.450021,62.189097,0.712488,770150.401149,0.884964,9.067341,4.251446,4.009686,0.065835,0.061353,32.000000,112.437267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147215,66.106684,104.685508,100.000000,36.643746,45.822785,47.569620,52.879547,85.734177,91.122152,77.708487,179.018547,117.318299,179.412990,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608394,48.867284,198.998017,160.526551,213.445921,202.861895,89.233636,14.153880,188.227193,16.248674,48.382334,49.840060,159.141947,200.826616,156.939781,190.075135,111.814812,176.138225,-0.000464,0.030500,86.088971,63.768440,183.307342,6.407530,61.272628,0.731629,770446.696185,0.883936,9.062403,4.758670,4.007006,0.066763,0.060960,32.000000,112.345780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150529,66.110010,104.731204,100.000000,36.596390,45.822785,47.569620,52.877742,85.734177,91.122152,77.691659,178.467271,117.485760,179.489229,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722412,48.877706,198.873627,160.490191,213.455065,202.853520,89.399845,14.151454,188.347999,16.239837,47.837817,49.878730,159.131900,200.912424,156.937247,189.947705,111.758303,176.680860,-0.000465,0.030491,86.121017,63.986380,183.295780,6.373598,62.684009,0.743066,770030.872746,0.887051,9.005199,4.388828,4.011378,0.069268,0.063137,32.000000,112.341880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163939,66.111797,104.762758,100.000000,36.611510,45.822785,47.569620,52.897742,85.734177,91.122152,77.582150,178.799689,117.318798,179.363934,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754796,48.877706,199.023190,160.490191,213.484699,202.832664,89.460079,14.159873,188.256395,16.234325,47.778366,49.932795,159.123656,200.918561,156.910476,190.028161,111.805987,177.220301,-0.000465,0.030469,86.081962,63.948080,183.370605,6.331465,63.573256,0.724523,770090.263753,0.883136,8.897347,4.661251,3.999678,0.070880,0.063809,32.000000,112.372939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156082,66.115166,104.762978,100.000000,36.567359,45.822785,47.569620,52.836437,85.734177,91.122152,77.567673,178.920157,117.468154,179.490960,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667906,48.766899,199.004955,160.464739,213.450812,202.803320,89.257413,14.151597,188.167543,16.229523,47.953123,49.907462,159.101456,201.036192,156.912355,190.037486,111.786953,175.977272,-0.000466,0.030450,86.064501,64.050232,183.340954,6.298317,61.446297,0.714286,769795.749182,0.881812,8.863791,4.827716,4.000081,0.067872,0.061051,32.000000,112.408079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168118,66.120993,104.782865,100.000000,36.595957,45.822785,47.569620,52.818430,85.734177,91.122152,77.543328,178.514827,117.332261,179.361809,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640035,48.710673,199.082603,160.454390,213.377906,202.770565,89.346463,14.150312,188.116737,16.220670,47.828461,49.830807,159.110580,200.852406,156.894709,189.906471,111.674003,176.720365,-0.000466,0.030433,86.088986,64.045027,183.295291,6.263121,63.488834,0.739752,769554.729702,0.885129,8.843054,4.352547,4.006711,0.065078,0.059719,32.000000,112.382960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145380,66.120684,104.806573,100.000000,36.592784,45.822785,47.569620,52.871302,85.734177,91.122152,77.399359,178.692927,117.333450,179.254965,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637145,48.656093,199.040974,160.454390,213.299024,202.737211,89.327809,14.168436,188.116393,16.214836,48.087659,49.826027,159.113764,200.935930,156.892619,189.952138,111.775448,177.127654,-0.000466,0.030420,85.999671,63.759146,183.205403,6.244546,60.808218,0.716272,769787.726174,0.884516,8.815745,4.761250,4.010525,0.066419,0.060907,32.000000,112.398952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163018,66.134216,104.852600,100.000000,36.546649,45.822785,47.569620,52.890252,85.734177,91.122152,77.303272,178.655618,117.493201,179.414799,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655106,48.669532,198.931294,160.429497,213.252380,202.709931,89.381752,14.150598,188.181254,16.206961,48.198662,49.750361,159.106609,200.762500,156.872980,189.928758,111.788638,176.858915,-0.000466,0.030444,85.998596,63.929820,183.236676,6.210452,62.734835,0.747519,769144.421425,0.884476,8.764164,4.821511,4.009920,0.071306,0.064958,32.000000,112.389599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160517,66.106695,104.855130,100.000000,36.583604,45.822785,47.569620,52.901901,85.734177,91.122152,77.189696,178.763504,117.483535,179.387655,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600393,48.669532,199.017539,160.429497,213.256119,202.674931,89.408488,14.151026,188.136246,16.200464,48.376741,49.881226,159.068929,200.788208,156.877444,189.994867,111.853881,176.356888,-0.000464,0.030445,85.813884,63.727851,183.068071,6.177798,61.230142,0.719833,769019.874020,0.885444,8.802076,4.212219,4.013050,0.066689,0.060269,32.000000,112.464696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140922,66.122462,104.863083,100.000000,36.534325,45.822785,47.569620,52.889384,85.734177,91.122152,77.157330,178.816976,117.491436,179.406735,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639771,48.703542,198.923170,160.433693,213.262348,202.649593,89.388155,14.152310,188.133281,16.191735,48.358436,49.965516,159.056073,200.794385,156.852461,189.931448,111.690407,176.614134,-0.000465,0.030449,85.591362,63.932186,183.260578,6.142671,63.657231,0.742602,768669.758981,0.884168,8.815756,4.436825,4.012419,0.061763,0.057612,32.000000,112.483959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133788,66.099461,104.878919,100.000000,36.503567,45.822785,47.569620,52.924413,85.734177,91.122152,77.146696,178.776310,117.593002,179.432817,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640851,48.739471,198.958118,160.475087,213.277996,202.639517,89.272793,14.154308,188.153911,16.184154,48.133584,49.763168,159.065112,200.659058,156.858513,189.865484,111.705249,176.170158,-0.000465,0.030460,85.571313,63.793698,183.149833,6.131491,61.499798,0.713529,769243.383874,0.883563,8.808888,4.702624,4.007335,0.066279,0.062241,32.000000,112.361207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147507,66.139075,104.856402,100.000000,36.507480,45.822785,47.569620,52.904890,85.734177,91.122152,77.104996,178.545586,117.317532,179.367081,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615765,48.716433,198.906210,160.485156,213.173248,202.638835,89.395278,14.155021,188.095297,16.180553,48.365240,49.846887,159.102998,200.752409,156.842551,189.935790,111.690441,176.572771,-0.000464,0.030459,85.671212,63.923462,183.199168,6.115881,63.015978,0.738677,769224.328703,0.884729,8.843698,4.511112,4.007951,0.070535,0.063932,32.000000,112.425877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128284,66.136875,104.826728,100.000000,36.474355,45.822785,47.569620,52.907773,85.734177,91.122152,77.102084,178.790555,117.295823,179.407246,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635184,48.716433,198.867894,160.485156,213.189874,202.638122,89.362146,14.162442,188.214345,16.181521,47.906371,49.842937,159.071433,200.798320,156.850888,189.903281,111.676009,176.378099,-0.000464,0.030459,85.861004,63.872075,183.195820,6.083649,62.427282,0.721045,769272.106108,0.883953,8.846696,4.686145,4.008932,0.070493,0.062775,32.000000,112.495662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134549,66.120652,104.801418,100.000000,36.466850,45.822785,47.569620,52.927745,85.734177,91.122152,77.039857,178.724292,117.316190,179.344618,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617944,48.687086,198.827482,160.476765,213.142566,202.635122,89.364425,14.151168,188.208792,16.178311,48.124399,49.892902,159.064065,200.762092,156.883510,189.881902,111.748878,176.134860,-0.000464,0.030430,86.002437,63.971066,183.173288,6.054428,62.595706,0.727483,769288.754194,0.883893,8.826539,4.623139,4.006591,0.063593,0.057243,32.000000,112.475186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139289,66.103732,104.743689,100.000000,36.404953,45.822785,47.569620,52.920843,85.734177,91.122152,76.999441,178.728849,117.400265,179.396113,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653221,48.658836,198.854994,160.439007,213.170347,202.606206,89.509631,14.144747,188.161511,16.174403,47.798211,49.889079,159.053408,200.801500,156.859224,189.912151,111.681336,177.192279,-0.000463,0.030427,86.054782,63.815828,183.170945,6.040266,63.059461,0.725573,768935.165076,0.884126,8.815088,4.453423,4.007169,0.065128,0.059839,32.000000,112.530634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144967,66.116934,104.737014,100.000000,36.389568,45.822785,47.569620,52.933716,85.734177,91.122152,76.884275,179.019261,117.401646,179.374988,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688340,48.567779,198.942482,160.384187,213.179612,202.599960,89.351801,14.158589,188.191697,16.169393,47.410946,49.805459,159.064937,200.831815,156.852296,190.018076,111.771268,176.553811,-0.000463,0.030435,85.977572,63.961008,183.126214,6.036980,61.539321,0.719685,768996.558630,0.881799,8.750226,4.941256,4.004876,0.066197,0.061007,32.000000,112.531166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169742,66.125124,104.719209,100.000000,36.391110,45.822785,47.569620,52.918745,85.734177,91.122152,76.838120,178.703601,117.242470,179.419835,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668527,48.481112,198.933274,160.314825,213.235488,202.594772,89.318075,14.156020,188.089431,16.169087,47.724897,49.837977,159.045609,200.803641,156.866875,189.855625,111.809030,177.167150,-0.000463,0.030440,85.864356,64.046651,183.087424,5.981482,61.696310,0.736998,768307.447072,0.882409,8.622743,4.597777,4.003806,0.068119,0.061527,32.000000,112.532931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183290,66.141639,104.761659,100.000000,36.386571,45.822785,47.569620,52.901342,85.734177,91.122152,76.693662,178.636150,117.635500,179.440252,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576335,48.449298,198.845621,160.319300,213.381766,202.592518,89.482019,14.154308,188.176629,16.174151,47.838402,49.795818,158.986651,200.852324,156.805438,189.987555,111.688436,175.882855,-0.000464,0.030443,85.901675,63.796965,182.999074,5.940079,63.480389,0.735140,767966.489627,0.882896,8.556623,4.803596,4.005218,0.070615,0.063623,32.000000,112.464990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175924,66.132580,104.772080,100.000000,36.415910,45.822785,47.569620,52.914805,85.734177,91.122152,76.526459,178.964039,117.421207,179.489189,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547969,48.449298,198.938420,160.319300,213.516049,202.593953,89.433415,14.159445,188.104460,16.180512,48.130345,49.802742,158.985774,200.760258,156.763782,189.894580,111.625869,177.541457,-0.000464,0.030467,85.816148,63.775966,183.062786,5.924263,63.544590,0.715358,768435.174463,0.883011,8.620508,4.413419,4.010898,0.071405,0.064485,32.000000,112.347901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162496,66.089088,104.763645,100.000000,36.337171,45.822785,47.569620,52.972053,85.734177,91.122152,76.429304,178.866830,117.200471,179.319402,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518871,48.461914,198.683817,160.340836,213.510494,202.617755,89.428590,14.155164,188.143327,16.179802,48.355811,49.716267,158.999619,200.606746,156.768238,189.915723,111.743729,175.665132,-0.000464,0.030446,85.815310,63.810726,182.951635,5.906452,62.303967,0.715247,768785.812422,0.884059,8.649981,5.135098,4.015067,0.070957,0.063496,32.000000,112.300030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202287,66.103596,104.816246,100.000000,36.313743,45.822785,47.569620,52.994443,85.734177,91.122152,76.375049,178.857180,117.161463,179.425421,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617921,48.560648,198.718880,160.370203,213.421558,202.606169,89.382162,14.150883,187.935893,16.174330,47.942916,49.786220,158.975178,200.624482,156.752392,189.839731,111.656366,176.396576,-0.000465,0.030427,85.761092,63.788149,182.975907,5.888572,62.175906,0.729316,768431.211988,0.884820,8.692842,4.271260,4.012285,0.071060,0.063539,32.000000,112.262132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158688,66.073177,104.806739,100.000000,36.242921,45.822785,47.569620,53.018241,85.734177,91.122152,76.309270,178.764324,117.338282,179.441196,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581036,48.539256,198.681664,160.331606,213.375359,202.596245,89.545845,14.147601,188.071205,16.168120,47.851086,49.837517,158.987111,200.625277,156.779471,189.821944,111.708202,176.116764,-0.000466,0.030471,85.759891,63.949366,183.010151,5.888016,61.692088,0.729794,768858.508981,0.883510,8.688674,4.650134,4.004982,0.070250,0.062261,32.000000,112.287848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160649,66.111830,104.855392,100.000000,36.254747,45.822785,47.569620,52.967728,85.734177,91.122152,76.350081,179.091689,117.241665,179.410433,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567619,48.539256,198.747046,160.331606,213.369077,202.604371,89.290133,14.152738,187.995441,16.166287,48.014109,49.692562,158.959921,200.642320,156.783519,189.804101,111.698388,176.189157,-0.000467,0.030506,85.586571,63.713064,182.974173,5.874350,61.238508,0.735817,768611.198226,0.882528,8.705582,4.486889,4.007211,0.068760,0.061351,32.000000,112.310066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163026,66.109629,104.854671,100.000000,36.201180,45.822785,47.569620,52.993132,85.734177,91.122152,76.271757,178.580267,117.429454,179.461219,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562057,48.500859,198.722287,160.286017,213.278980,202.618065,89.414883,14.157733,188.004358,16.161546,48.264998,49.702755,158.925245,200.730167,156.755891,189.884066,111.823365,176.433299,-0.000468,0.030485,85.427302,63.930584,183.130252,5.833432,61.290069,0.741653,768703.312834,0.885357,8.719521,4.525540,4.009615,0.065032,0.057153,32.000000,112.309650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150492,66.093715,104.843886,100.000000,36.189594,45.822785,47.569620,53.049970,85.734177,91.122152,76.154151,178.829766,117.399114,179.400322,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598592,48.540079,198.805358,160.279584,213.348661,202.624041,89.357959,14.153880,187.928430,16.156833,48.284692,49.849806,158.951156,200.780787,156.748293,189.809481,111.583067,176.786780,-0.000469,0.030513,85.493173,63.871190,183.078268,5.812201,63.763893,0.741016,768176.214089,0.883885,8.690164,4.496497,4.009756,0.060266,0.055417,32.000000,112.252137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174946,66.123261,104.897527,100.000000,36.214318,45.822785,47.569620,53.019178,85.734177,91.122152,76.131987,178.715919,117.480467,179.409842,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645724,48.589172,198.882207,160.331886,213.384891,202.625530,89.302411,14.156591,188.123834,16.154671,47.802635,49.823116,158.963686,200.869123,156.737082,189.810562,111.688239,176.613518,-0.000470,0.030531,85.444077,63.719858,183.122584,5.804437,63.957441,0.712102,769200.458718,0.884159,8.688173,4.878574,4.008286,0.063553,0.059869,32.000000,112.288850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148077,66.134228,104.916998,100.000000,36.172075,45.822785,47.569620,53.002843,85.734177,91.122152,76.073997,178.604822,117.335713,179.367120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646368,48.515121,198.866180,160.351184,213.289532,202.643954,89.534646,14.149171,188.133737,16.156877,47.818048,49.853543,158.983453,200.714428,156.752391,189.767938,111.712138,176.626992,-0.000470,0.030536,85.490036,63.721748,183.163132,5.786127,61.040869,0.709656,768849.845334,0.883905,8.688340,4.704547,4.006029,0.066121,0.061039,32.000000,112.207555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119227,66.146544,104.955033,100.000000,36.217030,45.822785,47.569620,52.980153,85.734177,91.122152,76.069007,179.069291,117.199857,179.346192,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616530,48.515121,198.833109,160.351184,213.312306,202.651270,89.363927,14.152738,188.194835,16.155109,47.590842,49.828522,158.953792,200.823518,156.749429,190.015810,111.792956,175.800644,-0.000470,0.030565,85.534735,63.901903,183.184158,5.821816,60.797412,0.743407,768630.593509,0.881496,8.613621,4.686004,4.005654,0.066482,0.060605,32.000000,112.229823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104338,66.144941,104.966717,100.000000,36.161014,45.822785,47.569620,52.984779,85.734177,91.122152,75.938425,178.727854,117.392594,179.475145,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726614,48.447652,198.857756,160.333843,213.322090,202.648403,89.357358,14.157590,188.230903,16.150415,47.179419,49.866024,158.945605,200.872731,156.752161,190.016914,111.679645,176.609130,-0.000470,0.030568,85.587633,63.783748,183.172694,5.847258,60.655110,0.746724,768362.284710,0.883802,8.644590,4.276109,4.007396,0.066999,0.061102,32.000000,112.256535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076189,66.134618,104.996036,100.000000,36.156739,45.822785,47.569620,53.005655,85.734177,91.122152,75.877948,178.714715,117.471568,179.517317,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580805,48.317106,198.911172,160.289373,213.436294,202.664755,89.496354,14.154451,188.363580,16.151778,47.449310,49.860448,158.947544,200.935645,156.773740,190.068372,111.782577,176.270041,-0.000471,0.030558,85.631069,63.917501,183.283113,5.882626,60.691459,0.746904,768471.727881,0.881512,8.462937,4.711396,3.999021,0.067178,0.060641,32.000000,112.320279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095777,66.152607,105.014454,100.000000,36.122973,45.822785,47.569620,52.944826,85.734177,91.122152,75.744634,178.992708,117.512033,179.513973,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561658,48.302571,198.867310,160.256091,213.474530,202.696805,89.396191,14.156448,188.338284,16.156696,47.867922,49.814527,158.879462,200.770471,156.769598,190.094654,111.703368,176.821018,-0.000471,0.030586,85.601800,63.726739,183.192111,5.869471,62.113435,0.748307,768004.118293,0.882767,8.483674,4.473559,4.011858,0.068945,0.061942,32.000000,112.349838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070451,66.148034,105.029106,100.000000,36.148318,45.822785,47.569620,53.031209,85.734177,91.122152,75.536499,178.792381,117.591199,179.394736,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583295,48.302571,198.942554,160.256091,213.474713,202.695283,89.275783,14.156448,188.189720,16.156473,48.165312,49.709105,158.894414,200.806515,156.730612,189.989533,111.829053,177.023436,-0.000471,0.030592,85.606962,63.814298,183.195047,5.873197,63.375931,0.731395,768443.032458,0.884240,8.489028,4.771874,4.012523,0.071467,0.064494,32.000000,112.345782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063697,66.138756,105.048932,100.000000,36.098157,45.822785,47.569620,53.047905,85.734177,91.122152,75.441080,178.551566,117.685094,179.499850,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
