OSU 80 Ton Compressor Load Stand
49.577487,48.381008,198.887041,160.258608,213.351201,202.710443,89.435497,14.164868,188.236057,16.158041,47.957999,49.807028,158.891078,200.796505,156.714049,190.083842,111.769360,176.087182,-0.000472,0.030665,85.424249,64.041124,183.263999,5.903507,63.400242,0.716738,767925.357863,0.884996,8.466552,4.726555,4.012290,0.071764,0.063970,32.000000,112.380214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074138,66.154235,105.080454,100.000000,36.075182,45.822785,47.569620,53.015212,85.734177,91.122152,75.414275,178.870994,117.414495,179.458151,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567025,48.421598,198.915701,160.287136,213.409030,202.703939,89.503896,14.154308,188.306235,16.155745,47.846679,49.716548,158.887692,200.935828,156.722733,190.050139,111.744433,177.130340,-0.000472,0.030657,85.426268,63.517790,183.255397,5.928543,62.017500,0.716733,768404.283671,0.882712,8.563622,4.409111,4.012377,0.070487,0.062871,32.000000,112.353717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060429,66.133393,105.095194,100.000000,36.105728,45.822785,47.569620,53.051223,85.734177,91.122152,75.381556,179.007792,117.340622,179.413619,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656430,48.433117,198.968224,160.298323,213.414861,202.687376,89.364290,14.153594,188.345073,16.156156,48.238886,49.920993,158.953202,200.842967,156.742795,190.039647,111.825453,176.132552,-0.000471,0.030671,85.562757,63.764070,183.270183,5.954451,61.720517,0.732877,768628.001336,0.883396,8.602479,4.853593,4.013065,0.070087,0.062635,32.000000,112.373023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048022,66.152206,105.154908,100.000000,36.068662,45.822785,47.569620,53.061755,85.734177,91.122152,75.311759,178.728580,117.439695,179.454256,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501741,48.433117,198.946761,160.298323,213.444480,202.680947,89.468306,14.151311,188.317784,16.157183,48.247384,49.996517,158.919297,200.877543,156.728022,189.885793,111.844472,177.219411,-0.000471,0.030701,85.476483,63.949973,183.362206,5.971103,61.454034,0.735331,768108.025780,0.882962,8.521177,4.375928,4.006897,0.069909,0.063167,32.000000,112.429990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023046,66.137565,105.125849,100.000000,36.104819,45.822785,47.569620,53.015292,85.734177,91.122152,75.254398,178.936612,117.313543,179.356459,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664102,48.484403,199.005411,160.346429,213.413345,202.638678,89.438982,14.158446,188.077802,16.162726,48.026084,49.862982,158.936334,200.786495,156.719069,189.862452,112.066328,177.767853,-0.000471,0.030735,85.595199,63.834918,183.082182,6.012907,61.343911,0.740496,768289.450103,0.884971,8.681858,4.788878,4.018985,0.068470,0.061390,32.000000,112.444216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994085,66.115591,105.164501,100.000000,36.058172,45.822785,47.569620,53.109408,85.734177,91.122152,75.230878,178.877964,117.207451,179.414170,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598716,48.484403,198.906364,160.346429,213.494188,202.629330,89.309152,14.157019,188.174927,16.167046,48.159564,49.885108,158.920623,200.862538,156.684421,190.030522,111.975553,175.148861,-0.000471,0.030739,85.680463,63.815849,183.181423,6.001684,61.207221,0.736282,768647.645407,0.883403,8.659214,5.438623,4.012436,0.069162,0.061351,32.000000,112.437277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988783,66.081923,105.162288,100.000000,36.060538,45.822785,47.569620,53.024906,85.734177,91.122152,75.154358,178.618304,117.502291,179.488245,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516723,48.492631,198.971776,160.350625,213.503945,202.616699,89.481608,14.156163,188.093660,16.168613,48.198103,49.597387,158.946514,200.889571,156.688130,189.805245,111.456585,175.499462,-0.000473,0.030699,85.733973,63.803557,183.148751,6.007446,61.243649,0.742006,767496.517941,0.884525,8.632368,3.833133,4.010313,0.066260,0.059941,32.000000,112.441264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989125,66.075597,105.185437,100.000000,36.043465,45.822785,47.569620,53.066182,85.734177,91.122152,75.099155,178.963215,117.399766,179.372274,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.331465,48.517315,198.907446,160.343353,213.394300,202.602246,89.371597,14.157733,188.023317,16.170469,49.803867,49.347991,158.924388,200.795404,156.697640,189.822623,111.636642,176.280016,-0.000473,0.030670,85.776138,63.405396,183.187684,6.032651,61.495261,0.742805,769614.272302,0.884410,8.725793,4.492253,4.018274,0.063219,0.056439,32.000000,112.467391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025760,66.064001,105.215361,100.000000,36.025674,45.822785,47.569620,53.118040,85.734177,91.122152,75.036437,178.743193,117.304376,179.401149,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.249852,48.517315,198.670484,160.343353,213.219731,202.592215,89.437284,14.153880,187.958829,16.171083,50.764535,49.477824,158.936012,200.291342,156.682875,189.642917,111.700511,176.946266,-0.000474,0.030651,85.572133,63.527000,182.880030,6.037016,62.383616,0.742066,769244.083350,0.889191,8.943372,4.623466,4.032060,0.061238,0.055311,32.000000,112.463220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026132,66.088971,105.237059,100.000000,35.981662,45.822785,47.569620,53.234324,85.734177,91.122152,75.000366,178.874567,117.315959,179.428332,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.277636,48.835742,197.648774,160.458865,213.154904,202.581141,89.420121,14.152881,187.876928,16.175686,50.066291,49.668826,158.997035,200.413969,156.679558,189.715584,111.831892,176.148979,-0.000475,0.030657,85.603793,63.674001,182.904810,6.055538,63.221538,0.731912,769110.615947,0.890129,9.028526,4.824467,4.033931,0.057800,0.052821,32.000000,112.407926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064855,66.099899,105.254249,100.000000,35.883371,45.822785,47.569620,53.297877,85.734177,91.122152,75.262718,178.840241,117.292946,179.438481,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617928,49.268566,198.600283,160.661087,213.178381,202.512294,89.493760,14.157447,187.904540,16.177485,48.522512,49.882450,159.089783,200.526666,156.698273,189.678917,111.652399,177.433353,-0.000477,0.030668,85.620907,64.111787,183.066009,6.049439,63.629353,0.719857,769327.113517,0.890488,9.317952,4.376032,4.010922,0.057560,0.052971,32.000000,112.300872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067167,66.070121,105.228443,100.000000,35.814302,45.822785,47.569620,53.297894,85.734177,91.122152,75.672702,178.987520,117.425273,179.435138,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774822,49.230988,198.652328,160.708077,213.251062,202.456890,89.369061,14.154165,187.921687,16.176532,47.492812,49.945117,159.100664,200.708333,156.773760,189.777007,111.828353,176.919127,-0.000477,0.030671,85.649597,63.927833,182.900220,6.043902,63.951042,0.714055,770421.822213,0.883754,9.396583,5.065750,4.002591,0.058172,0.054418,32.000000,112.351013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079184,66.044660,105.215217,100.000000,35.768608,45.822785,47.569620,53.113636,85.734177,91.122152,75.687308,178.738122,117.579232,179.526011,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782483,48.862895,198.868419,160.612978,213.220555,202.432650,89.429668,14.152025,188.205399,16.170585,46.956134,50.128805,159.110311,200.998130,156.823087,189.956914,111.685179,176.830959,-0.000478,0.030687,85.711197,64.155861,183.198292,6.044192,64.051383,0.708325,769173.104393,0.881555,9.196330,4.685850,3.991020,0.058269,0.053425,32.000000,112.383454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090253,66.064524,105.188936,100.000000,35.835423,45.822785,47.569620,53.026130,85.734177,91.122152,75.662593,178.859335,117.644322,179.508544,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830666,48.524446,199.106946,160.472570,213.230524,202.411200,89.351322,14.150312,188.369575,16.171451,47.018765,49.979275,159.044322,201.184465,156.845198,190.121113,111.717147,175.779609,-0.000479,0.030707,85.722059,64.180285,183.305406,6.067677,64.109919,0.706780,768647.940767,0.879792,8.820305,4.794010,3.994747,0.059248,0.055128,32.000000,112.407102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092150,66.025989,105.155783,100.000000,35.861673,45.822785,47.569620,53.017534,85.734177,91.122152,75.279692,178.702644,117.686436,179.481046,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726178,48.524446,198.999095,160.472570,213.137301,202.396328,89.354033,14.155450,188.376020,16.172321,47.662383,49.956148,159.013961,201.150460,156.860407,190.089743,111.682581,175.660520,-0.000480,0.030707,85.832898,63.914089,183.327675,6.079120,63.625865,0.706864,768318.831730,0.877436,8.693658,5.194158,3.987387,0.064203,0.059780,32.000000,112.476533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112624,66.049872,105.167189,100.000000,35.894977,45.822785,47.569620,52.988655,85.734177,91.122152,74.899733,178.708065,117.419941,179.467750,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618268,48.415290,199.117757,160.363211,213.105536,202.434519,89.481908,14.160016,188.403958,16.176842,48.256037,49.872186,158.959784,201.042655,156.812452,190.101807,111.751303,176.634900,-0.000480,0.030693,85.955106,64.075150,183.383148,6.109490,61.206880,0.711681,767672.600161,0.880648,8.540182,4.330569,4.001898,0.066257,0.060739,32.000000,112.506074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111369,66.074877,105.159507,100.000000,35.888113,45.822785,47.569620,53.047281,85.734177,91.122152,74.729596,178.963815,117.399996,179.365193,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648435,48.507990,198.996686,160.351464,213.090031,202.474229,89.382196,14.149599,188.385042,16.182754,48.306883,49.838540,158.948750,200.970425,156.773440,190.164893,111.819413,175.996332,-0.000478,0.030704,85.941818,63.895823,183.277935,6.148866,60.994554,0.741446,767465.798715,0.881411,8.542956,4.649982,4.012993,0.067209,0.062019,32.000000,112.435779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107908,66.064734,105.156395,100.000000,35.881122,45.822785,47.569620,53.110561,85.734177,91.122152,74.659170,178.764392,117.464856,179.498198,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632813,48.602062,199.021447,160.388662,213.051564,202.508652,89.375855,14.148172,188.341121,16.182894,48.472848,49.809823,158.961214,200.928876,156.748571,190.018904,111.774859,176.419984,-0.000478,0.030749,86.029846,63.927230,183.366408,6.182741,61.386266,0.743657,767528.848607,0.882201,8.604346,4.327686,4.008116,0.067520,0.061191,32.000000,112.368315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093841,66.058953,105.152155,100.000000,35.872383,45.822785,47.569620,53.097247,85.734177,91.122152,74.685741,178.751709,117.515754,179.500244,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592584,48.602062,198.993720,160.388662,212.969768,202.517068,89.491324,14.156591,188.327477,16.181907,48.686393,49.842284,158.976610,200.831285,156.746278,190.220127,111.854745,176.763863,-0.000478,0.030755,86.220551,63.946922,183.519550,6.221880,62.487366,0.739530,768118.361883,0.882956,8.714630,4.540955,4.009876,0.070417,0.063452,32.000000,112.373837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120395,66.093524,105.158917,100.000000,35.833792,45.822785,47.569620,53.109571,85.734177,91.122152,74.722987,178.982648,117.628711,179.462950,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731599,48.689554,199.057704,160.398731,213.115634,202.519559,89.445223,14.150740,188.389943,16.183732,48.588450,49.846666,158.953837,200.953137,156.742678,190.126268,111.871111,176.476422,-0.000479,0.030793,86.214226,64.065548,183.294740,6.247943,63.499377,0.726981,767916.817767,0.882648,8.756395,4.597792,4.012570,0.070982,0.063977,32.000000,112.381499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109788,66.087047,105.140337,100.000000,35.842132,45.822785,47.569620,53.137126,85.734177,91.122152,74.759815,178.890447,117.428571,179.385334,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708935,48.768819,199.121707,160.416911,213.250399,202.515811,89.352264,14.153024,188.410204,16.190144,48.288116,49.908727,158.980682,200.963575,156.782835,190.082265,111.854868,176.829509,-0.000478,0.030827,86.280192,63.984683,183.361471,6.239930,62.312098,0.713982,767868.716333,0.880588,8.699673,4.467156,4.002640,0.070840,0.063520,32.000000,112.405194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116999,66.148476,105.165417,100.000000,35.829214,45.822785,47.569620,53.062044,85.734177,91.122152,74.716720,178.704528,117.593616,179.408230,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735917,48.717255,199.075103,160.408800,213.301110,202.517557,89.461562,14.158304,188.509624,16.193812,48.085293,49.968261,158.986926,201.033114,156.760030,190.293224,111.962689,176.418036,-0.000479,0.030804,86.248459,63.977058,183.517510,6.256358,61.372654,0.728216,768173.800477,0.882131,8.802429,4.623746,4.005753,0.067574,0.062359,32.000000,112.398323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120154,66.138304,105.202329,100.000000,35.863050,45.822785,47.569620,53.075969,85.734177,91.122152,74.756565,178.923125,117.424045,179.384547,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747936,48.717255,199.125468,160.408800,213.318284,202.520776,89.483564,14.150883,188.527536,16.195280,47.926903,49.936962,158.981969,201.100064,156.782994,190.177260,111.892182,176.839938,-0.000479,0.030793,86.080718,63.908542,183.400120,6.304351,63.171892,0.738766,767571.070551,0.880402,8.722899,4.352350,4.002643,0.062310,0.056391,32.000000,112.330603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118005,66.159072,105.239280,100.000000,35.850296,45.822785,47.569620,53.066979,85.734177,91.122152,74.653971,178.967129,117.657554,179.473729,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755528,48.647865,199.193625,160.382230,213.395178,202.520783,89.298273,14.150312,188.509804,16.197080,47.848704,49.958645,158.959072,201.159511,156.777759,190.282625,111.937760,176.205177,-0.000476,0.030813,86.099038,64.178488,183.399060,6.336350,63.799429,0.737004,767954.519669,0.882434,8.783885,4.742527,4.009002,0.063954,0.058741,32.000000,112.327931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098537,66.132867,105.231406,100.000000,35.839734,45.822785,47.569620,53.057402,85.734177,91.122152,74.543335,178.596547,117.566920,179.398080,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775377,48.589995,199.271376,160.334403,213.429777,202.514835,89.329569,14.148885,188.443820,16.208210,48.220580,49.780161,158.935131,201.266705,156.785824,190.354212,111.853825,177.592602,-0.000478,0.030810,86.256452,63.887268,183.513149,6.380409,60.998461,0.710577,767458.434693,0.881467,8.633191,4.292547,4.003447,0.067071,0.061185,32.000000,112.378057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096610,66.169699,105.246061,100.000000,35.865530,45.822785,47.569620,53.052997,85.734177,91.122152,74.437456,178.659138,117.389909,179.394068,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640699,48.629215,199.266958,160.327411,213.436828,202.516151,89.358203,14.147173,188.393239,16.210494,48.476160,49.812398,158.962962,201.301036,156.785061,190.248519,111.880795,176.467794,-0.000477,0.030799,86.507911,63.836713,183.435078,6.422055,63.119833,0.742993,767627.961010,0.880599,8.554762,4.927392,4.003413,0.071947,0.064046,32.000000,112.422808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084555,66.181362,105.293158,100.000000,35.888469,45.822785,47.569620,53.041369,85.734177,91.122152,74.384440,178.716406,117.595572,179.303352,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635097,48.754008,199.292281,160.383348,213.431069,202.520464,89.220094,14.148029,188.396220,16.214083,48.695347,49.879691,158.941743,201.065569,156.740734,190.274474,111.887246,178.447291,-0.000478,0.030828,86.849167,63.988019,183.406566,6.475259,61.466675,0.719843,767799.146817,0.883075,8.733599,4.454040,4.014185,0.069786,0.063112,32.000000,112.425303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074003,66.188280,105.314401,100.000000,35.910710,45.822785,47.569620,53.119523,85.734177,91.122152,74.373765,178.440187,117.665034,179.439819,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810038,48.754008,199.173929,160.383348,213.466366,202.525169,89.407267,14.151026,188.535851,16.218468,48.595363,49.992334,158.950551,201.174740,156.716725,190.372651,111.900912,177.391182,-0.000478,0.030804,86.836444,64.115493,183.469116,6.496314,62.355475,0.739647,768200.976030,0.884882,8.864205,5.231739,4.015148,0.062093,0.055428,32.000000,112.361472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069189,66.203874,105.305855,100.000000,35.904643,45.822785,47.569620,53.125466,85.734177,91.122152,74.455235,178.814535,117.669291,179.394028,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718308,48.797343,199.319872,160.431735,213.554441,202.535830,89.457639,14.150169,188.454747,16.227469,48.381481,50.040046,158.986215,201.334532,156.750632,190.287535,112.022438,177.012097,-0.000479,0.030819,86.739051,64.194681,183.458307,6.497869,63.948970,0.726528,767858.024896,0.879604,8.682891,4.800527,3.998670,0.062292,0.057865,32.000000,112.349727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085723,66.212962,105.329083,100.000000,35.930990,45.822785,47.569620,53.026515,85.734177,91.122152,74.418564,178.915278,117.669483,179.502250,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757630,48.782807,199.318904,160.452432,213.551590,202.517947,89.287984,14.151168,188.653342,16.232202,48.182956,49.955603,158.957954,201.302912,156.750963,190.363993,111.978434,176.937842,-0.000479,0.030825,86.677029,64.047843,183.509722,6.505332,63.106380,0.710097,767670.023873,0.881065,8.821237,4.528670,4.008983,0.065367,0.060899,32.000000,112.363456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059917,66.194153,105.322199,100.000000,35.918256,45.822785,47.569620,53.078705,85.734177,91.122152,74.428676,178.575968,117.766714,179.469048,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685586,48.741666,199.295719,160.464739,213.625988,202.496162,89.478019,14.148885,188.509031,16.234356,48.288971,49.998965,158.992749,201.232781,156.752282,190.306134,111.933581,177.500698,-0.000481,0.030813,86.584188,64.000310,183.583307,6.541293,60.990357,0.718971,767669.953616,0.881850,8.765956,4.543200,4.005796,0.066751,0.060661,32.000000,112.390969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063445,66.202696,105.294938,100.000000,35.946162,45.822785,47.569620,53.056714,85.734177,91.122152,74.381113,178.956039,117.407706,179.348395,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734887,48.741666,199.419376,160.464739,213.650355,202.516366,89.412144,14.150455,188.487556,16.243956,48.775565,49.909407,158.988913,201.269579,156.767687,190.261743,111.957931,177.480067,-0.000482,0.030842,86.531401,63.847019,183.555672,6.591283,62.412438,0.744638,767784.039506,0.881198,8.799484,4.811243,4.011138,0.071512,0.063272,32.000000,112.407800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057548,66.210533,105.327043,100.000000,35.960621,45.822785,47.569620,53.098503,85.734177,91.122152,74.291629,178.824288,117.642711,179.494579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701599,48.789389,199.282456,160.489352,213.622535,202.503434,89.361263,14.149884,188.676409,16.247693,48.583925,49.943760,158.992985,201.179470,156.752519,190.328483,112.097830,177.008873,-0.000482,0.030818,86.554784,63.948872,183.600459,6.608478,63.242047,0.743048,767402.152064,0.882058,8.787678,4.259653,4.012456,0.070719,0.064121,32.000000,112.465037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057475,66.187118,105.339705,100.000000,35.974391,45.822785,47.569620,53.072889,85.734177,91.122152,74.302078,178.722527,117.690578,179.502447,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663143,48.853570,199.322781,160.535501,213.638238,202.486139,89.502870,14.154308,188.468201,16.255940,48.797944,49.848772,159.027577,201.106098,156.771381,190.191115,111.957113,177.223551,-0.000481,0.030802,86.713079,63.961791,183.362102,6.648969,63.743200,0.718017,767260.802388,0.882184,8.830605,4.451998,4.009578,0.072936,0.065976,32.000000,112.404610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072827,66.181682,105.309483,100.000000,35.956924,45.822785,47.569620,53.093009,85.734177,91.122152,74.333957,179.005739,117.516099,179.375618,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707865,48.893340,199.234895,160.557038,213.647502,202.530995,89.450031,14.158018,188.595634,16.259772,48.785917,49.898452,159.061307,201.261160,156.780317,190.385510,111.979478,177.015048,-0.000482,0.030789,86.982350,63.986084,183.481003,6.670596,63.210444,0.713049,767975.676165,0.881630,8.934666,4.677879,4.013495,0.070903,0.063381,32.000000,112.434480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051504,66.166121,105.308907,100.000000,35.950381,45.822785,47.569620,53.117330,85.734177,91.122152,74.307207,178.900062,117.428725,179.314524,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704118,48.941888,199.205337,160.574659,213.717686,202.567256,89.335650,14.155878,188.554431,16.262916,49.193479,49.977693,159.065553,201.199327,156.811008,190.294384,111.952682,176.544244,-0.000482,0.030798,87.035034,64.168535,183.562400,6.700469,61.263266,0.718506,768087.585821,0.881562,8.928060,4.572802,4.008116,0.067472,0.060462,32.000000,112.501783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078625,66.175411,105.321754,100.000000,35.960855,45.822785,47.569620,53.094087,85.734177,91.122152,74.323392,178.671300,117.514641,179.381597,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712734,48.941888,199.345845,160.574659,213.745997,202.611433,89.383653,14.152167,188.550885,16.260436,49.023763,49.978044,159.061166,201.266888,156.786595,190.326854,111.980528,176.786374,-0.000483,0.030777,87.033179,64.025319,183.388841,6.719837,62.271657,0.741560,768444.420605,0.883043,8.980492,4.412559,4.007824,0.062151,0.055891,32.000000,112.510248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071289,66.158046,105.342240,100.000000,35.914262,45.822785,47.569620,53.097696,85.734177,91.122152,74.351404,178.767305,117.662042,179.478647,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712949,49.042002,199.230441,160.582491,213.719473,202.605668,89.415709,14.151597,188.521222,16.263449,49.028092,49.988681,159.086101,201.178899,156.794255,190.347960,111.941868,177.362043,-0.000482,0.030804,87.068468,64.084863,183.321865,6.752396,63.742571,0.729962,768500.165764,0.882592,8.971560,4.480951,4.009955,0.059772,0.054242,32.000000,112.500461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065593,66.135656,105.364251,100.000000,35.952097,45.822785,47.569620,53.094207,85.734177,91.122152,74.434884,178.831418,117.907594,179.569952,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739226,49.096859,199.356660,160.580253,213.692513,202.596317,89.254923,14.153024,188.550924,16.270387,48.915541,49.954534,159.040877,201.255513,156.788506,190.326407,112.007802,176.683082,-0.000481,0.030833,87.170279,63.976352,183.558730,6.763743,63.795784,0.713024,768913.091368,0.882494,9.071450,4.748024,4.007617,0.064177,0.058597,32.000000,112.531582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045974,66.113468,105.357368,100.000000,35.930408,45.822785,47.569620,53.094925,85.734177,91.122152,74.426912,178.509846,117.616092,179.410511,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726604,49.101796,199.297432,160.577736,213.838235,202.600873,89.365674,14.150598,188.556833,16.276796,48.536510,49.901915,159.056322,201.184587,156.790417,190.299860,111.921807,177.024931,-0.000481,0.030854,87.262304,64.092522,183.689278,6.745911,61.090515,0.712506,768702.103885,0.883660,9.099076,4.412636,4.008037,0.066154,0.061296,32.000000,112.576865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051400,66.112243,105.393049,100.000000,35.972350,45.822785,47.569620,53.061726,85.734177,91.122152,74.477327,178.731347,117.719383,179.448552,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750983,49.028562,199.368098,160.558437,213.984442,202.624362,89.451109,14.160159,188.529130,16.282168,48.682658,50.016736,159.067696,201.201814,156.810516,190.388303,112.016564,176.625248,-0.000480,0.030883,87.118169,64.007827,183.555097,6.778192,60.879920,0.744082,769082.969768,0.881972,9.117387,4.634282,4.007881,0.067178,0.062231,32.000000,112.522552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038205,66.116093,105.385321,100.000000,36.015183,45.822785,47.569620,53.088024,85.734177,91.122152,74.480152,178.902218,117.522197,179.467160,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700411,49.028562,199.334439,160.558437,214.049692,202.669153,89.304054,14.150598,188.524636,16.285064,48.683985,49.948697,159.073253,201.227318,156.824399,190.365866,111.966395,177.567217,-0.000479,0.030908,87.181723,63.927369,183.578493,6.786389,60.855424,0.746451,768573.984479,0.881444,9.018596,4.380886,4.007320,0.066569,0.060774,32.000000,112.523397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044342,66.118917,105.410477,100.000000,35.995811,45.822785,47.569620,53.075014,85.734177,91.122152,74.401509,178.608109,117.661045,179.519638,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658530,49.026093,199.314447,160.587525,214.016023,202.748722,89.494172,14.149171,188.624540,16.290798,48.864910,49.927615,159.094029,201.393714,156.798060,190.391820,112.088561,176.409719,-0.000479,0.030909,87.271878,63.969885,183.587508,6.811179,60.802946,0.747497,769049.421676,0.884089,9.071008,4.804771,4.010720,0.066106,0.060512,32.000000,112.506767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009960,66.110678,105.412841,100.000000,36.007134,45.822785,47.569620,53.104772,85.734177,91.122152,74.389697,178.988344,117.771662,179.578804,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711933,49.051053,199.399404,160.623327,213.968612,202.796256,89.484112,14.149171,188.590218,16.296866,48.747685,49.875635,159.103840,201.172233,156.829427,190.359713,111.922756,176.578183,-0.000481,0.030870,87.395499,64.027713,183.464160,6.825926,61.358597,0.748939,768894.464171,0.883378,9.111975,4.223169,4.013700,0.068781,0.062188,32.000000,112.548956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018303,66.102792,105.418707,100.000000,35.994506,45.822785,47.569620,53.130206,85.734177,91.122152,74.380139,178.968223,117.855124,179.433328,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662058,49.051327,199.341285,160.673114,213.962650,202.840194,89.405273,14.158304,188.522209,16.303229,48.697735,49.836199,159.102781,201.377731,156.804202,190.236997,111.886711,177.210406,-0.000480,0.030850,87.637198,63.679751,183.514083,6.863517,62.972915,0.741907,769706.837130,0.882691,9.081555,4.455981,4.011097,0.069867,0.062523,32.000000,112.545344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002178,66.128714,105.425824,100.000000,36.027345,45.822785,47.569620,53.101729,85.734177,91.122152,74.397528,178.810546,117.696907,179.400401,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664167,49.051327,199.427746,160.673114,213.986455,202.852355,89.408597,14.148742,188.524088,16.302986,49.219324,49.887877,159.120618,201.227583,156.824748,190.270625,111.968564,176.416473,-0.000480,0.030846,87.684073,64.173815,183.594259,6.881861,63.575616,0.723542,770113.708483,0.884648,9.133550,4.743070,4.013955,0.071801,0.062967,32.000000,112.534263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021463,66.125138,105.405491,100.000000,36.015775,45.822785,47.569620,53.131695,85.734177,91.122152,74.390745,178.817195,117.507776,179.378686,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662721,49.117431,199.254942,160.707518,214.021988,202.852369,89.479395,14.152738,188.443750,16.307687,49.087046,49.871406,159.123937,201.134048,156.836763,190.337693,111.961044,177.863191,-0.000479,0.030862,87.555927,63.856163,183.476375,6.885599,63.652275,0.716918,769811.241619,0.884626,9.131362,4.345853,4.015526,0.071414,0.063448,32.000000,112.535442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016405,66.124648,105.426999,100.000000,36.036983,45.822785,47.569620,53.133354,85.734177,91.122152,74.450674,178.958789,117.561972,179.477584,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747293,49.187101,199.310076,160.727656,214.086348,202.811247,89.350332,14.134472,188.540707,16.309760,49.034311,49.954825,159.152987,201.154272,156.850444,190.471974,112.052483,176.596786,-0.000479,0.030886,87.483654,64.057937,183.642642,6.891775,63.628435,0.715773,770069.333092,0.884119,9.198964,4.927241,4.012163,0.071645,0.063002,32.000000,112.575061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040182,66.127248,105.447806,100.000000,35.999217,45.822785,47.569620,53.135387,85.734177,91.122152,74.450219,178.700665,117.590585,179.515665,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768101,49.173660,199.346703,160.713112,214.032568,202.773862,89.393241,14.156591,188.641930,16.307522,48.538176,50.013006,159.174736,201.315021,156.888130,190.467854,111.953817,177.142092,-0.000480,0.030904,87.500836,64.170719,183.594440,6.914555,63.520987,0.715114,769566.416391,0.883718,9.180958,4.333650,4.006451,0.071014,0.063942,32.000000,112.574073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032216,66.138013,105.473105,100.000000,36.010713,45.822785,47.569620,53.088506,85.734177,91.122152,74.524977,178.786482,117.338628,179.443005,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635018,49.173660,199.351553,160.713112,213.990544,202.768312,89.500745,14.149884,188.564618,16.305787,48.277678,50.032776,159.149001,201.265584,156.883439,190.291487,112.053922,177.512471,-0.000481,0.030833,87.395773,64.186228,183.444316,6.931118,63.700294,0.715992,769758.958327,0.882687,9.145963,4.648869,4.005512,0.071271,0.064196,32.000000,112.495066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027470,66.096984,105.459615,100.000000,36.083275,45.822785,47.569620,53.079496,85.734177,91.122152,74.519117,179.001489,117.584180,179.438363,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657573,49.049682,199.369883,160.656052,214.044043,202.783608,89.395960,14.135756,188.648226,16.307766,48.807621,49.825835,159.144999,201.274778,156.882066,190.331142,111.921872,177.111462,-0.000482,0.030813,87.199283,63.890312,183.579152,6.928343,63.829563,0.712444,769228.138324,0.881993,9.102392,4.101440,4.004455,0.070712,0.063679,32.000000,112.475729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015573,66.108390,105.482358,100.000000,36.053346,45.822785,47.569620,53.152546,85.734177,91.122152,74.398658,178.791919,117.665417,179.591392,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671497,49.069705,199.322660,160.623047,213.983175,202.785404,89.489627,14.157876,188.622295,16.308575,49.156210,49.899284,159.105083,201.150765,156.860122,190.312516,112.086266,177.370770,-0.000482,0.030803,87.087538,63.937588,183.576634,6.952277,61.457443,0.713755,769762.168443,0.884578,9.136556,4.668664,4.014894,0.068437,0.061713,32.000000,112.449126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001812,66.107504,105.488616,100.000000,36.082104,45.822785,47.569620,53.142886,85.734177,91.122152,74.411737,178.979255,117.558597,179.515783,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706484,49.192038,199.418002,160.644305,213.948703,202.796758,89.361325,14.154736,188.656419,16.306294,49.054345,49.963231,159.114548,201.268805,156.852634,190.333498,112.019820,176.901252,-0.000481,0.030790,87.121499,63.959115,183.719848,6.993192,60.859988,0.741045,769173.670792,0.883434,9.142136,4.607086,4.012818,0.065915,0.061330,32.000000,112.399694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005619,66.128415,105.511709,100.000000,36.055597,45.822785,47.569620,53.137835,85.734177,91.122152,74.406526,178.722651,117.596454,179.506656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716795,49.192038,199.311145,160.644305,213.847217,202.790606,89.505925,14.153737,188.554089,16.308617,48.804831,49.920973,159.143358,201.323910,156.855502,190.322720,111.985702,177.550931,-0.000482,0.030812,87.270215,63.995851,183.690133,6.989642,62.516556,0.748442,769725.157922,0.884364,9.228188,4.487286,4.011911,0.065076,0.060473,32.000000,112.320903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031624,66.124079,105.539883,100.000000,36.086297,45.822785,47.569620,53.119981,85.734177,91.122152,74.533382,179.011850,117.674661,179.545680,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741557,49.182712,199.476898,160.668639,213.864008,202.786458,89.403494,14.153880,188.704267,16.308759,48.728247,50.094112,159.145789,201.311821,156.886634,190.355295,112.045756,176.806206,-0.000483,0.030793,87.173506,63.940453,183.514391,6.993447,63.185766,0.728172,769842.623100,0.882705,9.217500,4.779016,4.008930,0.063881,0.059118,32.000000,112.300684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025170,66.147616,105.576876,100.000000,36.066712,45.822785,47.569620,53.116505,85.734177,91.122152,74.530913,178.806988,117.389180,179.448237,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781049,49.150346,199.293195,160.671995,213.844020,202.799798,89.481817,14.153737,188.768355,16.313797,48.969915,49.946151,159.169787,201.278081,156.884672,190.469890,112.042852,176.925719,-0.000483,0.030789,87.169727,63.954196,183.536764,6.978360,64.102838,0.720530,769504.423296,0.883186,9.182513,4.423602,4.010266,0.060395,0.056618,32.000000,112.344042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010548,66.157121,105.575544,100.000000,36.114826,45.822785,47.569620,53.103179,85.734177,91.122152,74.504172,178.963634,117.685631,179.590763,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636360,49.186278,199.354010,160.699965,213.879601,202.811495,89.421768,14.154308,188.732970,16.313767,49.348008,49.883371,159.188596,201.260385,156.901286,190.505338,112.084652,176.480806,-0.000483,0.030799,87.276777,64.046245,183.715668,6.954801,61.791143,0.709225,769423.288710,0.881614,9.109240,4.473968,4.003395,0.064907,0.057270,32.000000,112.325738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046694,66.168797,105.549136,100.000000,36.111509,45.822785,47.569620,53.077390,85.734177,91.122152,74.544342,178.843535,117.775920,179.699653,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671424,49.251834,199.314989,160.711154,213.994327,202.793254,89.375755,14.151311,188.627988,16.317941,49.362585,49.921634,159.184268,201.228194,156.938846,190.365765,112.082082,176.712875,-0.000483,0.030830,87.289515,63.880710,183.557017,6.929863,61.159830,0.720427,769897.187576,0.885080,9.298462,4.828948,4.017416,0.068638,0.061282,32.000000,112.292327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038175,66.171921,105.497548,100.000000,36.107997,45.822785,47.569620,53.165946,85.734177,91.122152,74.550748,178.751511,117.643708,179.522864,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806359,49.330558,199.268787,160.738005,214.041638,202.772519,89.469782,14.154165,188.642119,16.316129,48.946369,49.952914,159.192833,201.316183,156.926680,190.337979,112.035851,177.264382,-0.000482,0.030810,87.276610,63.901860,183.446802,6.924755,62.523715,0.745085,769675.587014,0.885047,9.324341,4.350195,4.012669,0.070487,0.062942,32.000000,112.290384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037250,66.161822,105.482443,100.000000,36.126332,45.822785,47.569620,53.149172,85.734177,91.122152,74.625748,178.939565,117.519513,179.511770,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672771,49.330558,199.342903,160.738005,214.039959,202.759311,89.497517,14.142463,188.623880,16.314787,48.990613,49.959730,159.194330,201.180367,156.928559,190.436940,112.103340,176.941380,-0.000483,0.030808,87.424874,63.999116,183.598259,6.923094,63.245876,0.727060,769797.287785,0.881562,9.263249,4.615330,4.000870,0.071397,0.064452,32.000000,112.309234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061335,66.151392,105.435700,100.000000,36.085280,45.822785,47.569620,53.073680,85.734177,91.122152,74.721059,178.995033,117.591928,179.537891,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681021,49.303402,199.278360,160.747236,213.991401,202.763688,89.366915,14.149599,188.688382,16.312405,49.185677,50.107049,159.173337,201.289925,156.956564,190.393389,112.028822,177.365921,-0.000482,0.030805,87.541936,64.161929,183.577168,6.949698,63.366253,0.720623,769678.446385,0.883864,9.401667,4.419698,4.013122,0.071331,0.063368,32.000000,112.293241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048950,66.151886,105.399664,100.000000,36.120291,45.822785,47.569620,53.150260,85.734177,91.122152,74.741842,178.733829,117.415722,179.453273,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
