OSU 80 Ton Compressor Load Stand
49.746374,49.312728,199.383063,160.736607,213.962555,202.754194,89.365205,14.151026,188.729034,16.312171,48.892664,50.057471,159.196512,201.276511,156.951512,190.385037,112.111358,176.741484,-0.000483,0.030788,87.610547,64.111246,183.541232,6.948680,62.969007,0.718936,769915.328452,0.884944,9.365955,4.662607,4.011157,0.070957,0.062870,32.000000,112.311321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077454,66.149226,105.358117,100.000000,36.101669,45.822785,47.569620,53.148623,85.734177,91.122152,74.733309,178.730410,117.480428,179.323533,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735020,49.294625,199.425739,160.749473,213.950014,202.742618,89.428271,14.148457,188.657168,16.309402,48.860587,49.930150,159.201886,201.288131,156.943694,190.370408,112.035484,177.065723,-0.000483,0.030758,87.581491,63.903503,183.518105,6.954551,61.495786,0.722881,769460.979533,0.883651,9.307538,4.332287,4.007992,0.069137,0.062060,32.000000,112.334302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083389,66.161435,105.324696,100.000000,36.126098,45.822785,47.569620,53.112607,85.734177,91.122152,74.761455,178.856543,117.570794,179.368812,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745327,49.294625,199.492054,160.749473,213.948730,202.747696,89.281076,14.151454,188.734855,16.308282,48.737581,49.939320,159.220144,201.533812,156.951072,190.487653,112.038273,177.319294,-0.000482,0.030710,87.814728,64.101873,183.633029,6.956084,61.263003,0.740380,769692.821239,0.883157,9.301199,4.536904,4.009765,0.067835,0.060495,32.000000,112.378211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074477,66.137485,105.289651,100.000000,36.169087,45.822785,47.569620,53.117231,85.734177,91.122152,74.761519,178.562152,117.674623,179.437380,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727435,49.258417,199.489865,160.753389,214.091808,202.764738,89.417683,14.150740,188.625129,16.308052,48.809128,50.074079,159.196384,201.375387,156.929489,190.446032,112.021753,176.769439,-0.000483,0.030701,87.754601,64.138567,183.720910,6.934706,61.378660,0.743252,769694.798975,0.884432,9.290520,4.634678,4.010267,0.068960,0.061972,32.000000,112.380672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073158,66.146583,105.225186,100.000000,36.164784,45.822785,47.569620,53.111645,85.734177,91.122152,74.778721,178.835367,117.724638,179.507482,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822399,49.240040,199.424064,160.734649,214.222814,202.768855,89.483187,14.151454,188.648397,16.308989,48.744252,50.058224,159.194689,201.381971,156.952703,190.460272,112.047280,177.726906,-0.000484,0.030707,87.769374,64.067568,183.639555,6.919348,61.303339,0.742067,769734.972744,0.883418,9.272851,4.432999,4.011666,0.067381,0.060476,32.000000,112.386821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086656,66.161378,105.209864,100.000000,36.183806,45.822785,47.569620,53.119039,85.734177,91.122152,74.742748,178.966374,117.673549,179.515232,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727231,49.223308,199.532471,160.706399,214.317448,202.753259,89.241790,14.153880,188.642978,16.309850,48.919246,49.923715,159.198136,201.351942,156.939175,190.515177,112.041717,177.120281,-0.000485,0.030712,87.850578,64.097928,183.619792,6.905379,61.435938,0.741614,769401.835312,0.881430,9.130725,4.128208,4.000197,0.064982,0.059209,32.000000,112.347256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052662,66.159779,105.174369,100.000000,36.200268,45.822785,47.569620,53.065883,85.734177,91.122152,74.754511,178.483580,117.900460,179.485019,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722283,49.247446,199.545964,160.718985,214.290198,202.766755,89.525801,14.151882,188.612052,16.304822,49.153833,50.146368,159.204549,201.345540,156.965241,190.453203,112.106976,177.990152,-0.000485,0.030710,87.909591,64.119616,183.682405,6.897860,62.702656,0.741363,769533.761902,0.885026,9.237953,4.552318,4.012539,0.061975,0.055955,32.000000,112.444135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064730,66.184811,105.200685,100.000000,36.202308,45.822785,47.569620,53.119417,85.734177,91.122152,74.748210,179.051601,117.811782,179.613894,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850885,49.247446,199.443922,160.718985,214.393007,202.775164,89.405728,14.151026,188.688011,16.308243,48.815544,50.077776,159.192498,201.574810,156.920681,190.474023,112.110004,177.465946,-0.000485,0.030725,87.910260,64.038063,183.859065,6.863134,63.725104,0.726591,769435.796301,0.882434,9.267219,4.831501,4.013210,0.057826,0.054046,32.000000,112.374020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013201,66.156865,105.149935,100.000000,36.266759,45.822785,47.569620,53.122767,85.734177,91.122152,74.783563,178.811456,117.735876,179.462321,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820029,49.286121,199.522920,160.754228,214.397952,202.777552,89.324710,14.154165,188.695890,16.308503,48.822564,50.042905,159.236455,201.413551,156.944794,190.553600,112.130804,177.573396,-0.000487,0.030733,87.804223,64.121410,183.763820,6.833693,63.682015,0.713062,769239.324126,0.881124,9.134063,4.621056,4.000810,0.063124,0.058601,32.000000,112.395214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018550,66.180573,105.161734,100.000000,36.244329,45.822785,47.569620,53.048520,85.734177,91.122152,74.835247,178.649420,117.488329,179.381282,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783119,49.253206,199.375297,160.750872,214.347069,202.774165,89.533239,14.142891,188.716650,16.303983,48.614086,50.008890,159.221155,201.454467,156.941517,190.514131,112.072651,176.106015,-0.000487,0.030733,87.617463,64.106379,183.784362,6.846004,61.045432,0.714230,769321.065012,0.882636,9.204663,4.642810,4.004874,0.066800,0.060963,32.000000,112.335484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001234,66.151528,105.132215,100.000000,36.290674,45.822785,47.569620,53.063596,85.734177,91.122152,74.823706,179.066479,117.410352,179.276011,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746652,49.226873,199.597958,160.709755,214.280750,202.765214,89.196126,14.154451,188.649923,16.304952,49.153456,50.031495,159.212198,201.292005,156.961216,190.455772,111.984038,177.861965,-0.000487,0.030729,87.553964,64.103726,183.838995,6.855693,61.636410,0.734311,769463.542064,0.881777,9.199939,4.612653,4.007367,0.068470,0.061162,32.000000,112.314890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026652,66.151188,105.113848,100.000000,36.245387,45.822785,47.569620,53.077542,85.734177,91.122152,74.832423,178.392252,117.764068,179.420857,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787360,49.295173,199.485469,160.708916,214.271997,202.753629,89.203807,14.152738,188.611600,16.304159,49.207407,49.948888,159.188035,201.392552,156.933188,190.491871,112.029781,177.095959,-0.000488,0.030728,87.549789,64.105934,183.787356,6.843328,63.455527,0.738920,769809.652866,0.885156,9.221395,4.903761,4.012289,0.070299,0.063436,32.000000,112.331368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039843,66.170676,105.108536,100.000000,36.301053,45.822785,47.569620,53.103414,85.734177,91.122152,74.817070,178.407614,117.636957,179.379237,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825367,49.295173,199.594019,160.708916,214.332853,202.749561,89.460679,14.155307,188.686408,16.308165,49.413068,50.065976,159.209561,201.399035,156.931768,190.566965,112.134473,176.588401,-0.000490,0.030690,87.424768,64.044304,183.742446,6.847543,63.848944,0.717040,769678.783018,0.884395,9.247532,4.554604,4.006749,0.070954,0.063664,32.000000,112.152141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062788,66.179528,105.107643,100.000000,36.311237,45.822785,47.569620,53.080625,85.734177,91.122152,74.898987,178.921358,117.566383,179.385570,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831906,49.387338,199.494447,160.727936,214.343187,202.700530,89.478634,14.156306,188.667795,16.306123,48.739299,50.122853,159.223837,201.480439,156.945719,190.490712,111.916493,177.208735,-0.000489,0.030675,87.354324,64.181378,183.833019,6.837721,63.621485,0.712400,769181.232573,0.881090,9.208193,4.248326,4.005872,0.071116,0.063519,32.000000,112.148888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063602,66.202436,105.095996,100.000000,36.339722,45.822785,47.569620,53.057239,85.734177,91.122152,75.009620,178.957268,117.636267,179.444146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800128,49.305871,199.515451,160.724859,214.437291,202.686856,89.249058,14.156163,188.734988,16.303053,48.895446,50.095258,159.213675,201.471163,156.933254,190.521698,112.085886,177.284009,-0.000489,0.030718,87.177341,64.002034,183.802692,6.831391,63.011310,0.714641,770092.997386,0.880800,9.293589,4.712624,4.003348,0.071075,0.063790,32.000000,112.227326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071070,66.191590,105.084575,100.000000,36.341998,45.822785,47.569620,53.051733,85.734177,91.122152,75.036061,178.498116,117.589396,179.372038,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775832,49.343175,199.541898,160.729335,214.420271,202.680324,89.434620,14.145603,188.613291,16.300638,49.304090,49.909266,159.222290,201.497952,156.940769,190.509834,112.168103,176.368116,-0.000489,0.030742,87.126354,63.942468,183.688526,6.822359,62.664313,0.721795,769223.599769,0.883430,9.245012,4.573077,4.006324,0.071239,0.062786,32.000000,112.313896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049846,66.200304,105.065815,100.000000,36.340384,45.822785,47.569620,53.067907,85.734177,91.122152,74.974553,178.869240,117.682294,179.530338,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747900,49.376366,199.466250,160.732691,214.397368,202.711893,89.382802,14.152453,188.710685,16.301807,49.160963,49.904582,159.228024,201.522090,156.967664,190.615286,112.044053,176.926393,-0.000489,0.030771,87.227978,63.913543,183.650670,6.803324,63.562870,0.726234,768982.177866,0.882139,9.307471,4.127071,4.008811,0.071550,0.063278,32.000000,112.450805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068226,66.234169,105.041214,100.000000,36.356591,45.822785,47.569620,53.075236,85.734177,91.122152,75.039257,178.765605,117.571945,179.610118,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739588,49.376366,199.555214,160.732691,214.400346,202.731823,89.377203,14.158304,188.545580,16.303526,49.240420,49.943246,159.211999,201.395019,156.950447,190.445120,112.032995,176.754801,-0.000488,0.030778,87.326662,64.216700,183.511962,6.797240,63.829248,0.716319,769732.913205,0.883421,9.369595,4.473035,4.009541,0.072312,0.063602,32.000000,112.473354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082097,66.246836,105.075506,100.000000,36.375742,45.822785,47.569620,53.096605,85.734177,91.122152,75.096027,178.754407,117.777377,179.495090,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811411,49.402150,199.415861,160.760102,214.441540,202.754633,89.400667,14.152595,188.658855,16.305183,48.801043,49.991954,159.251364,201.456995,156.965044,190.469726,112.031195,178.197855,-0.000489,0.030773,87.218873,64.239579,183.575433,6.814635,63.395836,0.713728,769857.633117,0.883727,9.378206,4.415942,4.012000,0.071563,0.064055,32.000000,112.530853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103560,66.278374,105.082460,100.000000,36.375792,45.822785,47.569620,53.101686,85.734177,91.122152,75.147498,178.801333,117.494773,179.490370,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810977,49.366217,199.522187,160.815205,214.412137,202.777274,89.455603,14.153309,188.704186,16.308698,48.839639,49.988282,159.248918,201.453794,156.965231,190.538238,112.116328,176.347745,-0.000490,0.030752,86.937477,64.123984,183.786458,6.799779,62.559750,0.717469,769962.849421,0.882243,9.329611,4.989341,4.003417,0.070119,0.062333,32.000000,112.515947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079673,66.253990,105.051090,100.000000,36.382992,45.822785,47.569620,53.059361,85.734177,91.122152,75.175416,178.911205,117.686014,179.439189,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817078,49.331929,199.553567,160.807093,214.451318,202.791605,89.383587,14.151739,188.646394,16.308608,48.605085,50.035606,159.247879,201.351106,156.981930,190.420302,112.020737,178.468305,-0.000490,0.030759,86.967112,64.095460,183.728109,6.805597,62.236147,0.727344,769557.027012,0.881719,9.294127,4.170738,4.005587,0.065992,0.059001,32.000000,112.377679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086418,66.261591,105.054382,100.000000,36.425652,45.822785,47.569620,53.057715,85.734177,91.122152,75.164541,178.767174,117.601824,179.392848,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837799,49.331929,199.541610,160.807093,214.519917,202.801544,89.349558,14.149741,188.747689,16.306343,48.435152,50.027435,159.250821,201.421522,156.989413,190.461330,112.107807,176.657599,-0.000490,0.030768,86.915408,64.072553,183.623811,6.819825,63.658648,0.731096,769958.466732,0.882287,9.253526,5.106539,4.005726,0.059950,0.055769,32.000000,112.312119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099222,66.268603,105.060835,100.000000,36.459422,45.822785,47.569620,53.052217,85.734177,91.122152,75.153001,178.699115,117.746769,179.515232,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703915,49.240588,199.539430,160.779682,214.548240,202.821644,89.389355,14.147315,188.617291,16.304655,48.865274,49.903668,159.257738,201.288295,157.005037,190.419953,111.901059,177.404285,-0.000488,0.030753,86.868961,64.013279,183.629380,6.833287,61.915324,0.714499,769560.878563,0.882259,9.232084,4.302502,4.003821,0.065817,0.061271,32.000000,112.362410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116830,66.285854,105.081637,100.000000,36.421059,45.822785,47.569620,53.037860,85.734177,91.122152,75.081380,178.778711,117.644053,179.367868,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737687,49.220839,199.395939,160.739404,214.476092,202.836747,89.409246,14.153452,188.599402,16.306562,49.028138,50.032607,159.207295,201.368965,156.970263,190.512630,112.043939,177.284726,-0.000489,0.030774,86.781283,64.196820,183.493242,6.813303,60.914774,0.736240,770430.605126,0.884366,9.279402,4.805572,4.014562,0.066551,0.060272,32.000000,112.339198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108887,66.274550,105.056644,100.000000,36.480483,45.822785,47.569620,53.113613,85.734177,91.122152,75.093198,178.818492,117.682984,179.413462,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718457,49.274052,199.500008,160.741921,214.521013,202.854939,89.459133,14.146745,188.661339,16.303046,49.300990,49.896275,159.211502,201.299793,156.945418,190.386134,112.009802,177.045891,-0.000489,0.030738,86.886748,64.155645,183.640556,6.844105,60.829566,0.747506,769826.568653,0.883519,9.224649,4.615308,4.008951,0.066992,0.061640,32.000000,112.328393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116440,66.262540,105.036186,100.000000,36.443381,45.822785,47.569620,53.098029,85.734177,91.122152,75.086978,178.918265,117.487677,179.542140,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857661,49.344547,199.417216,160.792828,214.555777,202.867028,89.425760,14.156163,188.682035,16.301294,48.800900,50.085350,159.227089,201.441970,156.944830,190.519090,112.116473,176.897129,-0.000489,0.030749,87.154028,64.089920,183.815581,6.853248,60.898356,0.749199,770147.418355,0.884296,9.292910,4.556587,4.012309,0.066596,0.061136,32.000000,112.396699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140301,66.277312,105.028517,100.000000,36.463906,45.822785,47.569620,53.107344,85.734177,91.122152,75.154275,178.851520,117.859343,179.502250,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891047,49.344547,199.506867,160.792828,214.608584,202.861361,89.345885,14.151882,188.739860,16.299761,48.282076,49.961677,159.276154,201.353206,156.981244,190.418978,111.930299,177.123017,-0.000488,0.030768,87.313446,64.194597,183.778668,6.850608,60.891459,0.746560,769787.463122,0.881433,9.224155,4.388995,3.999731,0.067990,0.062086,32.000000,112.422875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142570,66.262918,105.034579,100.000000,36.467344,45.822785,47.569620,53.028350,85.734177,91.122152,75.243190,178.691769,117.849601,179.479001,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798234,49.230439,199.436264,160.779122,214.615145,202.862016,89.419260,14.157876,188.616411,16.300127,48.687938,49.967183,159.266523,201.367028,157.001021,190.464412,112.002521,176.900800,-0.000489,0.030747,87.376372,64.050140,183.544003,6.850239,61.269376,0.746419,770443.493168,0.881540,9.189634,4.664821,3.998851,0.066179,0.060408,32.000000,112.431818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141487,66.247660,105.027652,100.000000,36.468942,45.822785,47.569620,53.005440,85.734177,91.122152,75.265367,178.838521,117.426730,179.529669,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675344,49.195330,199.475726,160.745278,214.545550,202.889121,89.601720,14.150740,188.608295,16.295317,49.234297,49.851864,159.231299,201.262199,156.997374,190.391434,111.971900,176.595914,-0.000489,0.030727,87.372155,63.959857,183.553183,6.884120,62.589517,0.742594,769999.775731,0.882361,9.171540,4.504405,4.004886,0.064705,0.060063,32.000000,112.464857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170703,66.279894,105.056975,100.000000,36.497057,45.822785,47.569620,53.056273,85.734177,91.122152,75.164357,179.203440,117.519858,179.596664,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752024,49.295996,199.437704,160.741082,214.562191,202.935128,89.516850,14.148742,188.514282,16.292762,49.006081,49.893887,159.239208,201.265747,156.973605,190.290997,111.915339,177.561770,-0.000489,0.030701,87.051448,64.160910,183.543354,6.891983,63.423898,0.728655,770306.572827,0.883015,9.263770,4.413888,4.015588,0.064838,0.060042,32.000000,112.475920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177776,66.276990,105.033054,100.000000,36.470130,45.822785,47.569620,53.115144,85.734177,91.122152,75.139696,179.033701,117.609341,179.484075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723741,49.290510,199.359279,160.740802,214.588715,202.962300,89.469266,14.157733,188.580149,16.291202,49.003348,49.899142,159.212266,201.362319,156.976761,190.341710,111.981991,176.593438,-0.000488,0.030726,86.918173,63.930421,183.555444,6.885633,64.038532,0.718324,770837.638983,0.884562,9.284065,4.854010,4.008583,0.062483,0.057998,32.000000,112.472969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182495,66.278807,105.035658,100.000000,36.488864,45.822785,47.569620,53.084690,85.734177,91.122152,75.255680,178.938532,117.430336,179.398119,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747061,49.290510,199.521721,160.740802,214.626719,202.970707,89.442289,14.148172,188.530872,16.287536,49.140202,49.971936,159.231477,201.329924,156.950745,190.411356,112.005249,177.530837,-0.000488,0.030736,86.856603,64.314710,183.652099,6.874369,64.177766,0.711720,770722.108395,0.883921,9.308772,4.402812,4.009338,0.060931,0.057036,32.000000,112.457476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194989,66.253417,105.017248,100.000000,36.496920,45.822785,47.569620,53.101295,85.734177,91.122152,75.267279,178.884577,117.589435,179.441628,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774629,49.337415,199.484958,160.727656,214.636328,202.989252,89.341829,14.152595,188.636954,16.283315,48.961059,49.916745,159.259618,201.254106,156.967666,190.498084,111.972085,176.365804,-0.000486,0.030762,86.878101,64.028851,183.559607,6.862633,63.733130,0.710321,770662.938273,0.883764,9.284609,4.751511,4.010724,0.063301,0.058854,32.000000,112.472949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184533,66.238756,105.022086,100.000000,36.538795,45.822785,47.569620,53.088528,85.734177,91.122152,75.331593,178.683657,117.554800,179.461219,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715510,49.318763,199.458693,160.729894,214.612210,202.993252,89.390796,14.147601,188.484539,16.284579,48.983972,49.901030,159.253833,201.190071,156.989039,190.428713,111.978099,177.336009,-0.000485,0.030785,86.809001,64.043786,183.494243,6.843849,62.947397,0.714998,770900.560831,0.884411,9.302957,4.322169,4.007764,0.065540,0.060961,32.000000,112.456031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219263,66.253602,105.016987,100.000000,36.564246,45.822785,47.569620,53.072052,85.734177,91.122152,75.353060,178.781593,117.361296,179.371605,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779164,49.330009,199.362186,160.729335,214.749142,202.982082,89.368473,14.150312,188.691383,16.282814,48.956869,49.925021,159.230864,201.254758,156.981462,190.442996,112.000988,175.788913,-0.000486,0.030813,86.823518,64.247751,183.665498,6.826072,62.188101,0.724597,770969.087091,0.885065,9.345557,4.701476,4.012001,0.065829,0.060141,32.000000,112.464286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226293,66.252321,105.031687,100.000000,36.530476,45.822785,47.569620,53.105969,85.734177,91.122152,75.355009,178.736946,117.521239,179.476444,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860699,49.330009,199.232963,160.729335,214.695438,203.002759,89.357374,14.151168,188.564105,16.282763,48.470903,49.972821,159.257908,201.322320,156.983314,190.371001,111.845820,177.139281,-0.000484,0.030847,87.036979,63.964532,183.459632,6.843453,62.502499,0.732334,770713.151061,0.884008,9.290854,4.063398,4.004932,0.065349,0.061909,32.000000,112.458616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209226,66.242280,105.035536,100.000000,36.514901,45.822785,47.569620,53.069362,85.734177,91.122152,75.393294,178.714748,117.488905,179.477781,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842101,49.310260,199.337353,160.736887,214.631993,203.060362,89.465089,14.153880,188.552270,16.278401,48.839221,50.001035,159.221295,201.382767,156.963552,190.397344,112.030921,176.940553,-0.000483,0.030895,87.085127,64.226325,183.455164,6.857609,63.445482,0.727325,771317.085178,0.882602,9.206476,4.755752,3.995792,0.063557,0.058424,32.000000,112.478792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221540,66.250886,105.036746,100.000000,36.499065,45.822785,47.569620,53.023750,85.734177,91.122152,75.394014,178.930178,117.553687,179.604610,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710853,49.225776,199.288204,160.718985,214.507777,203.067372,89.436154,14.139895,188.617879,16.280407,48.979244,50.082726,159.236416,201.313982,156.989676,190.300566,111.983957,178.338600,-0.000483,0.030915,87.123244,64.083616,183.529611,6.889262,63.529353,0.717189,770788.613023,0.882106,9.205963,4.491789,3.999377,0.058735,0.053865,32.000000,112.489561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215811,66.231382,105.029668,100.000000,36.528853,45.822785,47.569620,53.031146,85.734177,91.122152,75.327182,178.872308,117.617703,179.648906,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708856,49.261709,199.486995,160.718146,214.430121,203.039342,89.593194,14.154879,188.629758,16.282890,48.997616,49.915618,159.239332,201.269763,156.966934,190.422464,112.074699,176.011896,-0.000482,0.030929,87.112108,63.919562,183.655054,6.882871,62.138324,0.717635,771026.510100,0.884800,9.257398,5.092143,4.008948,0.067135,0.060231,32.000000,112.505163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236475,66.259205,105.047790,100.000000,36.526315,45.822785,47.569620,53.106283,85.734177,91.122152,75.337523,179.186388,117.753367,179.603902,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698450,49.281184,199.357944,160.732691,214.376170,202.985917,89.439460,14.154308,188.558909,16.281979,49.009262,49.914235,159.248494,201.178349,156.996514,190.333558,111.902891,177.989150,-0.000482,0.030919,87.096153,63.963424,183.590525,6.888654,63.164968,0.734228,770580.872199,0.883256,9.295400,4.078604,4.013108,0.070553,0.063403,32.000000,112.520009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253652,66.262273,105.090658,100.000000,36.532926,45.822785,47.569620,53.108884,85.734177,91.122152,75.386657,178.878921,117.528411,179.542651,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830086,49.281184,199.414702,160.732691,214.511355,202.965472,89.487163,14.154879,188.534964,16.279120,48.859814,50.024776,159.233733,201.207950,156.965844,190.335433,112.050183,176.911352,-0.000481,0.030911,87.107660,63.892772,183.465463,6.923187,63.793030,0.721948,771183.349694,0.884795,9.325663,5.035190,4.011351,0.070358,0.063342,32.000000,112.541138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228630,66.264253,105.082467,100.000000,36.563536,45.822785,47.569620,53.118164,85.734177,91.122152,75.420957,178.974325,117.594152,179.598119,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709968,49.277070,199.385807,160.757305,214.671241,202.955402,89.442749,14.159303,188.414031,16.277682,49.067297,50.090601,159.239192,201.279406,156.961887,190.237832,111.882844,177.240462,-0.000481,0.030927,87.060686,64.155624,183.457650,6.924506,61.666439,0.713232,770293.084169,0.881640,9.189320,4.460933,4.001894,0.068852,0.061491,32.000000,112.534364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197695,66.244045,105.103935,100.000000,36.559635,45.822785,47.569620,53.042747,85.734177,91.122152,75.432652,178.885499,117.690272,179.500244,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719695,49.303128,199.259276,160.754508,214.789319,202.962852,89.399100,14.154736,188.524688,16.277105,48.873612,49.927658,159.270139,201.320669,156.976340,190.362508,111.946035,176.702588,-0.000480,0.030949,86.972818,64.020047,183.517205,6.924074,62.015140,0.739291,771089.640018,0.884392,9.309607,4.758855,4.010982,0.065597,0.060347,32.000000,112.449280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205706,66.263755,105.122578,100.000000,36.570991,45.822785,47.569620,53.115900,85.734177,91.122152,75.479656,178.798200,117.518400,179.615035,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722059,49.282007,199.368204,160.729055,214.757806,202.957053,89.502123,14.155592,188.483214,16.275867,49.095330,50.024190,159.230682,201.275369,156.991093,190.255309,111.863594,176.707852,-0.000479,0.030963,86.915193,64.172333,183.538130,6.931950,63.498302,0.750293,770912.947202,0.884088,9.345573,4.456869,4.010640,0.063457,0.058859,32.000000,112.386241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224430,66.271291,105.165044,100.000000,36.547819,45.822785,47.569620,53.107347,85.734177,91.122152,75.497706,179.004245,117.526301,179.560668,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704821,49.297642,199.274794,160.718426,214.724092,202.971225,89.552916,14.149599,188.449273,16.271960,49.067007,49.880449,159.237067,201.203486,156.971078,190.235463,111.902348,176.845347,-0.000478,0.031001,86.893744,63.897130,183.435383,6.902901,63.604596,0.717779,771145.534536,0.883586,9.302013,4.566687,4.009653,0.058083,0.053789,32.000000,112.393352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208639,66.265031,105.155871,100.000000,36.566656,45.822785,47.569620,53.107235,85.734177,91.122152,75.492954,179.105832,117.691307,179.570189,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707739,49.297642,199.377668,160.718426,214.715614,202.995624,89.332100,14.152025,188.443527,16.269628,48.906419,49.994145,159.234361,201.290557,156.983084,190.288412,111.882996,177.665282,-0.000478,0.030991,86.896605,64.012925,183.275303,6.923266,63.143935,0.716647,771121.999773,0.883525,9.335516,4.582557,4.009164,0.060521,0.054676,32.000000,112.396938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246352,66.287872,105.188977,100.000000,36.562933,45.822785,47.569620,53.118199,85.734177,91.122152,75.525259,178.664199,117.877332,179.548041,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715696,49.325072,199.319185,160.735768,214.720074,202.991969,89.436165,14.152310,188.648926,16.271400,48.882805,49.984034,159.219686,201.253820,156.930227,190.446460,111.983505,176.729872,-0.000477,0.031005,86.623540,64.020234,183.411173,6.922901,61.878266,0.722194,771314.774559,0.885758,9.332491,4.926992,4.010999,0.064167,0.058461,32.000000,112.404900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218101,66.253687,105.183453,100.000000,36.576463,45.822785,47.569620,53.118017,85.734177,91.122152,75.570553,178.872330,117.898581,179.707206,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743680,49.286396,199.360688,160.748634,214.705653,202.986978,89.314661,14.154593,188.655132,16.273368,48.609347,49.939048,159.274404,201.203751,156.984773,190.449070,112.044889,176.283243,-0.000476,0.031036,86.424097,64.117427,183.628989,6.917697,62.268169,0.736754,770938.475325,0.884622,9.351673,4.455527,4.009180,0.062403,0.056665,32.000000,112.464688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234504,66.278900,105.242523,100.000000,36.587977,45.822785,47.569620,53.115024,85.734177,91.122152,75.590789,178.629323,117.690157,179.388481,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725713,49.212336,199.313549,160.711713,214.778436,202.974985,89.332037,14.144461,188.476333,16.270941,48.393608,49.785971,159.247830,201.262118,157.010192,190.251838,111.839988,177.471461,-0.000476,0.031032,86.447937,63.744646,183.532873,6.912779,63.131452,0.731775,770520.070830,0.885154,9.283995,4.216502,4.007759,0.060090,0.054958,32.000000,112.500226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234230,66.273624,105.266789,100.000000,36.582819,45.822785,47.569620,53.099916,85.734177,91.122152,75.569272,178.664074,117.776457,179.567081,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773883,49.212336,199.403222,160.711713,214.806446,202.962731,89.391773,14.151882,188.710931,16.266178,48.638372,49.918631,159.219116,201.274105,156.978729,190.483028,112.020229,176.991608,-0.000477,0.031038,86.467262,64.057868,183.482698,6.937837,63.593450,0.721670,771143.043499,0.885101,9.228555,4.893255,4.008259,0.058940,0.054210,32.000000,112.346332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205427,66.243469,105.243176,100.000000,36.599020,45.822785,47.569620,53.110163,85.734177,91.122152,75.508162,178.783546,117.559402,179.412872,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714266,49.145683,199.309650,160.661646,214.833675,202.931380,89.452151,14.145603,188.577661,16.261793,48.716861,49.949063,159.207681,201.105548,157.009153,190.363968,112.017707,176.401907,-0.000476,0.031051,86.556151,64.034927,183.555062,6.918742,64.075248,0.715994,770306.359294,0.883506,9.178651,4.522747,4.006182,0.059791,0.055230,32.000000,112.379394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222289,66.261223,105.288851,100.000000,36.607097,45.822785,47.569620,53.082658,85.734177,91.122152,75.517164,178.904302,117.641291,179.544421,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669485,49.175306,199.341952,160.659129,214.948372,202.934757,89.331229,14.148029,188.454404,16.254879,48.608620,49.871894,159.198849,201.248561,156.979149,190.330213,111.928338,177.067417,-0.000474,0.031071,86.528233,63.965966,183.524530,6.913751,63.802445,0.710874,770091.505702,0.883784,9.173765,4.290915,4.009104,0.058321,0.052854,32.000000,112.384146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216688,66.256437,105.302806,100.000000,36.643794,45.822785,47.569620,53.114325,85.734177,91.122152,75.485009,178.662458,117.509847,179.434233,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751979,49.159672,199.406034,160.648780,214.876429,202.908379,89.486955,14.174858,188.599725,16.253142,48.906984,49.814255,159.180315,201.430492,156.944315,190.382955,112.061486,176.792087,-0.000473,0.031086,86.455657,64.051930,183.552337,6.910751,63.270397,0.710547,770545.917082,0.883153,9.177688,4.901450,4.008923,0.059533,0.053448,32.000000,112.436211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229863,66.259238,105.305870,100.000000,36.627851,45.822785,47.569620,53.143984,85.734177,91.122152,75.490321,178.973911,117.666568,179.457600,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703925,49.210416,199.274529,160.687938,214.826625,202.873648,89.397977,14.149456,188.479856,16.253952,48.876154,49.960063,159.194611,201.146749,156.967723,190.432524,111.959091,176.989835,-0.000474,0.031090,86.390921,64.145124,183.634784,6.863487,63.255370,0.719633,769827.721419,0.882631,9.148674,4.402263,4.008002,0.060544,0.052998,32.000000,112.501865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273890,66.279248,105.328610,100.000000,36.683599,45.822785,47.569620,53.098476,85.734177,91.122152,75.478755,178.795954,117.749378,179.613501,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772727,49.210416,199.330569,160.687938,214.825022,202.870493,89.322170,14.150169,188.529438,16.253708,48.691952,49.934137,159.205847,201.278264,156.963147,190.350118,111.964751,176.675494,-0.000475,0.031077,86.301177,64.019237,183.534502,6.822101,63.234599,0.720072,770307.510551,0.884433,9.249219,4.583181,4.009231,0.060288,0.054281,32.000000,112.463641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262625,66.301286,105.362602,100.000000,36.620532,45.822785,47.569620,53.127039,85.734177,91.122152,75.535605,178.644340,117.695756,179.534193,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625278,49.189569,199.279288,160.703881,214.805219,202.879405,89.339510,14.156306,188.465950,16.256668,48.887357,49.944497,159.230352,201.270864,156.963960,190.248363,111.909063,176.977096,-0.000475,0.031078,86.274534,64.023903,183.581102,6.805288,63.702130,0.719560,770156.228332,0.883810,9.177927,4.452670,4.004815,0.058353,0.052446,32.000000,112.449088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266012,66.277177,105.367460,100.000000,36.628460,45.822785,47.569620,53.088172,85.734177,91.122152,75.523296,178.679019,117.690310,179.532226,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680803,49.219193,199.369763,160.714790,214.850520,202.907512,89.463421,14.147315,188.464641,16.260051,49.031452,49.882227,159.215339,201.141510,156.958706,190.366007,111.958853,176.097870,-0.000474,0.031105,86.282589,63.982732,183.437016,6.773071,64.116869,0.716014,770588.484741,0.886543,9.309958,4.628153,4.015681,0.060860,0.057318,32.000000,112.420582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259817,66.254288,105.355465,100.000000,36.627002,45.822785,47.569620,53.173806,85.734177,91.122152,75.530029,178.926842,117.666031,179.508269,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745258,49.219193,199.279940,160.714790,214.878430,202.928072,89.323082,14.153024,188.601753,16.257470,49.098331,50.031042,159.227913,201.157982,156.964910,190.344660,111.837925,176.938228,-0.000473,0.031100,86.402514,64.060153,183.557588,6.741692,63.274908,0.711074,770462.944578,0.884412,9.281973,4.228709,4.013014,0.063704,0.059318,32.000000,112.379165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243800,66.261137,105.355562,100.000000,36.649701,45.822785,47.569620,53.145373,85.734177,91.122152,75.568744,178.646164,117.501025,179.453312,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756300,49.283653,199.343572,160.735208,214.830828,202.932956,89.495564,14.151739,188.526104,16.256759,48.963220,49.883402,159.214827,201.105160,156.971027,190.375157,111.988738,177.004362,-0.000473,0.031083,86.528527,64.081085,183.667251,6.737420,62.066805,0.719546,770941.232332,0.884616,9.215158,4.683861,4.006009,0.065625,0.060245,32.000000,112.419226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253853,66.249553,105.366450,100.000000,36.637620,45.822785,47.569620,53.109659,85.734177,91.122152,75.643735,178.991127,117.525266,179.360551,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845559,49.294625,199.272329,160.745278,214.789557,202.925301,89.460593,14.154879,188.592984,16.252602,48.458858,50.146116,159.245426,201.350168,156.997587,190.371125,112.051281,176.220518,-0.000471,0.031133,86.531828,64.138622,183.615569,6.699889,60.838430,0.733734,770532.277247,0.882875,9.268179,4.559299,4.006399,0.066830,0.060342,32.000000,112.409403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229914,66.237616,105.393606,100.000000,36.643601,45.822785,47.569620,53.112487,85.734177,91.122152,75.676695,178.921186,117.572328,179.438481,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858556,49.268018,199.395235,160.759823,214.779540,202.922725,89.297571,14.151026,188.640287,16.253132,48.227864,49.996070,159.295483,201.387252,157.037637,190.394816,111.874873,177.128527,-0.000471,0.031138,86.556084,64.116473,183.535848,6.661851,62.957180,0.747200,770393.524534,0.882448,9.188818,4.250196,3.997915,0.070665,0.062969,32.000000,112.399888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283947,66.235992,105.410312,100.000000,36.701406,45.822785,47.569620,53.051150,85.734177,91.122152,75.666941,178.595141,117.860724,179.555122,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
