OSU 80 Ton Compressor Load Stand
49.822194,49.144586,199.514193,160.719545,214.750774,202.922292,89.439848,14.149741,188.544863,16.254761,48.559202,49.956775,159.268735,201.418749,157.026644,190.429224,112.066805,177.119407,-0.000472,0.031143,86.582118,63.953794,183.527221,6.631879,63.496833,0.722101,770739.179627,0.882733,9.146700,4.722433,3.999218,0.071106,0.063381,32.000000,112.391714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277666,66.227188,105.382951,100.000000,36.696816,45.822785,47.569620,53.040451,85.734177,91.122152,75.681492,178.879696,117.674009,179.455633,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835751,49.109202,199.438442,160.679267,214.690665,202.918150,89.431782,14.148742,188.630486,16.255093,48.913640,49.844181,159.241514,201.373878,157.001210,190.506617,112.035682,176.581673,-0.000473,0.031143,86.596807,64.088216,183.616123,6.613446,63.460143,0.716463,769723.757590,0.881736,9.060886,4.526882,4.004524,0.071242,0.064272,32.000000,112.374829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263803,66.219109,105.344419,100.000000,36.757449,45.822785,47.569620,53.058277,85.734177,91.122152,75.562789,178.863564,117.751909,179.509921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749271,49.109202,199.519186,160.679267,214.646263,202.897106,89.486737,14.151168,188.605618,16.257124,48.800125,49.836861,159.237299,201.356733,157.003397,190.383224,111.911695,177.555708,-0.000473,0.031133,86.202328,64.005371,183.655749,6.613972,63.340971,0.716415,769695.305435,0.881443,9.011476,4.344443,4.001915,0.070508,0.062992,32.000000,112.362763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276592,66.211521,105.322696,100.000000,36.738199,45.822785,47.569620,53.049225,85.734177,91.122152,75.528016,178.973474,117.671362,179.525185,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769698,49.177775,199.441511,160.689057,214.639763,202.896258,89.360934,14.149599,188.719271,16.259017,49.150749,49.952409,159.239684,201.386151,156.981632,190.569242,112.008791,176.771072,-0.000474,0.031147,86.086733,63.904481,183.602784,6.616168,63.541863,0.719009,770264.099475,0.882512,9.101011,4.854914,4.010495,0.071227,0.064150,32.000000,112.313939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253476,66.207078,105.286642,100.000000,36.745316,45.822785,47.569620,53.097221,85.734177,91.122152,75.596215,178.721868,117.768057,179.545208,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752366,49.226599,199.457701,160.714790,214.625399,202.912380,89.494749,14.149313,188.711795,16.259380,49.058735,49.956184,159.258112,201.327967,157.011452,190.470844,111.970540,177.326132,-0.000473,0.031180,85.952799,63.961207,183.681304,6.615808,63.741496,0.716423,770005.515979,0.883518,9.148423,4.446609,4.007288,0.071534,0.063928,32.000000,112.354378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278809,66.207078,105.271609,100.000000,36.764469,45.822785,47.569620,53.085663,85.734177,91.122152,75.601773,178.989497,117.868472,179.486396,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797681,49.285024,199.449940,160.744718,214.548428,202.908807,89.531129,14.156306,188.635271,16.260878,48.769124,50.028964,159.263687,201.414713,156.984585,190.561770,111.978798,177.583046,-0.000472,0.031192,85.902124,64.029621,183.630375,6.624996,62.679420,0.714606,770390.796309,0.882729,9.215200,4.705119,4.009009,0.069674,0.062034,32.000000,112.387938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257971,66.212006,105.236494,100.000000,36.726431,45.822785,47.569620,53.095137,85.734177,91.122152,75.660040,179.062257,117.516137,179.459370,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741841,49.248817,199.451182,160.734649,214.529713,202.883691,89.353962,14.153737,188.704941,16.254013,48.851112,49.944202,159.257604,201.374958,156.982632,190.475268,112.069328,176.845894,-0.000472,0.031156,85.907767,64.090597,183.776934,6.617533,60.829356,0.726225,770440.059713,0.881608,9.226698,4.798635,4.005205,0.066956,0.060365,32.000000,112.394237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254161,66.190259,105.175893,100.000000,36.803989,45.822785,47.569620,53.071082,85.734177,91.122152,75.737012,178.707924,117.854395,179.670818,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788924,49.248817,199.504689,160.734649,214.563019,202.862964,89.456180,14.153024,188.655524,16.253677,48.526974,49.962494,159.271038,201.363970,157.005930,190.384590,112.068701,177.387466,-0.000473,0.031143,85.946816,63.976352,183.692520,6.608759,60.919757,0.741003,769985.070757,0.881996,9.223125,4.423424,4.006029,0.066532,0.060792,32.000000,112.389657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245739,66.177221,105.192796,100.000000,36.798258,45.822785,47.569620,53.099620,85.734177,91.122152,75.715372,178.912360,117.690348,179.496270,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768979,49.212336,199.398572,160.718706,214.604654,202.874492,89.401749,14.147601,188.781504,16.251590,48.348505,49.944888,159.245100,201.331474,156.993108,190.403940,111.982119,176.593264,-0.000473,0.031138,85.887704,63.957044,183.610086,6.563976,61.174517,0.747214,769828.175211,0.882230,9.199557,4.631265,4.007009,0.065452,0.060778,32.000000,112.433957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187191,66.186821,105.159739,100.000000,36.809721,45.822785,47.569620,53.072386,85.734177,91.122152,75.691050,178.803499,117.589128,179.462950,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715381,49.121545,199.517668,160.673394,214.620508,202.895436,89.353946,14.155307,188.630840,16.252881,48.967609,49.970462,159.245131,201.259916,157.021449,190.516767,111.977422,176.165607,-0.000473,0.031098,85.979691,63.886666,183.583855,6.551439,61.461010,0.744039,770112.570271,0.883120,9.183729,4.402614,4.006483,0.065632,0.060749,32.000000,112.493307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191794,66.215199,105.201633,100.000000,36.804129,45.822785,47.569620,53.082253,85.734177,91.122152,75.700052,178.707892,117.418177,179.449103,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748152,49.121545,199.317097,160.673394,214.620609,202.933126,89.405155,14.147886,188.440206,16.253290,49.131865,50.015671,159.222837,201.266032,156.985484,190.369674,111.865354,177.228719,-0.000473,0.031097,85.927704,63.904075,183.589650,6.537505,63.384638,0.741468,770037.703453,0.884516,9.148472,4.237126,4.013198,0.064177,0.060750,32.000000,112.510953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176726,66.215916,105.168013,100.000000,36.817190,45.822785,47.569620,53.113106,85.734177,91.122152,75.611039,178.810311,117.503633,179.472313,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701551,49.205478,199.369488,160.696889,214.517892,202.958900,89.425052,14.148885,188.404921,16.251767,49.244867,49.877949,159.237439,201.211742,156.976359,190.273701,111.977442,177.140262,-0.000473,0.031090,85.884534,64.031838,183.481007,6.519845,63.171132,0.718157,770602.154899,0.883527,9.114513,4.771688,4.006523,0.065773,0.060891,32.000000,112.440747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169177,66.215843,105.180931,100.000000,36.795630,45.822785,47.569620,53.096728,85.734177,91.122152,75.696030,178.850103,117.233725,179.298120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774316,49.276521,199.190546,160.710594,214.410921,202.984879,89.299607,14.151168,188.450352,16.247740,48.909451,50.184802,159.218790,201.141938,156.925553,190.306461,112.002104,177.132261,-0.000473,0.031094,85.903718,64.147653,183.545780,6.511426,60.781283,0.721600,770556.480540,0.884571,9.246742,4.624518,4.011333,0.066103,0.060675,32.000000,112.406495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134873,66.213098,105.166728,100.000000,36.806825,45.822785,47.569620,53.124051,85.734177,91.122152,75.776324,178.599213,117.483995,179.392927,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769669,49.288590,199.187554,160.698008,214.451922,203.019978,89.441498,14.155307,188.377021,16.239813,48.338507,49.902563,159.223295,201.131724,156.975751,190.239541,111.995314,175.344017,-0.000474,0.031107,86.224774,63.986639,183.378601,6.498025,63.403625,0.748773,770634.910395,0.884665,9.242387,4.596682,4.001874,0.071091,0.063377,32.000000,112.458218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169755,66.221008,105.181804,100.000000,36.784168,45.822785,47.569620,53.077305,85.734177,91.122152,75.809083,178.882996,117.563123,179.414642,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710423,49.160769,199.254233,160.647661,214.473053,203.055473,89.443927,14.151168,188.301134,16.237046,48.487884,49.828252,159.230317,200.948672,156.976004,190.226439,111.805139,177.148585,-0.000474,0.031113,86.307427,63.887592,183.516574,6.448431,63.338952,0.731385,770608.406924,0.881546,9.163340,4.066920,3.996411,0.070947,0.063322,32.000000,112.437326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153834,66.232125,105.171504,100.000000,36.754694,45.822785,47.569620,53.083360,85.734177,91.122152,75.825684,178.887854,117.350518,179.329276,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.439711,49.198621,199.114407,160.655213,214.435689,203.075119,89.319974,14.150027,188.204545,16.230556,49.359544,49.758886,159.168512,200.928774,156.952098,190.080246,111.848676,176.933109,-0.000474,0.031097,86.360083,63.801178,183.450659,6.429603,61.496651,0.719516,771459.557653,0.884519,9.192835,4.800122,4.008299,0.070496,0.062208,32.000000,112.326254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153282,66.208646,105.114940,100.000000,36.784282,45.822785,47.569620,53.117559,85.734177,91.122152,75.708539,178.639948,117.334217,179.415429,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614064,49.198621,199.081562,160.655213,214.397870,203.052203,89.483580,14.153452,188.163678,16.228046,50.117593,49.788301,159.168233,200.842008,156.928791,190.025977,111.829731,178.259110,-0.000474,0.031106,86.385223,63.853120,183.253561,6.414134,61.286843,0.744459,771874.415191,0.891314,9.511903,4.671078,4.027419,0.064844,0.058463,32.000000,112.321550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151312,66.215006,105.107010,100.000000,36.731311,45.822785,47.569620,53.278326,85.734177,91.122152,75.752010,178.967161,117.589742,179.422274,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694452,49.469355,198.957907,160.747515,214.364946,203.015875,89.349064,14.147458,188.214561,16.223683,49.475384,49.853293,159.203664,200.928489,156.897158,190.063987,111.988367,176.360993,-0.000473,0.031076,86.215637,63.935992,183.396532,6.398778,63.245194,0.744505,771640.432483,0.886114,9.330650,5.214991,4.012603,0.060251,0.053976,32.000000,112.269397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102799,66.232181,105.073970,100.000000,36.715088,45.822785,47.569620,53.186250,85.734177,91.122152,76.033935,178.698128,117.412385,179.399654,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691860,49.477035,199.101394,160.800101,214.427343,202.975687,89.386913,14.142178,188.248669,16.217834,48.936703,49.923709,159.242115,200.896788,156.932356,189.973144,111.865056,177.496929,-0.000472,0.031049,86.196286,63.895427,183.239677,6.357545,63.277032,0.720566,771409.800265,0.886367,9.517979,4.303974,4.003624,0.059434,0.053952,32.000000,112.192368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110790,66.218108,105.075249,100.000000,36.663384,45.822785,47.569620,53.143226,85.734177,91.122152,76.068550,178.773826,117.561358,179.493399,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724616,49.326169,199.074515,160.783877,214.364237,202.961780,89.499794,14.153166,188.353961,16.218358,48.376178,49.872971,159.254739,201.016397,156.954464,190.059428,111.844257,176.911272,-0.000472,0.031037,86.137338,63.871620,183.384129,6.354157,64.063027,0.720491,771801.249759,0.885887,9.528347,4.878276,4.006720,0.058295,0.054182,32.000000,112.212700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130963,66.212926,105.092951,100.000000,36.670848,45.822785,47.569620,53.146408,85.734177,91.122152,76.111201,178.999587,117.607539,179.510196,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708069,49.326169,199.185929,160.783877,214.358267,202.959261,89.455075,14.152453,188.359458,16.214894,48.719659,49.995223,159.273419,201.041126,156.977366,190.166117,111.820996,176.317342,-0.000473,0.031019,85.977864,64.071671,183.358453,6.292164,64.018967,0.710784,771357.553565,0.883688,9.343523,4.666826,4.003540,0.062892,0.058302,32.000000,112.287116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150764,66.227793,105.102991,100.000000,36.683891,45.822785,47.569620,53.128155,85.734177,91.122152,75.988722,178.910150,117.349674,179.369953,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794736,49.252657,199.087398,160.741642,214.318543,202.964854,89.287523,14.150312,188.338359,16.214505,48.518279,50.038077,159.270883,201.010444,157.017853,190.101393,111.845035,176.799373,-0.000472,0.031007,86.023941,64.014316,183.290885,6.261476,61.724031,0.711760,771441.680328,0.884446,9.360676,4.453969,4.007115,0.065792,0.061100,32.000000,112.372829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177038,66.253326,105.138771,100.000000,36.708483,45.822785,47.569620,53.138766,85.734177,91.122152,75.934591,178.575046,117.483803,179.385452,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743694,49.171192,199.162453,160.682624,214.322047,202.960871,89.608103,14.155164,188.232237,16.214593,48.348866,49.991761,159.240056,201.028669,156.981250,190.071367,111.817137,176.640168,-0.000473,0.030994,86.052477,64.146258,183.364917,6.245208,60.968091,0.736666,771061.326463,0.884235,9.197380,4.621608,3.998162,0.065845,0.060781,32.000000,112.354826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143823,66.237083,105.136566,100.000000,36.683708,45.822785,47.569620,53.089112,85.734177,91.122152,75.947611,179.216207,117.588514,179.508151,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752759,49.098779,199.193486,160.639550,214.287042,202.987464,89.386653,14.149313,188.398485,16.215639,48.537384,50.004591,159.203288,200.998028,156.980585,190.154503,111.820186,177.587970,-0.000471,0.030988,86.645011,64.036023,183.288418,6.194256,60.638456,0.746481,771011.118130,0.881857,9.168779,4.586244,4.003773,0.066630,0.061187,32.000000,112.395039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184210,66.277194,105.187063,100.000000,36.659260,45.822785,47.569620,53.096914,85.734177,91.122152,75.874318,178.773306,117.561819,179.508269,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748046,49.073819,199.075013,160.595637,214.213618,203.002366,89.425040,14.155878,188.315486,16.213628,48.597384,49.878606,159.189663,201.034276,156.980122,190.134013,111.784144,176.350477,-0.000471,0.030990,86.749364,63.940327,183.406094,6.158668,60.753405,0.750399,770808.114875,0.883201,9.089339,4.940488,4.003805,0.067561,0.060565,32.000000,112.356245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163764,66.278350,105.208137,100.000000,36.663974,45.822785,47.569620,53.111981,85.734177,91.122152,75.801045,178.850081,117.669214,179.517356,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689074,49.073819,199.118016,160.595637,214.207179,203.003898,89.478943,14.149456,188.287000,16.209187,48.575322,50.055901,159.170811,200.995235,156.966108,190.134925,111.784472,176.750524,-0.000470,0.031003,87.067275,63.991407,183.508988,6.152125,61.383617,0.748752,771022.343187,0.883516,9.066895,4.504009,4.001665,0.068078,0.062382,32.000000,112.390970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179081,66.288718,105.233174,100.000000,36.658823,45.822785,47.569620,53.114250,85.734177,91.122152,75.772614,178.957886,117.822522,179.529905,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609235,49.079030,199.146797,160.592560,214.206205,202.993730,89.353668,14.151311,188.319582,16.203760,48.664963,49.881024,159.170389,201.055967,156.953604,190.110541,111.874251,176.860935,-0.000468,0.031002,87.106906,63.861434,183.348174,6.165136,62.342992,0.741965,771132.078844,0.884154,9.128020,4.662766,4.007280,0.069327,0.062542,32.000000,112.369613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164492,66.280748,105.254288,100.000000,36.644174,45.822785,47.569620,53.148942,85.734177,91.122152,75.773092,178.707336,117.603972,179.495759,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638957,49.061202,199.110876,160.604867,214.203512,202.962864,89.494981,14.151168,188.287242,16.202075,48.561024,49.954141,159.171141,201.007875,156.938127,190.106487,111.875915,176.285532,-0.000467,0.031000,86.984025,63.911441,183.275915,6.139336,62.879078,0.731648,770886.134612,0.886945,9.216072,4.616843,4.014309,0.070653,0.062742,32.000000,112.354671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151201,66.290333,105.255566,100.000000,36.674923,45.822785,47.569620,53.195123,85.734177,91.122152,75.768810,178.989962,117.598717,179.481361,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790771,49.054345,199.151234,160.618852,214.210302,202.937261,89.467008,14.153166,188.255081,16.203878,47.941027,50.017865,159.181955,201.038251,156.958418,190.032048,111.868599,176.438527,-0.000468,0.030974,87.012139,64.120411,183.299939,6.127334,63.458438,0.724782,770648.404462,0.884777,9.167393,4.386387,4.011182,0.070943,0.063080,32.000000,112.429989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175189,66.310235,105.243413,100.000000,36.627364,45.822785,47.569620,53.182282,85.734177,91.122152,75.745281,178.934016,117.414648,179.472195,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946818,49.054345,199.128122,160.618852,214.245851,202.943634,89.384701,14.148742,188.156027,16.204276,47.935941,49.836709,159.169757,200.893730,156.937870,190.139264,111.797001,176.750464,-0.000469,0.030957,86.832917,64.118600,183.254726,6.147990,63.571866,0.716209,770333.991769,0.881928,9.003171,4.454594,3.999762,0.071938,0.063965,32.000000,112.445006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153826,66.288800,105.247391,100.000000,36.659048,45.822785,47.569620,53.096423,85.734177,91.122152,75.732047,178.769403,117.475480,179.463776,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612018,48.906231,199.184078,160.578016,214.240635,202.918516,89.436711,14.157733,188.358200,16.202711,48.354150,49.819060,159.132098,200.976275,156.920459,190.129023,111.763141,176.283934,-0.000468,0.030920,86.491132,63.945286,183.265511,6.159946,63.607218,0.712905,770405.617382,0.879703,8.841803,4.650211,3.986803,0.070869,0.063801,32.000000,112.428954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144221,66.259573,105.240377,100.000000,36.642016,45.822785,47.569620,53.003759,85.734177,91.122152,75.575246,178.873421,117.519551,179.452211,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604003,48.864267,199.006347,160.542494,214.235231,202.898567,89.544249,14.151882,188.205419,16.200983,48.761172,49.712335,159.135697,200.828859,156.895380,190.007457,111.784284,177.572092,-0.000467,0.030926,86.471481,63.724786,183.246444,6.168181,63.463893,0.716514,770549.191536,0.885309,9.040384,4.498525,4.014835,0.071049,0.064087,32.000000,112.453248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169793,66.292319,105.275225,100.000000,36.663960,45.822785,47.569620,53.195801,85.734177,91.122152,75.553744,179.088497,117.423777,179.467789,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685753,48.960813,199.077081,160.552004,214.192817,202.901701,89.518269,14.152167,188.196879,16.199655,48.946933,49.847606,159.127085,200.823273,156.904101,190.082061,111.863554,176.335829,-0.000466,0.030938,86.493505,63.875195,183.237593,6.156240,63.374960,0.717611,770340.141662,0.884213,9.006741,4.988813,4.011901,0.071096,0.063159,32.000000,112.497294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161114,66.281942,105.309659,100.000000,36.557143,45.822785,47.569620,53.189692,85.734177,91.122152,75.478377,179.036538,117.422818,179.563580,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631009,49.056539,199.081255,160.575778,214.224077,202.884221,89.420126,14.157447,188.110144,16.193185,48.748926,49.811952,159.125437,201.020515,156.900560,189.943594,111.735644,176.906739,-0.000465,0.030938,86.332652,63.758286,183.222641,6.150437,62.791641,0.717760,769880.462165,0.883769,8.920876,4.419167,4.006663,0.070572,0.063164,32.000000,112.493586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161371,66.270530,105.345369,100.000000,36.597207,45.822785,47.569620,53.162839,85.734177,91.122152,75.553716,178.840253,117.649998,179.481243,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628228,49.056539,199.100186,160.575778,214.142906,202.885666,89.540117,14.153880,188.119978,16.189901,48.523863,49.773298,159.160563,200.787637,156.890515,190.023308,111.811496,176.416061,-0.000464,0.030944,86.280736,63.915623,183.181710,6.123385,63.240211,0.725520,770915.755364,0.885320,9.170980,4.773640,4.011227,0.070600,0.063310,32.000000,112.531442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162364,66.289032,105.360415,100.000000,36.600031,45.822785,47.569620,53.197655,85.734177,91.122152,75.637815,179.080234,117.586098,179.570346,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753897,49.034596,199.090954,160.579694,214.179596,202.865784,89.425679,14.152025,188.235144,16.187650,48.248758,49.884662,159.148896,200.952790,156.914290,190.093164,111.788009,176.449792,-0.000465,0.030921,86.112149,63.939251,183.321640,6.114129,62.150362,0.720465,770613.488687,0.884195,9.173865,4.502758,4.011833,0.071003,0.063974,32.000000,112.541571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128711,66.280688,105.347912,100.000000,36.564007,45.822785,47.569620,53.203234,85.734177,91.122152,75.609061,178.851358,117.506395,179.481125,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719091,48.964928,199.024991,160.572422,214.288084,202.837313,89.431973,14.144461,188.201758,16.187796,48.206669,49.920469,159.140633,200.920599,156.923362,190.055123,111.688134,176.540989,-0.000466,0.030902,85.932552,63.878107,183.247182,6.093622,61.566648,0.731303,770379.371924,0.882702,9.021612,4.539664,4.001515,0.068199,0.061719,32.000000,112.500663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114186,66.277366,105.385970,100.000000,36.587408,45.822785,47.569620,53.133196,85.734177,91.122152,75.600351,178.863945,117.763799,179.590566,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725418,48.890598,198.976975,160.542214,214.269482,202.815892,89.403694,14.149313,188.284406,16.185323,48.148720,49.843940,159.116099,201.063266,156.904779,190.161511,111.777548,176.641010,-0.000467,0.030887,85.733683,63.972968,183.157891,6.084570,60.709162,0.738261,770529.790560,0.883030,8.988010,4.675812,4.002989,0.066921,0.061529,32.000000,112.472213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117830,66.273104,105.368055,100.000000,36.520819,45.822785,47.569620,53.153496,85.734177,91.122152,75.516429,178.807388,117.532745,179.474555,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620867,48.890598,198.932813,160.542214,214.221569,202.783824,89.511850,14.150027,188.246875,16.188212,48.520240,49.885425,159.116941,200.925349,156.914306,190.134029,111.834213,177.041990,-0.000466,0.030902,85.662081,63.859496,183.297616,6.045677,60.722170,0.748225,769899.920579,0.882907,8.907122,4.626168,4.001514,0.066343,0.061219,32.000000,112.492082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113775,66.279038,105.373338,100.000000,36.528871,45.822785,47.569620,53.151320,85.734177,91.122152,75.423001,179.023700,117.505129,179.549732,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682924,48.882918,199.063785,160.487673,214.166169,202.792154,89.403474,14.147601,188.153088,16.191290,48.084660,49.789435,159.090631,200.935156,156.897715,190.031045,111.780556,176.601426,-0.000467,0.030909,85.492857,63.815905,183.204800,6.027439,63.412464,0.749223,769736.212621,0.883765,9.015565,4.728760,4.009056,0.064217,0.060080,32.000000,112.422243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109227,66.291979,105.384632,100.000000,36.506696,45.822785,47.569620,53.213405,85.734177,91.122152,75.392160,178.806948,117.594728,179.584508,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725287,48.844793,199.045760,160.472570,214.148340,202.783709,89.394061,14.154165,188.261147,16.187111,48.138040,49.915879,159.091837,201.060615,156.874764,190.120729,111.862098,176.513474,-0.000466,0.030894,85.489678,63.915908,183.364733,5.995996,64.002235,0.716991,769841.944936,0.883625,8.943496,4.607422,4.006684,0.062668,0.058236,32.000000,112.455909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105159,66.309986,105.407802,100.000000,36.488966,45.822785,47.569620,53.176580,85.734177,91.122152,75.321768,178.788122,117.596224,179.495090,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663222,48.825594,199.052105,160.488513,214.198158,202.765295,89.503114,14.147601,188.286779,16.180980,48.213032,49.854410,159.081037,201.075742,156.860905,190.117424,111.866940,176.495973,-0.000466,0.030926,85.549342,63.995432,183.408911,5.968180,63.988597,0.708483,769366.976871,0.881636,8.852856,4.767977,4.000176,0.063918,0.059729,32.000000,112.438610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104864,66.289268,105.431804,100.000000,36.511541,45.822785,47.569620,53.157277,85.734177,91.122152,75.294143,179.006228,117.346375,179.414366,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706580,48.796520,199.099910,160.503896,214.186137,202.757578,89.437458,14.151882,188.191200,16.181278,48.024848,49.774224,159.093326,200.929162,156.865311,190.090087,111.758665,177.098205,-0.000465,0.030931,85.617516,63.916239,183.332103,5.953890,63.724396,0.710539,769281.038063,0.882772,8.906609,4.479104,4.008038,0.063914,0.059390,32.000000,112.436736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110957,66.298716,105.439477,100.000000,36.468230,45.822785,47.569620,53.194541,85.734177,91.122152,75.245792,178.874916,117.424084,179.453824,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713079,48.796520,198.995338,160.503896,214.191771,202.756729,89.386449,14.148742,188.235294,16.183544,48.366386,49.947167,159.105006,201.031870,156.887981,190.107320,111.839847,176.414025,-0.000464,0.030925,85.666637,64.088870,183.446601,5.931252,63.245928,0.712958,769549.147344,0.882458,8.832572,4.826611,4.005504,0.064911,0.062273,32.000000,112.422994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137563,66.308740,105.471845,100.000000,36.515443,45.822785,47.569620,53.172160,85.734177,91.122152,75.185833,178.772898,117.357805,179.360865,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774725,48.813251,199.141416,160.492149,214.277810,202.743858,89.312049,14.149741,188.292679,16.189433,48.395237,49.972856,159.111865,201.019985,156.886183,190.090391,111.798398,176.942618,-0.000464,0.030939,85.780962,64.096893,183.156851,5.930565,60.778477,0.718000,769197.911501,0.882830,8.825834,4.473596,4.002877,0.065791,0.060165,32.000000,112.421890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145553,66.307589,105.485472,100.000000,36.480447,45.822785,47.569620,53.169749,85.734177,91.122152,75.170349,178.624097,117.329998,179.364052,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742785,48.825319,199.031294,160.499980,214.310726,202.734017,89.391908,14.150027,188.331863,16.198087,48.036808,49.926035,159.077183,201.001840,156.874403,190.231327,111.882966,176.588507,-0.000465,0.030923,85.936424,63.958490,183.330084,5.936723,60.881729,0.746704,769278.138516,0.882334,8.778694,4.725131,4.000854,0.067778,0.060661,32.000000,112.471630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144637,66.295417,105.498146,100.000000,36.510669,45.822785,47.569620,53.134285,85.734177,91.122152,75.139581,178.783816,117.677576,179.535216,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667472,48.760590,199.150657,160.484037,214.334949,202.714216,89.467688,14.149884,188.216823,16.201983,48.019480,49.837526,159.098817,201.094009,156.866292,190.020616,111.828009,176.869139,-0.000464,0.030909,85.967630,63.749089,183.361431,5.969798,60.798068,0.745563,768980.977495,0.882162,8.823848,4.499876,4.001209,0.067219,0.060918,32.000000,112.506044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149835,66.296048,105.494581,100.000000,36.488774,45.822785,47.569620,53.152252,85.734177,91.122152,75.121441,178.935376,117.605659,179.509842,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697586,48.760590,199.033498,160.484037,214.350427,202.683630,89.469691,14.151739,188.234205,16.203559,48.167953,49.962021,159.094016,201.127830,156.861096,190.207452,111.801857,176.483134,-0.000464,0.030910,85.931131,63.833928,183.410766,6.005758,61.655240,0.747690,769074.466633,0.882654,8.837196,4.666343,4.009680,0.066586,0.060790,32.000000,112.444720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165302,66.294897,105.510469,100.000000,36.504406,45.822785,47.569620,53.195110,85.734177,91.122152,75.024146,178.939382,117.302190,179.438953,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616642,48.728775,199.093222,160.456068,214.298080,202.689189,89.386252,14.153309,188.226786,16.207390,48.590832,49.783448,159.068101,200.968916,156.869818,190.119221,111.832600,177.168356,-0.000466,0.030889,85.921704,63.682924,183.236940,6.013384,62.969453,0.736476,768999.006675,0.881907,8.805966,4.539080,4.004893,0.064797,0.059348,32.000000,112.386888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147069,66.315778,105.529481,100.000000,36.476634,45.822785,47.569620,53.180220,85.734177,91.122152,74.955897,178.772503,117.312507,179.502486,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570507,48.816543,199.114040,160.469214,214.231077,202.715986,89.416730,14.153594,188.249789,16.211909,48.545794,49.860404,159.044558,200.969201,156.809946,190.111846,111.835567,176.149203,-0.000466,0.030875,85.881810,63.959444,183.172941,6.018573,63.797619,0.722259,768966.713568,0.884275,8.858127,4.780504,4.012630,0.064387,0.058948,32.000000,112.415948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116918,66.285109,105.520120,100.000000,36.459637,45.822785,47.569620,53.230702,85.734177,91.122152,74.992570,178.833459,117.416796,179.453666,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673246,48.862073,199.038458,160.486834,214.235081,202.738106,89.496500,14.155592,188.099136,16.213750,48.687011,49.971560,159.044175,200.964349,156.816356,190.013286,111.828031,177.030905,-0.000466,0.030892,85.934442,63.898223,183.208223,6.036588,64.105461,0.715507,769366.673187,0.883687,8.941980,4.794884,4.011946,0.061552,0.057004,32.000000,112.422254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126048,66.309273,105.539620,100.000000,36.467896,45.822785,47.569620,53.261692,85.734177,91.122152,74.962130,178.993001,117.429492,179.460078,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793589,48.910620,199.055980,160.505015,214.285174,202.755377,89.359031,14.155164,188.297448,16.211845,48.427335,49.914928,159.063591,200.998986,156.818478,190.091088,111.849377,176.092822,-0.000465,0.030892,86.051469,63.934386,183.270121,6.041158,63.345063,0.709068,769429.863665,0.882611,8.932689,4.730542,4.006955,0.063770,0.060159,32.000000,112.370052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137935,66.297445,105.556338,100.000000,36.432280,45.822785,47.569620,53.207441,85.734177,91.122152,74.980844,178.718062,117.501677,179.364563,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681173,48.910620,198.934947,160.505015,214.180110,202.796804,89.487853,14.149456,188.114247,16.214978,48.569084,49.913931,159.075686,200.853996,156.849494,190.100048,111.775077,176.441346,-0.000464,0.030888,86.144667,63.752418,183.190013,6.072100,62.533314,0.716245,769320.667726,0.881791,8.856531,4.336175,3.997623,0.065018,0.061452,32.000000,112.379603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136338,66.312096,105.589861,100.000000,36.431926,45.822785,47.569620,53.140052,85.734177,91.122152,75.005739,178.975707,117.441075,179.428293,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669495,48.901569,199.013363,160.518160,214.075657,202.824522,89.445071,14.150169,188.318276,16.216085,48.442154,49.986929,159.071878,200.974583,156.846049,190.003789,111.845436,177.754352,-0.000465,0.030867,86.318713,64.125582,183.286337,6.099930,62.012596,0.726841,769951.393319,0.882916,8.973014,4.549237,4.004232,0.065643,0.061113,32.000000,112.380742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111780,66.303293,105.568303,100.000000,36.409637,45.822785,47.569620,53.204556,85.734177,91.122152,74.984674,178.890142,117.416183,179.443477,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777730,48.890598,199.037997,160.514804,214.057766,202.808388,89.426205,14.149599,188.338299,16.218029,48.101773,49.983759,159.073449,201.116394,156.861972,190.165219,111.943685,176.400516,-0.000466,0.030857,86.429798,63.987792,183.258682,6.104062,62.397122,0.733379,769827.268687,0.883667,8.976075,4.999798,4.006752,0.064804,0.060235,32.000000,112.317248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120160,66.311284,105.594759,100.000000,36.393880,45.822785,47.569620,53.213192,85.734177,91.122152,74.953838,178.852409,117.508389,179.480928,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804723,48.822577,199.096140,160.494106,214.092955,202.797865,89.369124,14.147743,188.343471,16.220836,47.790699,49.924239,159.073933,201.182059,156.845469,190.110559,111.861019,176.442246,-0.000467,0.030860,86.449625,63.895111,183.439891,6.110587,61.998513,0.727430,769139.256675,0.881621,8.852928,4.364382,3.998535,0.065350,0.060906,32.000000,112.317241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105742,66.295567,105.567665,100.000000,36.434680,45.822785,47.569620,53.152532,85.734177,91.122152,74.920392,178.738248,117.407591,179.438049,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797960,48.822577,199.258447,160.494106,214.193690,202.787856,89.478612,14.140751,188.356091,16.222999,47.839574,50.005125,159.075322,201.079331,156.886503,190.227267,111.785260,176.806463,-0.000467,0.030850,86.328374,63.963752,183.365188,6.124049,61.746192,0.731715,769200.252488,0.881438,8.756960,4.463652,3.997535,0.066957,0.060358,32.000000,112.331265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129705,66.308775,105.600913,100.000000,36.412063,45.822785,47.569620,53.136746,85.734177,91.122152,74.826158,178.957224,117.337937,179.330102,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728647,48.712867,199.118929,160.442083,214.161405,202.752942,89.426369,14.155164,188.384397,16.228922,48.390290,49.949365,159.034360,201.080207,156.862003,190.237280,111.940112,176.325114,-0.000466,0.030847,86.428570,63.730845,183.401138,6.153026,60.905464,0.735194,769478.897856,0.880449,8.763962,4.684200,4.001338,0.066721,0.062162,32.000000,112.403429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145532,66.313402,105.597534,100.000000,36.457841,45.822785,47.569620,53.138828,85.734177,91.122152,74.685169,178.852738,117.523655,179.467986,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629115,48.712593,199.053436,160.423344,214.189441,202.731480,89.479411,14.151882,188.319499,16.236890,48.952496,50.043383,159.054152,201.059637,156.813535,190.151204,111.830393,176.926475,-0.000466,0.030806,86.472523,63.901047,183.378929,6.146927,60.884719,0.745506,768546.984095,0.881904,8.726046,4.337947,4.004109,0.066003,0.060176,32.000000,112.455452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145789,66.316578,105.592191,100.000000,36.428533,45.822785,47.569620,53.183153,85.734177,91.122152,74.630529,178.958823,117.540838,179.425460,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606231,48.867284,199.004197,160.458585,214.161730,202.734491,89.365386,14.151454,188.193060,16.237535,48.975452,49.791177,159.040409,200.858114,156.800873,190.080695,111.870464,177.105938,-0.000468,0.030795,86.770095,63.832009,183.297248,6.154882,61.138062,0.749527,769010.389799,0.883510,8.809686,4.401685,4.011384,0.068525,0.062236,32.000000,112.428295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160104,66.308852,105.611435,100.000000,36.388558,45.822785,47.569620,53.239264,85.734177,91.122152,74.589731,178.730773,117.592925,179.427624,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638558,48.981110,198.999833,160.520398,214.124568,202.751013,89.332659,14.147458,188.206225,16.235576,49.018499,49.725942,159.055424,200.965838,156.792913,190.117607,111.926168,176.094747,-0.000468,0.030816,86.680202,63.657634,183.114267,6.146635,62.180259,0.744282,769372.232508,0.885230,9.007445,4.717881,4.011677,0.069023,0.061910,32.000000,112.358649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162562,66.292147,105.610576,100.000000,36.377974,45.822785,47.569620,53.256733,85.734177,91.122152,74.710794,178.665317,117.637571,179.438363,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
