OSU 80 Ton Compressor Load Stand
49.660179,48.981110,198.956072,160.520398,214.169555,202.748216,89.562251,14.153737,188.225906,16.232596,48.611345,49.824648,159.054924,200.966571,156.775799,190.133502,111.898852,176.010428,-0.000469,0.030816,86.472558,63.965140,183.296594,6.110517,62.185950,0.731686,769431.666677,0.885269,9.087716,4.260151,4.008977,0.068751,0.062226,32.000000,112.350319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145810,66.278673,105.590632,100.000000,36.349856,45.822785,47.569620,53.244089,85.734177,91.122152,74.804514,179.124502,117.739865,179.544461,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667974,49.001407,199.026776,160.534383,214.160417,202.752778,89.339347,14.152025,188.285646,16.227167,48.145874,49.826509,159.084322,200.852650,156.797378,190.027157,111.737705,176.550022,-0.000470,0.030805,86.468747,63.821145,183.315766,6.106410,61.680679,0.731211,769490.705181,0.882560,9.065281,4.253866,4.006350,0.068778,0.061833,32.000000,112.448602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104337,66.294158,105.544657,100.000000,36.344578,45.822785,47.569620,53.234964,85.734177,91.122152,74.811037,178.678694,117.595802,179.458702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646912,48.902117,198.980196,160.520118,214.218276,202.735364,89.329702,14.148600,188.188899,16.227573,48.485560,49.858008,159.077811,200.882823,156.814251,190.034815,111.824324,175.905061,-0.000470,0.030789,86.332326,63.846634,183.301736,6.100999,61.008663,0.737352,770192.150279,0.884678,9.077492,4.629834,4.007145,0.065846,0.059439,32.000000,112.466386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107947,66.284443,105.542658,100.000000,36.337941,45.822785,47.569620,53.232784,85.734177,91.122152,74.799020,178.659404,117.651648,179.606498,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733068,48.890872,198.980864,160.515643,214.306892,202.713122,89.553544,14.154308,188.334346,16.227722,48.261509,49.864529,159.062765,200.946755,156.839923,190.004505,111.695896,178.122191,-0.000471,0.030779,86.367677,63.904616,183.109533,6.101580,60.780733,0.745332,769538.172628,0.884868,9.000054,4.286387,4.007907,0.066163,0.060593,32.000000,112.497351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091747,66.299030,105.508927,100.000000,36.371338,45.822785,47.569620,53.247835,85.734177,91.122152,74.679812,179.107088,117.619122,179.463068,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683711,48.890872,199.065932,160.515643,214.365610,202.726923,89.423849,14.152453,188.430717,16.231859,48.491415,49.877618,159.064956,200.971811,156.825133,190.138900,111.930655,176.444017,-0.000472,0.030744,86.608714,63.911256,183.432363,6.108423,60.826130,0.746872,769868.595037,0.880833,8.899468,5.294754,4.000977,0.065970,0.061314,32.000000,112.515345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097905,66.286454,105.479653,100.000000,36.303668,45.822785,47.569620,53.198199,85.734177,91.122152,74.646133,178.847698,117.310858,179.440134,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719244,48.873592,199.002619,160.528789,214.397972,202.749820,89.468569,14.151597,188.301889,16.234270,48.763944,49.969676,159.056091,200.961495,156.859652,190.160046,111.895647,177.771940,-0.000472,0.030737,86.633190,63.900435,183.319743,6.090635,61.178765,0.747254,769028.150422,0.883144,8.950634,4.394720,4.006664,0.066574,0.060688,32.000000,112.490235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064023,66.305389,105.439606,100.000000,36.323170,45.822785,47.569620,53.227837,85.734177,91.122152,74.605594,178.937139,117.697022,179.536160,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705486,48.935031,199.139086,160.540816,214.470153,202.752940,89.477760,14.144461,188.364868,16.239701,48.310976,49.932327,159.068718,201.139471,156.844010,190.170349,111.973926,176.450391,-0.000472,0.030725,86.549389,63.844946,183.296455,6.096353,61.075251,0.742345,769198.848113,0.882059,8.896516,4.956544,4.002527,0.065991,0.060317,32.000000,112.418255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063843,66.280619,105.395355,100.000000,36.295062,45.822785,47.569620,53.210629,85.734177,91.122152,74.580839,178.955520,117.524959,179.391865,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732548,48.879901,199.160117,160.531306,214.454866,202.752774,89.447796,14.155164,188.376061,16.239840,48.394221,50.016939,159.078913,201.050198,156.852355,190.240213,111.792702,177.344879,-0.000472,0.030699,86.576017,63.915764,183.335385,6.116511,60.974228,0.744306,769043.023014,0.882405,8.972216,4.353986,4.006380,0.065827,0.061525,32.000000,112.405127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039377,66.270659,105.342678,100.000000,36.357327,45.822785,47.569620,53.180339,85.734177,91.122152,74.614161,178.895592,117.429530,179.388796,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666705,48.885112,199.161241,160.546689,214.354430,202.779809,89.345813,14.151739,188.381952,16.240117,48.535750,49.898671,159.071110,201.091461,156.861135,190.323656,111.931774,176.553164,-0.000472,0.030702,86.752300,64.040573,183.417618,6.126524,62.134364,0.745122,769577.834585,0.881950,8.891994,4.889258,4.004796,0.065489,0.060170,32.000000,112.449257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036576,66.292439,105.332964,100.000000,36.381760,45.822785,47.569620,53.204312,85.734177,91.122152,74.536012,178.691625,117.679570,179.494539,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714290,48.885112,199.165283,160.546689,214.387685,202.801618,89.445625,14.150740,188.445838,16.245539,48.716000,50.019013,159.073588,201.186361,156.855316,190.254858,111.989616,177.353188,-0.000473,0.030695,86.942963,63.951525,183.404056,6.159056,62.071526,0.732174,769239.787563,0.884468,8.962513,4.437014,4.009955,0.066377,0.061278,32.000000,112.429592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014803,66.281431,105.309558,100.000000,36.345061,45.822785,47.569620,53.243045,85.734177,91.122152,74.517339,178.891250,117.536351,179.478371,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778979,48.932014,199.128392,160.592000,214.450162,202.814898,89.388814,14.148029,188.537103,16.242304,48.030181,50.109541,159.106960,201.112377,156.851814,190.295988,111.962990,176.884424,-0.000472,0.030683,87.040724,64.051075,183.466771,6.155401,62.562897,0.732375,769054.704157,0.882637,8.913171,4.696766,4.006198,0.064886,0.060175,32.000000,112.409299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039612,66.321325,105.293489,100.000000,36.370874,45.822785,47.569620,53.217898,85.734177,91.122152,74.541250,178.777627,117.417065,179.460433,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780811,48.828611,199.222787,160.550046,214.348713,202.852407,89.440586,14.149599,188.557305,16.247648,48.191863,49.988795,159.141603,201.221589,156.900553,190.450105,112.089574,176.649458,-0.000472,0.030688,87.070293,63.771673,183.577821,6.188127,62.033341,0.725845,769214.811037,0.882096,8.893052,4.537434,4.000251,0.066024,0.061142,32.000000,112.471805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060010,66.325119,105.275200,100.000000,36.331768,45.822785,47.569620,53.180122,85.734177,91.122152,74.522317,178.881172,117.598525,179.519402,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648003,48.825594,199.265362,160.492428,214.321600,202.856330,89.358058,14.150740,188.535238,16.256924,48.424013,50.032170,159.101194,201.193211,156.892461,190.315160,111.992603,177.445908,-0.000473,0.030676,87.119548,64.144448,183.541436,6.221275,60.880208,0.732165,768583.190589,0.881456,8.787751,4.317498,4.002000,0.066373,0.061404,32.000000,112.456694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083508,66.329940,105.244826,100.000000,36.348314,45.822785,47.569620,53.178142,85.734177,91.122152,74.391754,178.716117,117.314617,179.340212,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704224,48.825594,199.323113,160.492428,214.295084,202.866235,89.415609,14.157590,188.675944,16.260194,48.550224,49.984116,159.057158,201.378322,156.878844,190.447503,111.982485,176.906555,-0.000474,0.030676,87.165014,63.981572,183.511249,6.240562,60.891459,0.747928,769200.040244,0.884903,8.922398,4.730519,4.013562,0.068372,0.061402,32.000000,112.427207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073509,66.308655,105.213510,100.000000,36.375696,45.822785,47.569620,53.254022,85.734177,91.122152,74.359360,178.831218,117.763301,179.467750,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830521,48.869478,199.330722,160.482919,214.320427,202.846026,89.431298,14.152167,188.619201,16.261040,48.780406,49.948805,159.044563,201.272597,156.877906,190.406225,111.962459,177.277728,-0.000473,0.030659,87.305892,64.033323,183.618079,6.274827,63.065624,0.747227,769169.674561,0.883265,8.864087,4.526727,4.010185,0.069788,0.063028,32.000000,112.472815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086185,66.320539,105.187352,100.000000,36.405489,45.822785,47.569620,53.224541,85.734177,91.122152,74.374283,178.862597,117.830116,179.460196,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815848,48.940791,199.399250,160.527111,214.307646,202.862430,89.325343,14.155164,188.736441,16.262634,48.550531,50.139092,159.069668,201.405579,156.823822,190.508802,112.202228,176.650453,-0.000474,0.030645,87.413999,64.102643,183.687645,6.281861,63.669558,0.719887,769105.631465,0.880644,8.777162,4.694014,4.000173,0.072330,0.064148,32.000000,112.434610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093555,66.313347,105.163984,100.000000,36.413313,45.822785,47.569620,53.151136,85.734177,91.122152,74.349118,178.650685,117.594229,179.392966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772969,48.943259,199.532034,160.562912,214.240270,202.879075,89.369511,14.155164,188.501745,16.263057,48.498010,50.038218,159.078071,201.338058,156.850000,190.487940,112.061787,177.091856,-0.000475,0.030631,87.534806,64.176806,183.570007,6.299002,61.532319,0.713640,768426.536006,0.882226,8.863660,4.205240,4.002727,0.069401,0.061693,32.000000,112.435722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116542,66.345162,105.142388,100.000000,36.439913,45.822785,47.569620,53.157127,85.734177,91.122152,74.400941,178.739023,117.497727,179.379276,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835570,48.887580,199.456375,160.543333,214.140616,202.883194,89.393208,14.152167,188.669377,16.258367,48.713918,49.997861,159.096638,201.623085,156.876941,190.498308,112.057267,177.240020,-0.000477,0.030614,87.232191,63.942988,183.650058,6.296001,63.123138,0.739409,769122.652028,0.882712,8.910522,4.520971,4.008843,0.060988,0.055012,32.000000,112.548615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160305,66.351980,105.105550,100.000000,36.458009,45.822785,47.569620,53.178361,85.734177,91.122152,74.379529,178.786417,117.874685,179.496231,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835336,48.887580,199.535902,160.543333,214.150889,202.870472,89.437227,14.144033,188.762083,16.260910,48.939184,50.129910,159.101617,201.452999,156.886468,190.470616,111.999866,178.405260,-0.000477,0.030606,87.092193,64.100333,183.698214,6.325821,64.110470,0.733834,769417.045265,0.879620,8.831363,4.662439,4.000276,0.062633,0.058676,32.000000,112.539857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152927,66.350829,105.082371,100.000000,36.488077,45.822785,47.569620,53.139129,85.734177,91.122152,74.303457,178.874453,117.736337,179.457797,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706017,48.960265,199.592506,160.540256,214.176139,202.885087,89.285623,14.150598,188.689708,16.264158,49.025004,49.920270,159.126616,201.378343,156.870787,190.514666,112.096367,176.810922,-0.000478,0.030609,87.161369,63.998102,183.678510,6.344365,62.507901,0.708742,769134.200723,0.880642,8.790284,5.102537,4.003904,0.065187,0.060157,32.000000,112.401108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177211,66.351022,105.063254,100.000000,36.494142,45.822785,47.569620,53.136427,85.734177,91.122152,74.353736,178.571245,117.599561,179.411101,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685343,49.039259,199.481013,160.576058,214.147400,202.913304,89.471134,14.150740,188.713712,16.268660,49.015282,49.945429,159.115177,201.393327,156.879692,190.612433,112.017675,177.701870,-0.000479,0.030630,86.945777,63.910360,183.786990,6.362414,62.203889,0.728960,769149.949722,0.884933,8.996899,4.374865,4.015460,0.065921,0.060918,32.000000,112.348127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184931,66.350434,105.058073,100.000000,36.562909,45.822785,47.569620,53.209282,85.734177,91.122152,74.337618,178.942269,117.655023,179.514248,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725991,49.039259,199.581647,160.576058,214.112107,202.917356,89.457370,14.150312,188.768853,16.274554,48.782799,50.074463,159.120986,201.356855,156.877217,190.581364,112.043394,176.767542,-0.000480,0.030616,86.855979,64.046824,183.892452,6.411320,62.973046,0.732788,769834.294601,0.883825,9.097329,4.806792,4.014887,0.066862,0.060765,32.000000,112.378981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194252,66.350619,105.024606,100.000000,36.546337,45.822785,47.569620,53.222848,85.734177,91.122152,74.406780,178.914741,117.438237,179.462163,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720779,49.092196,199.476158,160.621649,214.131514,202.887350,89.385086,14.150312,188.726686,16.275352,49.001124,49.844127,159.132549,201.311189,156.880895,190.583157,112.103683,177.617046,-0.000483,0.030596,86.805998,63.923164,183.797983,6.439422,63.638663,0.723584,769653.411110,0.883176,9.055190,4.410605,4.013628,0.064009,0.059597,32.000000,112.405655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182931,66.339676,104.996491,100.000000,36.588335,45.822785,47.569620,53.199699,85.734177,91.122152,74.452168,178.770172,117.439656,179.483013,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681679,49.097682,199.590517,160.644305,214.239500,202.873805,89.422482,14.154879,188.713438,16.276810,49.001890,49.957364,159.160394,201.333859,156.877131,190.631239,112.219062,176.472235,-0.000484,0.030592,86.820488,64.188936,183.757681,6.473084,63.769479,0.715826,769485.694467,0.883994,9.113529,4.687211,4.011927,0.064468,0.059839,32.000000,112.408349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185021,66.339689,104.990836,100.000000,36.557776,45.822785,47.569620,53.203467,85.734177,91.122152,74.454756,178.844965,117.607577,179.504571,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758483,49.157477,199.465056,160.690735,214.455904,202.848864,89.425566,14.153594,188.711009,16.279122,48.720327,49.974110,159.176221,201.428311,156.900569,190.537057,111.981404,177.090449,-0.000485,0.030594,86.846772,64.077386,183.695864,6.509638,63.911047,0.715115,769019.974070,0.884351,9.159552,4.117539,4.017387,0.063300,0.059517,32.000000,112.345865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172179,66.345141,104.952953,100.000000,36.616605,45.822785,47.569620,53.227830,85.734177,91.122152,74.452332,178.851133,117.435859,179.434272,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776787,49.141568,199.602654,160.705000,214.385568,202.862617,89.391140,14.153737,188.786170,16.282374,49.011561,49.954436,159.179800,201.502335,156.916618,190.557735,112.139938,177.030519,-0.000486,0.030571,86.925224,64.065604,183.913824,6.543965,62.090435,0.712272,769906.881416,0.882844,9.139743,4.600796,4.008664,0.067766,0.063422,32.000000,112.397231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172394,66.322434,104.949332,100.000000,36.604315,45.822785,47.569620,53.173744,85.734177,91.122152,74.515641,178.782279,117.521239,179.408151,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755333,49.202736,199.591297,160.743600,214.380292,202.855732,89.454440,14.150740,188.739699,16.288365,49.163931,50.025673,159.192425,201.496892,156.923250,190.579511,112.104958,177.913756,-0.000486,0.030550,86.982075,64.041371,183.757132,6.588417,61.498041,0.733296,769273.391423,0.882844,9.104876,4.418482,4.009955,0.068699,0.061694,32.000000,112.402582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152277,66.344758,104.959112,100.000000,36.621166,45.822785,47.569620,53.173669,85.734177,91.122152,74.502001,178.908881,118.021664,179.510432,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699663,49.202736,199.602979,160.743600,214.345245,202.848186,89.357296,14.154308,188.740324,16.289920,49.042408,49.980022,159.198714,201.519215,156.939755,190.558469,112.123721,177.523751,-0.000487,0.030549,87.050214,64.013248,183.650730,6.636119,62.685688,0.740730,769610.266992,0.882763,9.188263,4.803320,4.011455,0.070149,0.063565,32.000000,112.403551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182067,66.360479,104.954507,100.000000,36.667838,45.822785,47.569620,53.185234,85.734177,91.122152,74.567954,178.714591,117.863064,179.531046,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786597,49.228245,199.639988,160.779962,214.399400,202.863067,89.379221,14.157876,188.808123,16.288453,49.318992,49.965559,159.212727,201.435038,156.925885,190.528626,112.205375,176.852644,-0.000489,0.030546,87.183490,64.125283,183.886636,6.641592,63.679786,0.727420,769580.319893,0.884789,9.245958,4.630233,4.016184,0.071012,0.063976,32.000000,112.424710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163068,66.384340,104.978631,100.000000,36.682482,45.822785,47.569620,53.217754,85.734177,91.122152,74.601844,178.758442,117.831727,179.552879,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806476,49.292156,199.503259,160.804856,214.356409,202.873498,89.578916,14.156020,188.814276,16.283918,49.237285,49.950871,159.236374,201.409208,156.956415,190.503954,112.147104,177.117688,-0.000489,0.030540,87.186572,64.027375,183.695190,6.689449,63.656235,0.715159,769229.088637,0.882985,9.181395,4.282427,4.009914,0.072170,0.064656,32.000000,112.468443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159278,66.372203,104.994424,100.000000,36.718886,45.822785,47.569620,53.169274,85.734177,91.122152,74.612431,179.157832,117.655905,179.436868,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694290,49.340981,199.630098,160.828631,214.454728,202.871254,89.245481,14.140608,188.746401,16.286083,49.372263,49.826788,159.225584,201.355469,156.920293,190.569868,112.033012,177.443285,-0.000490,0.030548,87.189187,63.892387,183.681083,6.709487,61.650126,0.714997,769642.035940,0.880829,9.224725,4.445901,4.005569,0.069582,0.062832,32.000000,112.482464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155668,66.373999,104.997401,100.000000,36.709882,45.822785,47.569620,53.156534,85.734177,91.122152,74.692016,178.490962,117.524806,179.363934,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705001,49.340981,199.526729,160.828631,214.542025,202.875656,89.388794,14.150598,188.894495,16.292678,49.534537,49.966728,159.247389,201.464456,156.958789,190.648960,112.121247,176.954574,-0.000490,0.030556,87.241817,64.027833,183.678020,6.736562,61.713750,0.740189,770389.503360,0.886448,9.389774,4.689071,4.017164,0.069904,0.061821,32.000000,112.454846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166044,66.373574,104.996659,100.000000,36.754541,45.822785,47.569620,53.219734,85.734177,91.122152,74.760060,178.777587,117.567495,179.489740,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807037,49.413671,199.623966,160.849609,214.499642,202.879832,89.446782,14.149599,188.842503,16.301404,49.375629,50.008125,159.276723,201.631281,156.972756,190.539417,112.166650,177.125794,-0.000488,0.030561,87.195645,64.082212,183.699211,6.809988,61.278346,0.739024,770029.758225,0.884835,9.378668,4.407028,4.014218,0.067629,0.060521,32.000000,112.351983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166459,66.370657,105.018115,100.000000,36.772562,45.822785,47.569620,53.215194,85.734177,91.122152,74.781883,178.893564,117.672475,179.419953,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767696,49.446039,199.660389,160.885133,214.529259,202.913838,89.390471,14.151597,188.935209,16.311872,48.878041,50.134225,159.297671,201.463987,156.988120,190.717758,112.130894,177.560217,-0.000489,0.030565,87.135210,64.205419,183.981352,6.873113,61.274595,0.743362,769910.691471,0.882447,9.345659,4.429572,4.007947,0.067238,0.060357,32.000000,112.338370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163428,66.376783,105.002398,100.000000,36.779741,45.822785,47.569620,53.154790,85.734177,91.122152,74.924660,178.780942,117.652645,179.533603,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870381,49.355793,199.663546,160.850728,214.530937,202.949104,89.429295,14.151311,188.907956,16.312155,48.797936,50.047360,159.314101,201.638702,157.015182,190.723177,112.152451,177.523692,-0.000490,0.030564,87.160090,64.239602,184.037520,6.916034,61.270425,0.742875,770227.051089,0.882550,9.356517,4.690731,4.005648,0.068317,0.060234,32.000000,112.374950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148762,66.372904,105.011374,100.000000,36.819586,45.822785,47.569620,53.176302,85.734177,91.122152,74.956952,178.858589,117.804993,179.541274,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852923,49.330832,199.783894,160.819401,214.492302,202.977464,89.337478,14.154736,188.780958,16.312971,49.002841,50.075963,159.303207,201.502844,157.035576,190.632400,112.128223,177.871718,-0.000489,0.030547,86.869544,64.187649,183.643979,6.938409,61.458414,0.742842,769992.859941,0.881532,9.222248,4.601480,4.003650,0.065491,0.059327,32.000000,112.330953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133821,66.362082,104.996914,100.000000,36.842529,45.822785,47.569620,53.115772,85.734177,91.122152,74.891816,178.674955,117.948405,179.480141,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801441,49.330832,199.656720,160.819401,214.422295,202.972761,89.422080,14.151739,188.963953,16.317554,48.918791,50.084175,159.259881,201.574871,157.013228,190.700788,112.160311,176.877524,-0.000489,0.030543,86.917750,64.282666,183.657951,6.977111,62.503417,0.741164,770168.842218,0.882843,9.215341,4.763433,4.007466,0.061640,0.056243,32.000000,112.304127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136228,66.383666,105.047199,100.000000,36.908137,45.822785,47.569620,53.123594,85.734177,91.122152,74.888996,178.844160,118.080195,179.539504,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874793,49.325072,199.698786,160.783598,214.466437,202.978831,89.331897,14.148314,188.839911,16.325278,49.134580,50.023896,159.259660,201.508981,156.978279,190.586212,112.153808,178.199287,-0.000490,0.030526,87.013038,64.063122,183.751279,7.031856,64.046793,0.729098,770069.021583,0.883000,9.268614,4.337372,4.009055,0.059316,0.054819,32.000000,112.381843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106908,66.348415,105.041043,100.000000,36.930602,45.822785,47.569620,53.150557,85.734177,91.122152,74.903971,178.663794,118.045905,179.592927,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840397,49.340707,199.668820,160.792828,214.509486,202.993101,89.520675,14.153880,188.824393,16.328928,48.824601,50.076569,159.249681,201.612403,156.975056,190.703254,112.125196,177.401545,-0.000489,0.030533,87.197731,64.209663,183.868446,7.064271,62.599010,0.710713,770037.981452,0.882460,9.186964,4.867293,4.004002,0.065839,0.060948,32.000000,112.397119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113746,66.352776,105.072386,100.000000,36.928550,45.822785,47.569620,53.105641,85.734177,91.122152,74.924208,179.041351,117.764183,179.419559,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720034,49.331655,199.599558,160.788353,214.461859,202.989269,89.419570,14.150027,188.732775,16.328534,49.156978,49.905080,159.287366,201.326071,156.988724,190.548646,112.134039,176.873852,-0.000490,0.030516,87.067240,64.067611,183.703392,7.106570,62.330639,0.727606,770267.747233,0.881375,9.238174,4.580348,4.006164,0.069429,0.062243,32.000000,112.410705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132939,66.367448,105.113184,100.000000,36.957306,45.822785,47.569620,53.121742,85.734177,91.122152,74.960804,178.839140,117.695066,179.318969,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786477,49.331655,199.594994,160.788353,214.592404,202.981238,89.347666,14.141036,188.768566,16.328173,49.374335,49.893166,159.254011,201.501540,157.002052,190.579586,112.151204,176.975866,-0.000489,0.030554,87.170949,64.058947,183.701743,7.121620,63.768220,0.732090,770360.901099,0.884705,9.353760,4.362186,4.014469,0.071564,0.063878,32.000000,112.405333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113545,66.346323,105.113747,100.000000,36.933617,45.822785,47.569620,53.188924,85.734177,91.122152,74.973127,178.695331,117.537156,179.384587,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785358,49.419431,199.486861,160.798422,214.605743,203.010351,89.487724,14.145032,188.642956,16.326465,49.576603,49.895537,159.269787,201.332982,156.985046,190.500299,112.082731,176.918156,-0.000488,0.030540,87.225476,64.165204,183.687955,7.127545,61.406407,0.714699,770165.626922,0.884070,9.284929,4.385524,4.009020,0.068854,0.061697,32.000000,112.360193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103555,66.346301,105.139585,100.000000,36.948812,45.822785,47.569620,53.150933,85.734177,91.122152,75.082949,178.975447,117.572520,179.331440,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707220,49.499803,199.564277,160.841218,214.552723,203.016436,89.415425,14.141179,188.581573,16.326849,49.302846,49.960720,159.264561,201.277755,156.945072,190.440382,112.077577,177.428838,-0.000488,0.030535,87.341114,64.109894,183.673660,7.143724,62.170608,0.742221,770772.737446,0.883052,9.373863,4.431087,4.006938,0.061456,0.055164,32.000000,112.328548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109828,66.338426,105.175837,100.000000,36.926959,45.822785,47.569620,53.150453,85.734177,91.122152,75.112589,178.830849,117.593692,179.342573,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819740,49.535737,199.433133,160.861917,214.650331,202.944803,89.308148,14.153024,188.603550,16.321955,49.234461,50.014799,159.296643,201.334124,156.973500,190.378234,112.060239,177.432847,-0.000487,0.030520,87.681980,64.223182,183.637372,7.152967,62.718968,0.734535,771167.708306,0.885535,9.535190,4.638783,4.014795,0.065782,0.060802,32.000000,112.238059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129064,66.328553,105.242450,100.000000,36.944920,45.822785,47.569620,53.166792,85.734177,91.122152,75.241546,178.616296,117.495655,179.440094,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836910,49.531074,199.371545,160.830309,214.633596,202.928683,89.371893,14.151311,188.594974,16.316524,49.061263,49.921959,159.289758,201.433693,156.992257,190.369025,112.180109,177.209780,-0.000486,0.030503,87.718824,64.152043,183.578065,7.153892,62.293084,0.726202,770783.135214,0.884516,9.455170,4.612888,4.003129,0.070119,0.062542,32.000000,112.309296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136412,66.345094,105.257655,100.000000,36.954117,45.822785,47.569620,53.129957,85.734177,91.122152,75.317988,178.743786,117.622075,179.450952,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889723,49.531074,199.451707,160.830309,214.730323,202.924836,89.509892,14.151311,188.553951,16.312411,48.898174,49.997005,159.294457,201.468758,157.009430,190.332191,111.965453,176.603831,-0.000485,0.030479,87.615815,64.259531,183.599765,7.171695,63.702838,0.730638,770312.395871,0.883102,9.432148,4.449424,4.000480,0.070802,0.064940,32.000000,112.284051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119588,66.321546,105.282821,100.000000,36.927334,45.822785,47.569620,53.118183,85.734177,91.122152,75.354339,179.019784,117.822138,179.459056,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725073,49.466337,199.385579,160.790590,214.685357,202.958488,89.239894,14.147886,188.578801,16.309797,49.171893,49.858432,159.288447,201.383623,157.004531,190.350280,111.948694,177.064499,-0.000485,0.030487,87.402205,63.991470,183.674003,7.164863,63.279524,0.713989,771025.584947,0.880687,9.377531,4.423480,3.997852,0.070964,0.064103,32.000000,112.356260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116273,66.314052,105.277490,100.000000,36.940569,45.822785,47.569620,53.084482,85.734177,91.122152,75.329517,178.479789,117.608459,179.495956,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796262,49.426289,199.401112,160.773528,214.617916,202.991336,89.484302,14.151739,188.489494,16.309975,49.393878,49.988336,159.271362,201.138432,156.982851,190.292690,111.946075,177.660916,-0.000486,0.030469,87.087736,64.081085,183.367855,7.172878,61.961141,0.720686,771316.736584,0.886587,9.483219,4.623210,4.009759,0.069174,0.062467,32.000000,112.305799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118586,66.308871,105.276844,100.000000,36.949647,45.822785,47.569620,53.178334,85.734177,91.122152,75.363832,178.968605,117.590585,179.450598,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748974,49.491573,199.362458,160.777164,214.547931,202.988836,89.445289,14.153166,188.464935,16.307009,49.323010,49.880605,159.295403,201.372594,156.988486,190.281242,111.980979,176.363926,-0.000485,0.030455,87.159430,64.008839,183.601620,7.150690,61.273704,0.735151,771258.231931,0.882805,9.369431,4.862183,4.004339,0.066920,0.058833,32.000000,112.399608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118971,66.304673,105.286511,100.000000,36.984013,45.822785,47.569620,53.137437,85.734177,91.122152,75.354911,178.890577,117.700014,179.419441,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656266,49.491573,199.437458,160.777164,214.502164,202.977521,89.326619,14.148742,188.483556,16.306300,49.260659,49.855389,159.289568,201.287112,157.001881,190.281381,111.913127,176.796335,-0.000484,0.030455,87.220267,64.088380,183.389658,7.128802,61.433630,0.744065,771310.939941,0.884274,9.483690,4.312528,4.007368,0.065208,0.058488,32.000000,112.388708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076803,66.304041,105.304614,100.000000,36.960360,45.822785,47.569620,53.163580,85.734177,91.122152,75.453545,178.653238,117.588322,179.491550,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743659,49.518456,199.252391,160.815764,214.455107,202.994956,89.451274,14.154736,188.457025,16.304362,48.958439,49.921323,159.285009,201.151051,156.977298,190.254127,111.938391,177.074124,-0.000482,0.030466,87.156724,63.954704,183.539232,7.104383,62.542729,0.743517,771689.347753,0.887235,9.579805,4.552311,4.016360,0.062525,0.056345,32.000000,112.355053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039365,66.277316,105.310941,100.000000,36.970396,45.822785,47.569620,53.217967,85.734177,91.122152,75.517609,178.902549,117.703159,179.536790,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670041,49.470178,199.127340,160.821918,214.504729,202.989080,89.310891,14.157305,188.487869,16.299675,49.134981,49.857779,159.292018,200.997865,156.997923,190.305426,112.014600,176.633984,-0.000482,0.030462,87.051444,64.069008,183.335894,7.089524,64.002261,0.728828,771605.116126,0.884413,9.516079,4.637331,4.005584,0.058769,0.053966,32.000000,112.376287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042954,66.280917,105.305246,100.000000,36.944128,45.822785,47.569620,53.170793,85.734177,91.122152,75.570286,178.621783,117.699208,179.538953,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786336,49.461400,199.190404,160.787234,214.667033,202.973005,89.339060,14.151026,188.392189,16.295407,48.635466,49.848901,159.263891,201.005938,156.999511,190.267855,111.866437,177.731702,-0.000481,0.030449,86.821811,64.047701,183.314278,7.068021,63.990486,0.718262,771257.097871,0.885419,9.542866,4.137884,4.011882,0.061722,0.058689,32.000000,112.309609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017284,66.269333,105.318938,100.000000,36.886458,45.822785,47.569620,53.212935,85.734177,91.122152,75.557674,178.678120,117.438390,179.474319,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687331,49.368960,199.055069,160.751991,214.754702,202.983606,89.443364,14.153024,188.443709,16.291303,48.757510,49.926595,159.282318,201.137106,157.010458,190.340912,112.132041,176.155652,-0.000479,0.030460,86.762187,63.916400,183.405034,7.029732,63.113906,0.711437,771607.444481,0.884444,9.414818,4.969835,4.000905,0.064708,0.059897,32.000000,112.430452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060071,66.286838,105.322778,100.000000,36.906924,45.822785,47.569620,53.147527,85.734177,91.122152,75.582895,178.886728,117.381509,179.458859,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693743,49.368960,199.241043,160.751991,214.736978,203.010146,89.403759,14.150027,188.330392,16.291330,48.720923,49.874542,159.258943,200.970690,156.985863,190.113168,111.833254,178.204917,-0.000478,0.030476,86.759138,64.052256,183.310668,6.976341,62.408006,0.722072,770469.477480,0.885184,9.424969,4.078542,4.006153,0.066133,0.060715,32.000000,112.454753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045883,66.275104,105.354840,100.000000,36.855854,45.822785,47.569620,53.204213,85.734177,91.122152,75.519992,178.807517,117.345685,179.485098,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794736,49.341530,199.135650,160.713951,214.677069,203.015784,89.338447,14.155164,188.375408,16.290736,48.606520,49.865222,159.220893,201.162243,156.994102,190.187734,112.003888,175.972840,-0.000476,0.030499,86.822843,63.926872,183.397059,6.939738,62.043386,0.730746,771791.981169,0.885565,9.418320,5.190070,4.009379,0.066426,0.061405,32.000000,112.477068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059104,66.272113,105.358205,100.000000,36.895603,45.822785,47.569620,53.202604,85.734177,91.122152,75.516812,178.676893,117.529216,179.466373,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776085,49.273504,199.190766,160.653255,214.563869,203.022859,89.438924,14.148314,188.433933,16.286580,48.731996,50.076851,159.234510,201.055743,157.003239,190.227170,111.922318,176.299491,-0.000474,0.030520,86.909722,63.962331,183.471136,6.907721,61.336384,0.733390,770843.247055,0.884173,9.286252,4.133847,3.999131,0.066577,0.061446,32.000000,112.453245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063759,66.275533,105.380017,100.000000,36.878251,45.822785,47.569620,53.144810,85.734177,91.122152,75.538689,178.877848,117.499107,179.450047,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761018,49.236199,199.137978,160.644305,214.571735,203.021091,89.344589,14.148885,188.514588,16.286434,48.404564,49.879898,159.196842,201.201467,156.990724,190.095565,111.767169,176.678617,-0.000474,0.030521,87.030570,63.978257,183.595870,6.900209,60.730169,0.742107,771047.335580,0.883410,9.237539,4.345543,4.001736,0.065812,0.060995,32.000000,112.426655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065356,66.297975,105.363577,100.000000,36.879026,45.822785,47.569620,53.154406,85.734177,91.122152,75.487126,178.689178,117.394857,179.465035,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747597,49.236199,199.281714,160.644305,214.592047,203.025396,89.360647,14.150740,188.341892,16.283322,48.802004,49.898322,159.207644,201.233495,156.961553,190.235300,111.848589,177.180969,-0.000474,0.030549,87.023631,63.998082,183.258682,6.881039,60.943360,0.749478,771579.705944,0.884540,9.215839,4.651493,4.001887,0.066777,0.061335,32.000000,112.448337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064410,66.282855,105.383836,100.000000,36.875096,45.822785,47.569620,53.160835,85.734177,91.122152,75.463191,178.721293,117.740441,179.488914,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812261,49.204930,199.177652,160.639829,214.706849,203.052281,89.461065,14.152167,188.372084,16.277425,48.991232,50.048542,159.212138,201.056660,156.933977,190.191908,111.906586,176.499397,-0.000472,0.030550,87.040878,64.071549,183.439583,6.834067,62.540500,0.747442,771320.368451,0.884664,9.229742,4.769517,4.005856,0.069697,0.063003,32.000000,112.478240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046526,66.287835,105.386082,100.000000,36.917625,45.822785,47.569620,53.168405,85.734177,91.122152,75.474571,178.922129,117.765525,179.544697,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770059,49.255674,199.124150,160.660527,214.718707,203.082299,89.500285,14.152025,188.380277,16.276789,48.558055,49.951099,159.226333,201.051299,156.960304,190.234955,111.858109,177.460089,-0.000471,0.030543,87.009905,64.056867,183.453635,6.815786,63.623505,0.727268,770990.365976,0.882437,9.131510,4.440820,3.998567,0.071100,0.063060,32.000000,112.457457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080897,66.308566,105.393425,100.000000,36.902588,45.822785,47.569620,53.132298,85.734177,91.122152,75.506360,179.000571,117.618470,179.457049,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
