OSU 80 Ton Compressor Load Stand
49.761194,49.175581,199.137317,160.622768,214.708620,203.083877,89.203756,14.153880,188.326890,16.277294,48.461270,49.955066,159.216845,200.992972,156.942854,190.198347,111.836416,176.483969,-0.000471,0.030557,86.855028,64.013310,183.442764,6.782749,63.643017,0.718634,771450.819693,0.883385,9.200745,4.583785,4.000739,0.072635,0.063515,32.000000,112.434984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075403,66.296385,105.405041,100.000000,36.870666,45.822785,47.569620,53.140278,85.734177,91.122152,75.515240,178.407513,117.307329,179.449693,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736559,49.122368,199.062114,160.599273,214.724658,203.086254,89.184292,14.157733,188.223528,16.275571,48.511140,49.897192,159.204201,200.857054,156.963382,190.004996,111.896500,178.146674,-0.000471,0.030563,86.786616,63.989719,183.124052,6.747953,63.193424,0.715263,771383.126790,0.886056,9.155038,4.504852,4.001860,0.071295,0.064564,32.000000,112.472507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054791,66.325301,105.422537,100.000000,36.872634,45.822785,47.569620,53.155119,85.734177,91.122152,75.442975,178.368584,117.533857,179.460236,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597696,49.149523,199.021816,160.583609,214.610597,203.099233,89.370472,14.156163,188.241244,16.267896,49.093191,49.643032,159.165144,200.800358,156.915121,190.036837,111.968772,176.595134,-0.000470,0.030554,86.852460,63.708158,183.321700,6.710751,62.410917,0.720361,771116.490455,0.886615,9.127348,5.103822,4.002330,0.071424,0.063279,32.000000,112.386613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081441,66.291607,105.446737,100.000000,36.852598,45.822785,47.569620,53.171126,85.734177,91.122152,75.392647,178.740945,117.281823,179.456813,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597167,49.149523,198.980912,160.583609,214.575476,203.104444,89.360719,14.152881,188.046413,16.258963,49.303849,49.719182,159.164008,200.750594,156.912093,189.980913,111.742739,176.580261,-0.000470,0.030563,87.069094,63.795538,183.164722,6.662023,62.572260,0.728745,771690.855268,0.885406,9.207019,4.820473,4.009352,0.071165,0.063476,32.000000,112.426749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074371,66.287848,105.440967,100.000000,36.818872,45.822785,47.569620,53.254730,85.734177,91.122152,75.421098,178.721438,117.172471,179.445405,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440532,49.149523,198.893340,160.583609,214.562360,203.084094,89.502914,14.155307,188.116992,16.248690,49.362583,49.649323,159.179254,200.723174,156.886247,189.853934,111.625649,175.839615,-0.000471,0.030548,87.215914,63.664829,183.266185,6.613779,63.370974,0.729241,772011.270735,0.887774,9.299096,4.636824,4.011941,0.071754,0.062834,32.000000,112.456011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062962,66.286821,105.450137,100.000000,36.786119,45.822785,47.569620,53.259970,85.734177,91.122152,75.423840,179.005828,117.309017,179.439740,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.411603,49.339610,198.788237,160.668079,214.469314,203.048605,89.529472,14.151882,188.107847,16.242746,50.014358,49.721107,159.201735,200.615043,156.902395,189.880823,111.678798,176.930720,-0.000469,0.030525,87.151750,63.394645,183.193255,6.562023,63.379865,0.721780,772600.969237,0.889393,9.461950,4.458962,4.022880,0.071423,0.063237,32.000000,112.503983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045836,66.300897,105.457048,100.000000,36.748243,45.822785,47.569620,53.356148,85.734177,91.122152,75.426583,179.058944,117.238481,179.379591,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573743,49.526410,198.657092,160.749473,214.445400,203.012053,89.356066,14.144176,188.085922,16.238692,49.662170,49.863980,159.217310,200.592169,156.884052,189.765714,111.802966,176.408315,-0.000469,0.030531,87.036839,63.841394,183.030058,6.522369,63.293581,0.722079,772846.946136,0.890024,9.682158,4.840008,4.023108,0.072115,0.064072,32.000000,112.469944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002388,66.276896,105.458600,100.000000,36.696972,45.822785,47.569620,53.383199,85.734177,91.122152,75.634538,178.712131,117.265483,179.463894,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643886,49.526410,198.721980,160.749473,214.536659,202.970787,89.371537,14.153737,188.112971,16.229335,48.909680,49.850151,159.256637,200.657998,156.914467,189.862958,111.835025,176.610501,-0.000468,0.030548,86.964048,63.811423,183.093462,6.497626,62.701266,0.720905,772452.005488,0.888819,9.700313,4.508206,4.007305,0.071249,0.062872,32.000000,112.502382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975205,66.300055,105.462207,100.000000,36.618966,45.822785,47.569620,53.298431,85.734177,91.122152,75.851683,178.743075,117.361756,179.437655,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779330,49.572769,198.772900,160.798982,214.638225,202.954651,89.460207,14.145888,188.087961,16.220661,48.033421,50.044049,159.259925,200.763662,156.940795,189.868473,111.676090,176.397622,-0.000467,0.030563,86.947141,64.220294,183.164256,6.438741,61.186528,0.726827,772069.540800,0.887091,9.627487,4.556562,4.002950,0.068894,0.060881,32.000000,112.441187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983407,66.292445,105.459102,100.000000,36.657372,45.822785,47.569620,53.263119,85.734177,91.122152,75.938951,178.920413,117.279522,179.432895,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812099,49.342627,198.856359,160.771570,214.543643,202.912562,89.406646,14.150169,188.194881,16.212681,47.620515,50.022178,159.284900,201.002962,156.993044,190.017153,111.666009,176.963451,-0.000466,0.030550,86.832455,64.155966,183.113063,6.401103,61.386948,0.743202,772531.046606,0.883580,9.533443,4.630827,3.993081,0.063786,0.057782,32.000000,112.444554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991471,66.308038,105.451739,100.000000,36.621265,45.822785,47.569620,53.185735,85.734177,91.122152,75.983872,178.813292,117.615325,179.402486,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782003,49.067510,198.967936,160.656332,214.546655,202.897720,89.444459,14.149741,188.222074,16.209593,48.397803,49.801972,159.261084,201.024551,157.005376,189.965061,111.907588,176.407025,-0.000465,0.030557,86.767208,63.959348,183.322130,6.330905,63.495784,0.739879,771772.130622,0.882710,9.269377,4.865790,3.992130,0.058133,0.054228,32.000000,112.420335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985934,66.307067,105.432113,100.000000,36.651026,45.822785,47.569620,53.165566,85.734177,91.122152,75.780337,178.888918,117.703734,179.379748,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825405,49.067510,199.075669,160.656332,214.525959,202.895807,89.507187,14.151739,188.229956,16.209746,47.905386,50.120398,159.221738,201.033725,156.996460,190.038606,111.772004,176.214603,-0.000464,0.030560,86.781049,64.198538,183.356107,6.269181,64.031031,0.715314,770079.739802,0.882184,9.025416,4.403069,3.996784,0.062139,0.057634,32.000000,112.411719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984846,66.289305,105.423431,100.000000,36.656844,45.822785,47.569620,53.181345,85.734177,91.122152,75.514454,179.014374,117.576701,179.356735,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842707,49.038710,199.076350,160.595077,214.526826,202.876526,89.487621,14.154879,188.388197,16.204155,47.668175,49.900511,159.191112,201.011096,156.941562,190.078416,111.911871,176.754478,-0.000464,0.030506,86.791011,63.963015,183.306710,6.215797,63.728776,0.709056,770522.557707,0.880704,8.980488,4.462057,3.995465,0.064451,0.059779,32.000000,112.390220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958493,66.296209,105.353156,100.000000,36.671428,45.822785,47.569620,53.150039,85.734177,91.122152,75.478036,178.975243,117.442916,179.427466,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843121,48.887032,199.040708,160.522915,214.564134,202.830607,89.418114,14.152310,188.251446,16.201921,48.034684,49.970877,159.149324,201.072460,156.967947,190.160596,111.818884,176.676492,-0.000465,0.030526,86.857728,64.093908,183.362062,6.210755,61.653955,0.712187,769856.644208,0.882559,8.943828,4.533081,3.994675,0.065698,0.060302,32.000000,112.452645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967174,66.307836,105.335981,100.000000,36.690936,45.822785,47.569620,53.141605,85.734177,91.122152,75.316065,178.836228,117.421667,179.360747,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763030,48.832176,199.242503,160.470892,214.514670,202.840897,89.384167,14.149028,188.388720,16.199041,48.015553,49.973605,159.126102,201.046671,156.925388,190.178664,111.803376,177.161953,-0.000465,0.030517,86.857239,63.747089,183.399896,6.176862,60.863187,0.735421,769606.865606,0.880503,8.781680,4.598935,3.993344,0.066494,0.060771,32.000000,112.518188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971021,66.295440,105.298443,100.000000,36.657121,45.822785,47.569620,53.138216,85.734177,91.122152,75.292649,178.768334,117.528526,179.485492,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697524,48.829434,199.133573,160.459424,214.524618,202.893817,89.322858,14.152595,188.351102,16.201611,48.662251,49.825943,159.087938,200.967061,156.909735,190.119648,111.876855,176.090254,-0.000465,0.030543,87.154464,63.882158,183.265105,6.151463,62.350073,0.746497,769702.743161,0.882322,8.809733,4.807189,4.003826,0.070208,0.063183,32.000000,112.503473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944654,66.271074,105.243363,100.000000,36.675330,45.822785,47.569620,53.182225,85.734177,91.122152,75.210014,178.645717,117.594843,179.417514,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649976,48.829434,199.149265,160.459424,214.515909,202.946171,89.331196,14.149599,188.268511,16.202610,48.786398,49.880449,159.108210,200.839623,156.919511,190.172716,111.771098,176.633460,-0.000466,0.030559,87.445459,63.862008,183.436199,6.118936,63.527150,0.729451,769673.606946,0.884445,8.874874,4.307674,4.006911,0.071180,0.063235,32.000000,112.512020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964553,66.291870,105.241618,100.000000,36.681334,45.822785,47.569620,53.220842,85.734177,91.122152,75.178262,178.662393,117.612640,179.423060,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668585,48.956425,199.166179,160.498302,214.415656,202.940904,89.387671,14.151882,188.324075,16.203216,48.618827,49.935687,159.109598,200.913994,156.865032,190.124639,111.890821,177.090043,-0.000466,0.030548,87.408136,64.022093,183.244813,6.091168,61.257470,0.716768,770373.893117,0.885532,8.924190,4.629615,4.011065,0.068137,0.060920,32.000000,112.491341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980212,66.269651,105.200050,100.000000,36.615346,45.822785,47.569620,53.250575,85.734177,91.122152,75.277767,178.775343,117.249873,179.312360,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773636,48.989613,199.104450,160.523474,214.413230,202.906090,89.455172,14.145603,188.169068,16.201076,48.444360,49.999743,159.124171,200.981597,156.880791,190.206694,111.917899,176.506871,-0.000465,0.030575,87.420859,63.997845,183.364492,6.069078,62.368300,0.743394,770214.975733,0.884896,9.031876,4.691217,4.009902,0.059469,0.053267,32.000000,112.457922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997969,66.257457,105.202228,100.000000,36.681443,45.822785,47.569620,53.243006,85.734177,91.122152,75.261267,178.910345,117.493201,179.410197,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823064,48.963282,199.217136,160.500819,214.408894,202.835900,89.332859,14.148742,188.320445,16.196630,48.075454,50.043980,159.125877,200.904494,156.890054,190.092489,111.788168,176.663293,-0.000464,0.030563,87.215037,64.263333,183.362248,6.045756,61.929958,0.728572,769882.276130,0.882086,8.956184,4.432478,4.000199,0.064825,0.060725,32.000000,112.475712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010239,66.279770,105.208206,100.000000,36.632168,45.822785,47.569620,53.184092,85.734177,91.122152,75.280596,178.665719,117.568569,179.361101,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857380,48.963282,199.066960,160.500819,214.472574,202.822159,89.455825,14.151882,188.359377,16.190736,47.736707,50.060764,159.122057,200.941068,156.904718,190.260400,111.879788,176.797189,-0.000464,0.030547,87.106097,64.264023,183.284134,6.039690,60.927179,0.733066,769978.311341,0.881950,8.878683,4.624403,3.998492,0.067485,0.060549,32.000000,112.481103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004774,66.280122,105.214836,100.000000,36.687741,45.822785,47.569620,53.155019,85.734177,91.122152,75.239851,178.911650,117.595572,179.398119,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779968,48.828336,199.149660,160.428099,214.491105,202.841571,89.388413,14.144461,188.263374,16.195060,47.853318,49.926804,159.063678,201.084183,156.884255,190.163993,111.803246,175.932428,-0.000466,0.030517,86.823526,63.992619,183.245713,6.074305,63.181570,0.744219,769523.515225,0.880004,8.843181,4.585988,3.992728,0.072237,0.064500,32.000000,112.499479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968545,66.253779,105.214630,100.000000,36.645874,45.822785,47.569620,53.201099,85.734177,91.122152,75.077561,178.776826,117.621078,179.450558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751232,48.740020,199.207269,160.379433,214.590872,202.838266,89.381321,14.154736,188.314344,16.193247,48.304442,49.922785,159.051765,200.985511,156.880604,190.309866,111.768479,176.494293,-0.000467,0.030529,86.672641,63.941963,183.361715,6.048468,63.166149,0.718583,769605.022465,0.881711,8.784064,4.320027,4.000349,0.071222,0.063398,32.000000,112.552096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998594,66.259335,105.204708,100.000000,36.647145,45.822785,47.569620,53.176140,85.734177,91.122152,74.958820,178.762643,117.501063,179.339347,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655628,48.812428,199.148663,160.391180,214.508724,202.837946,89.422479,14.155021,188.232421,16.193727,48.775967,49.880999,159.027873,200.967203,156.830576,190.094042,111.869320,177.134482,-0.000467,0.030533,86.660075,63.910067,183.159194,6.057134,61.911154,0.719123,769577.806711,0.882342,8.729797,4.576897,4.004067,0.069195,0.062547,32.000000,112.600301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002118,66.268289,105.177588,100.000000,36.672051,45.822785,47.569620,53.193581,85.734177,91.122152,74.920755,178.844957,117.470072,179.390055,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737957,48.956151,199.075865,160.451873,214.371535,202.814599,89.309532,14.157590,188.260159,16.192893,48.968137,49.970796,159.038433,200.905513,156.830603,190.145178,111.935996,176.492740,-0.000468,0.030540,86.660312,63.968667,183.308932,6.043339,61.067672,0.734965,769548.136691,0.884002,8.901320,4.730347,4.010596,0.067273,0.060675,32.000000,112.571677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017104,66.274988,105.185792,100.000000,36.633226,45.822785,47.569620,53.249781,85.734177,91.122152,74.960860,178.619063,117.493239,179.454060,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751550,48.956151,198.976569,160.451873,214.337162,202.795719,89.359199,14.152595,188.277882,16.191029,48.585580,49.999426,159.065419,200.902476,156.808231,190.071243,111.887411,176.033446,-0.000469,0.030550,86.681013,64.090763,183.399222,6.079354,61.837590,0.744074,769430.624206,0.883747,8.959681,4.408762,4.002494,0.062705,0.055849,32.000000,112.519163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002041,66.277381,105.209765,100.000000,36.615002,45.822785,47.569620,53.205076,85.734177,91.122152,75.080394,178.718397,117.860494,179.433525,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682886,48.972882,198.987158,160.518440,214.325615,202.762326,89.420592,14.153594,188.251750,16.189228,48.234551,49.774962,159.090504,200.909346,156.807736,190.064256,111.724885,175.980249,-0.000469,0.030506,86.602952,63.858653,183.135251,6.119134,63.680336,0.734298,769509.277333,0.882906,8.945598,4.274480,3.999404,0.057055,0.052889,32.000000,112.539365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015622,66.293089,105.195061,100.000000,36.621744,45.822785,47.569620,53.197642,85.734177,91.122152,75.080818,178.841185,117.443070,179.372785,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713835,48.909249,199.001266,160.520398,214.275913,202.720968,89.467725,14.151597,188.100207,16.189854,48.598201,49.883421,159.092055,200.774916,156.820242,189.995926,111.831582,176.488052,-0.000470,0.030486,86.606085,64.032099,183.215811,6.128837,64.078526,0.713873,770159.180647,0.883550,9.033501,4.415804,4.005145,0.059719,0.055016,32.000000,112.545192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031459,66.290224,105.216079,100.000000,36.567665,45.822785,47.569620,53.237242,85.734177,91.122152,75.065958,178.935450,117.521085,179.453548,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703695,48.978093,198.948930,160.509210,214.305464,202.692834,89.406085,14.151882,188.151485,16.186998,48.744461,49.786407,159.084455,200.882843,156.843949,190.011206,111.852504,176.429734,-0.000469,0.030482,86.835880,63.798623,183.203207,6.092057,62.485268,0.708800,769393.439832,0.882136,8.937779,4.511312,4.002935,0.065684,0.061400,32.000000,112.577565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049652,66.334731,105.228392,100.000000,36.559816,45.822785,47.569620,53.221331,85.734177,91.122152,74.982401,178.812169,117.246114,179.318340,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704916,48.978093,199.052353,160.509210,214.291825,202.707904,89.397546,14.151168,188.137206,16.186644,48.785895,49.852780,159.087964,200.796342,156.825952,189.987675,111.757178,177.043785,-0.000469,0.030482,86.672006,64.007984,183.236431,6.069188,61.356683,0.726917,769399.851175,0.882993,9.017134,4.467190,4.002699,0.066223,0.061899,32.000000,112.567683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043973,66.306529,105.220422,100.000000,36.529490,45.822785,47.569620,53.228102,85.734177,91.122152,75.033236,178.795091,117.357537,179.361455,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675168,49.017042,198.924597,160.478444,214.287922,202.703545,89.449709,14.145746,188.234422,16.183990,48.742397,49.883743,159.068443,200.848818,156.828256,189.965955,111.757621,176.665520,-0.000469,0.030477,86.914415,63.894747,183.188260,6.051819,62.134180,0.740609,769846.746085,0.883119,9.015869,4.806505,4.004681,0.069894,0.062130,32.000000,112.589471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069356,66.306989,105.223259,100.000000,36.508782,45.822785,47.569620,53.229028,85.734177,91.122152,75.058355,178.899419,117.662349,179.471998,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703070,49.040356,198.975649,160.510888,214.245379,202.640406,89.305435,14.144176,188.217816,16.182510,48.804716,49.984022,159.065039,200.803050,156.836165,190.093790,111.849544,177.032058,-0.000469,0.030485,87.053731,64.052776,183.304328,6.082440,63.553612,0.731467,769962.798998,0.883269,9.085664,4.655836,4.004508,0.071823,0.063811,32.000000,112.586466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078058,66.305717,105.236170,100.000000,36.500027,45.822785,47.569620,53.248998,85.734177,91.122152,75.047896,178.610870,117.492817,179.433092,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753512,49.010459,199.090256,160.526831,214.182256,202.629298,89.434014,14.168293,188.183423,16.178396,48.204914,49.982149,159.106240,200.957153,156.820888,190.120841,111.868052,176.757771,-0.000469,0.030498,87.071849,64.074769,183.080281,6.058549,62.604597,0.714731,769399.395304,0.883926,9.080045,4.709486,4.003287,0.070979,0.063350,32.000000,112.574921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113588,66.299689,105.259598,100.000000,36.482344,45.822785,47.569620,53.190529,85.734177,91.122152,75.059894,178.868028,117.424697,179.452565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729439,49.010459,198.952456,160.526831,214.166697,202.625162,89.353113,14.151597,188.240273,16.177180,48.361973,49.931990,159.077355,200.917949,156.857209,190.102188,111.778368,177.260344,-0.000469,0.030505,86.950602,64.017887,183.184485,6.077842,61.610262,0.725214,769645.196632,0.881660,9.009554,4.710406,4.002212,0.069939,0.062521,32.000000,112.556445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098720,66.279770,105.285204,100.000000,36.511044,45.822785,47.569620,53.205990,85.734177,91.122152,75.019482,178.706226,117.349904,179.467710,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684602,48.921865,199.093372,160.521796,214.132944,202.642501,89.324521,14.156163,188.280959,16.174926,48.444856,49.844292,159.086324,200.925778,156.844315,190.056395,111.857455,176.969934,-0.000471,0.030484,86.769734,64.123244,183.370158,6.114748,61.157863,0.736738,769506.233291,0.882794,9.022817,4.871213,4.000698,0.067139,0.060492,32.000000,112.605835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121502,66.290541,105.303115,100.000000,36.471873,45.822785,47.569620,53.219898,85.734177,91.122152,74.918609,178.649041,117.625796,179.409331,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718364,48.921865,199.071311,160.521796,214.102732,202.635627,89.539559,14.150455,188.269858,16.177522,48.537698,49.879681,159.082582,200.911915,156.836406,189.990710,111.795165,176.893543,-0.000470,0.030480,86.682946,63.821046,183.228375,6.128074,61.173389,0.743021,769091.296625,0.883817,8.980705,4.676919,4.007144,0.068107,0.060121,32.000000,112.594181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137307,66.279310,105.320854,100.000000,36.486312,45.822785,47.569620,53.246991,85.734177,91.122152,74.898665,179.079118,117.405328,179.451463,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685888,48.914186,198.959662,160.497183,214.024398,202.637462,89.446763,14.153024,188.215060,16.180972,48.541307,49.853985,159.075272,200.865718,156.833600,190.085525,111.821878,176.379781,-0.000469,0.030501,86.571469,63.832436,183.141370,6.131388,61.076667,0.742298,769250.990651,0.881000,8.945700,4.708878,4.003979,0.068987,0.061108,32.000000,112.596369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127574,66.270794,105.331427,100.000000,36.499244,45.822785,47.569620,53.229961,85.734177,91.122152,74.878721,178.893526,117.502866,179.485137,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707849,48.914186,199.012378,160.497183,213.947421,202.657843,89.255402,14.154593,188.301453,16.187633,48.309089,50.006297,159.062561,200.851142,156.819331,189.958993,111.744739,176.759416,-0.000470,0.030534,86.558107,63.951131,183.330409,6.125565,61.171579,0.743600,769165.909263,0.882543,8.971691,4.477938,4.004349,0.068486,0.061269,32.000000,112.554066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079890,66.270463,105.313888,100.000000,36.432525,45.822785,47.569620,53.250004,85.734177,91.122152,74.850486,178.510804,117.317263,179.444382,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683960,48.924060,198.906390,160.494666,213.948961,202.697862,89.565414,14.151882,188.190873,16.192600,48.101419,49.946408,159.073721,200.970751,156.818829,190.009087,111.783565,177.306173,-0.000471,0.030559,86.601878,64.162089,183.048206,6.120696,61.281047,0.742368,769521.186004,0.884090,8.948921,4.706030,4.003641,0.068882,0.062032,32.000000,112.479018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051922,66.273243,105.315942,100.000000,36.451756,45.822785,47.569620,53.240468,85.734177,91.122152,74.839781,179.130828,117.440922,179.464248,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769906,48.863718,199.039795,160.487673,213.806300,202.755076,89.438779,14.154593,188.096503,16.197080,47.929891,50.000125,159.060874,200.903495,156.815750,190.017014,111.705509,176.298588,-0.000472,0.030578,86.515136,64.205802,183.309198,6.108846,61.227834,0.741248,769605.472095,0.881699,8.983565,4.884183,4.003433,0.067401,0.061525,32.000000,112.474935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064735,66.285682,105.306647,100.000000,36.432607,45.822785,47.569620,53.255999,85.734177,91.122152,74.758921,178.877559,117.528373,179.531164,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704854,48.785275,199.114470,160.445719,213.568771,202.794599,89.361789,14.149599,188.113899,16.205939,48.153705,49.926094,159.058097,201.057354,156.826933,190.068247,111.785768,176.576816,-0.000472,0.030568,86.370590,63.955448,183.247750,6.143232,61.585662,0.741178,769796.530150,0.881353,8.834152,4.561992,3.999200,0.065294,0.057801,32.000000,112.378032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036744,66.283439,105.310192,100.000000,36.432311,45.822785,47.569620,53.205266,85.734177,91.122152,74.645130,178.723579,117.704808,179.418182,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610514,48.747425,199.098970,160.403766,213.552389,202.822227,89.421553,14.151311,188.086847,16.209140,48.504004,49.857958,159.049523,200.825679,156.807756,189.978854,111.727655,176.664556,-0.000474,0.030591,86.464131,64.259531,183.280300,6.154989,62.571027,0.740931,769430.422679,0.882967,8.748104,4.868311,3.998252,0.060892,0.055351,32.000000,112.383602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064247,66.277273,105.331346,100.000000,36.457495,45.822785,47.569620,53.243616,85.734177,91.122152,74.611574,178.843106,117.527069,179.360393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759088,48.788292,198.970698,160.418310,213.429088,202.837495,89.471639,14.154593,188.112683,16.211137,48.380681,49.832164,159.015785,200.708924,156.794658,190.062974,111.816034,176.974731,-0.000474,0.030597,86.741119,63.907025,183.009639,6.181431,63.894341,0.727469,769917.507280,0.884674,8.883141,4.685419,4.013241,0.060463,0.057297,32.000000,112.409867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062714,66.291573,105.331517,100.000000,36.338295,45.822785,47.569620,53.300400,85.734177,91.122152,74.537157,178.943278,117.599676,179.425027,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646042,48.788292,198.796896,160.418310,213.406816,202.839040,89.418462,14.149599,188.076962,16.211802,48.613915,49.806865,159.011108,200.684684,156.780526,189.852137,111.876339,176.559023,-0.000475,0.030608,86.651069,63.843386,183.140555,6.198389,62.259173,0.710327,769523.378015,0.881413,8.769931,4.720242,3.998681,0.065385,0.060863,32.000000,112.485957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042594,66.285558,105.345649,100.000000,36.378568,45.822785,47.569620,53.220503,85.734177,91.122152,74.542591,178.836924,117.187276,179.366530,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713817,48.828336,198.988003,160.452432,213.355557,202.806220,89.374032,14.152595,187.943325,16.217008,48.158309,49.844948,159.011399,200.804293,156.755899,189.953573,111.778205,176.560387,-0.000475,0.030612,86.660335,63.975434,183.270653,6.203015,60.917685,0.730010,769455.458239,0.884176,8.887131,4.494779,4.004285,0.066064,0.061299,32.000000,112.519123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051639,66.268792,105.346404,100.000000,36.342728,45.822785,47.569620,53.286677,85.734177,91.122152,74.549906,178.748064,117.355734,179.358269,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603876,48.796520,199.013596,160.420547,213.274999,202.811196,89.358197,14.152738,188.127826,16.216952,48.196920,49.743567,159.024053,200.819930,156.770487,189.937581,111.619677,176.855342,-0.000475,0.030604,86.635754,63.698035,183.119384,6.184572,61.695445,0.745665,769712.315426,0.883232,8.856885,4.593456,4.002670,0.068336,0.060590,32.000000,112.515668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053982,66.263223,105.352086,100.000000,36.313782,45.822785,47.569620,53.251292,85.734177,91.122152,74.478653,178.716393,117.446330,179.388206,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600816,48.791309,199.026273,160.399011,213.246059,202.794866,89.314526,14.150169,188.059718,16.218457,48.985112,49.761953,159.009259,200.676448,156.779424,189.911706,111.729196,177.089310,-0.000476,0.030620,86.683443,63.809816,183.136231,6.199786,62.231636,0.748703,770260.608078,0.883081,8.842439,4.682729,4.001955,0.070460,0.063405,32.000000,112.449982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038890,66.282675,105.376727,100.000000,36.347118,45.822785,47.569620,53.316243,85.734177,91.122152,74.446218,178.629051,117.687280,179.405279,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746426,48.942437,198.958322,160.427260,213.240248,202.745320,89.488280,14.150455,188.062292,16.214390,48.813858,49.873021,158.994619,200.844883,156.789649,190.015809,111.778199,176.431408,-0.000476,0.030603,86.816922,63.956794,183.308486,6.201689,63.439896,0.731380,769954.592529,0.885916,8.937094,4.852552,4.012560,0.071512,0.064354,32.000000,112.482747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051802,66.286877,105.375484,100.000000,36.278734,45.822785,47.569620,53.322876,85.734177,91.122152,74.408157,178.976560,117.523386,179.499968,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828334,48.942437,198.906390,160.427260,213.165379,202.696759,89.455887,14.151882,188.136612,16.209761,48.294532,49.989454,159.022832,200.985755,156.768884,189.899240,111.727171,177.675914,-0.000475,0.030599,86.942338,64.084332,183.078228,6.219100,62.693739,0.715559,769726.378266,0.881480,8.937192,4.542160,3.999450,0.071009,0.063125,32.000000,112.495398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067587,66.294796,105.381062,100.000000,36.302736,45.822785,47.569620,53.242477,85.734177,91.122152,74.533336,178.911774,117.273500,179.353666,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758353,48.892517,199.099256,160.414114,213.116856,202.688182,89.273712,14.151597,188.329673,16.211728,48.170149,49.967077,159.024926,201.004063,156.767210,190.149289,111.830806,175.893692,-0.000477,0.030598,86.899456,63.958099,183.278954,6.241785,62.173939,0.722707,769659.688295,0.879978,8.852385,5.087023,3.991833,0.064344,0.057241,32.000000,112.509234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032513,66.303784,105.363531,100.000000,36.300333,45.822785,47.569620,53.194743,85.734177,91.122152,74.464867,178.547425,117.685132,179.327427,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630513,48.838759,199.021359,160.399570,213.018802,202.698873,89.498680,14.149313,188.129467,16.213880,48.470513,49.921910,159.010112,200.864944,156.786699,190.000814,111.758040,177.711217,-0.000479,0.030581,86.902707,63.879692,183.387782,6.247899,63.658779,0.730031,769137.439495,0.882990,8.874916,4.275373,4.001323,0.060706,0.056064,32.000000,112.497389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040248,66.342800,105.373506,100.000000,36.330605,45.822785,47.569620,53.234323,85.734177,91.122152,74.441998,178.997360,117.595878,179.438560,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654329,48.889226,199.104299,160.437049,212.997197,202.734108,89.389299,14.155164,188.172582,16.213902,48.738332,49.949528,159.011058,201.104834,156.778965,190.044639,111.902933,176.465501,-0.000480,0.030617,86.889489,63.854832,183.265553,6.254444,63.249836,0.714353,769579.666024,0.883205,8.953713,5.070126,4.010061,0.065284,0.060620,32.000000,112.465891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045447,66.356768,105.362879,100.000000,36.292124,45.822785,47.569620,53.309036,85.734177,91.122152,74.361094,178.778598,117.605698,179.404650,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748468,48.889226,199.083812,160.437049,213.030823,202.741907,89.449598,14.150169,188.204851,16.218649,48.814806,49.962239,159.020358,200.992850,156.768288,190.051542,111.846328,177.538058,-0.000478,0.030652,86.848578,64.120681,183.240653,6.270098,62.325368,0.719114,769205.140651,0.884094,8.979466,4.430989,4.009807,0.065393,0.060699,32.000000,112.503796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033284,66.345400,105.336932,100.000000,36.313840,45.822785,47.569620,53.297234,85.734177,91.122152,74.385674,178.899195,117.526186,179.403745,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732382,48.946551,199.157665,160.459145,213.088051,202.701635,89.379050,14.149884,188.323221,16.217346,48.144391,49.874399,159.031170,200.988813,156.763660,190.142850,111.867639,176.623135,-0.000478,0.030659,86.826278,64.027120,183.282462,6.252977,61.266518,0.728530,769347.848211,0.881674,8.881865,4.913292,4.001808,0.067746,0.061412,32.000000,112.477657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023207,66.331956,105.354814,100.000000,36.349613,45.822785,47.569620,53.245168,85.734177,91.122152,74.420556,178.758101,117.593731,179.352289,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746480,48.853296,199.191010,160.438447,213.109389,202.689489,89.462348,14.152738,188.381807,16.218462,48.309632,49.924360,159.009298,201.078270,156.774933,190.289451,111.963969,176.761969,-0.000476,0.030687,86.638756,64.043369,183.481597,6.226947,61.099117,0.741519,769255.073369,0.882654,8.955859,4.528970,4.004587,0.068447,0.061183,32.000000,112.358088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017331,66.356901,105.341096,100.000000,36.297166,45.822785,47.569620,53.252202,85.734177,91.122152,74.302763,178.924695,117.682025,179.511259,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777147,48.818462,199.209656,160.439286,213.152944,202.680209,89.453846,14.148885,188.386943,16.221298,48.355916,49.965502,159.035901,201.017987,156.799746,190.365784,111.834408,176.147432,-0.000477,0.030662,86.596836,64.098977,183.473012,6.216787,60.836332,0.740387,769202.528891,0.882264,8.857481,5.079076,4.002616,0.066714,0.061146,32.000000,112.396999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031340,66.358036,105.344050,100.000000,36.331457,45.822785,47.569620,53.246430,85.734177,91.122152,74.275986,178.907693,117.770550,179.533761,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730016,48.818188,199.307450,160.449915,213.215118,202.696322,89.397531,14.151026,188.437952,16.225527,48.318370,49.783439,159.023980,201.177839,156.797598,190.272908,111.904906,177.212923,-0.000476,0.030658,86.696081,63.938579,183.444968,6.222049,60.876143,0.745922,768876.975648,0.880625,8.781398,4.372900,4.002030,0.066156,0.061347,32.000000,112.453631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998235,66.351497,105.313465,100.000000,36.325987,45.822785,47.569620,53.228669,85.734177,91.122152,74.212761,178.795062,117.514373,179.459882,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743094,48.818188,199.252466,160.449915,213.094495,202.723543,89.491733,14.148172,188.491484,16.230190,48.755677,49.851407,159.025310,201.215595,156.788361,190.306398,111.894637,177.036054,-0.000475,0.030654,86.724420,63.836568,183.487962,6.208752,60.765810,0.746387,768776.482905,0.882177,8.829948,4.725872,4.007790,0.066541,0.060896,32.000000,112.491597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978516,66.355471,105.295150,100.000000,36.375961,45.822785,47.569620,53.256819,85.734177,91.122152,74.182226,178.983466,117.616360,179.463737,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691099,48.831628,199.329561,160.459984,213.091454,202.758271,89.302553,14.142891,188.461034,16.234010,48.651101,49.835569,159.042633,201.266256,156.784228,190.303400,111.871173,176.529135,-0.000474,0.030658,86.825038,63.967690,183.571440,6.186787,60.809450,0.747518,768892.930552,0.881109,8.816396,4.665979,4.005631,0.066291,0.060622,32.000000,112.462213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969398,66.355492,105.270713,100.000000,36.353635,45.822785,47.569620,53.249763,85.734177,91.122152,74.151950,178.605107,117.590892,179.548788,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653027,48.908974,199.231978,160.513405,213.127344,202.790451,89.428060,14.147601,188.373238,16.236260,48.715460,49.819811,159.046166,201.071502,156.798723,190.212277,111.983969,177.616131,-0.000473,0.030659,86.853038,63.896276,183.245589,6.161968,60.765417,0.748046,769212.832546,0.884187,8.883730,4.488061,4.011374,0.066160,0.061097,32.000000,112.476923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956682,66.367324,105.249675,100.000000,36.389166,45.822785,47.569620,53.282055,85.734177,91.122152,74.136184,178.856120,117.631012,179.498395,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789101,48.908974,199.310420,160.513405,213.082614,202.806088,89.454762,14.151168,188.506575,16.243326,48.402907,49.907521,159.072710,201.259855,156.815549,190.348347,111.932531,176.491378,-0.000475,0.030668,86.846942,64.086558,183.560790,6.171087,61.469560,0.749139,769201.772341,0.884031,9.000566,4.806562,4.012484,0.065398,0.060320,32.000000,112.497848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940714,66.382563,105.243671,100.000000,36.373324,45.822785,47.569620,53.306353,85.734177,91.122152,74.190748,178.909524,117.698288,179.607049,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
