OSU 80 Ton Compressor Load Stand
49.712786,48.979190,199.336913,160.466696,214.465859,202.882735,89.287303,14.151597,188.433456,16.221271,48.824802,49.938488,159.088660,201.059678,156.870821,190.281139,112.035228,176.144920,-0.000494,0.030921,87.308727,63.993547,183.461692,6.007567,63.110864,0.732708,769832.445319,0.882253,8.884244,4.727665,4.006544,0.070603,0.063366,32.000000,112.550301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101651,66.537324,104.817453,100.000000,36.682228,45.822785,47.569620,53.273537,85.734177,91.122152,75.314991,178.574606,117.636190,179.309213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767121,49.043922,199.173630,160.471731,214.420208,202.867488,89.296237,14.145317,188.379780,16.227122,48.557600,50.030971,159.062512,201.131684,156.855148,190.159634,111.992941,177.144204,-0.000495,0.030920,87.955907,64.193586,183.384928,6.039450,63.518155,0.721283,769392.506297,0.884819,9.008808,4.171080,4.009772,0.072327,0.064357,32.000000,112.594205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113483,66.562524,104.864922,100.000000,36.690442,45.822785,47.569620,53.269473,85.734177,91.122152,75.314991,178.592474,117.510499,179.291039,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800714,49.046664,199.121663,160.461103,214.443307,202.830686,89.341178,14.145603,188.418310,16.235475,48.860808,49.893996,159.082448,201.152519,156.834761,190.139873,111.923774,177.524024,-0.000495,0.030969,87.871899,64.067925,183.368245,6.072387,62.106118,0.715630,769622.212787,0.883751,9.017239,4.610584,4.002113,0.069981,0.062193,32.000000,112.550764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133006,66.577106,104.862173,100.000000,36.692440,45.822785,47.569620,53.229117,85.734177,91.122152,75.314991,178.682356,117.524345,179.312675,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744747,49.035967,199.285462,160.479003,214.365553,202.817065,89.362311,14.151168,188.434008,16.234913,48.724658,49.971359,159.079710,201.187278,156.854288,190.225135,111.981499,176.566469,-0.000496,0.030970,88.264182,64.045556,183.509232,6.106883,61.688337,0.731193,769719.682351,0.882492,8.985199,4.830288,3.998370,0.062964,0.056348,32.000000,112.542053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147843,66.578241,104.864550,100.000000,36.706065,45.822785,47.569620,53.232054,85.734177,91.122152,75.314991,178.724621,117.706611,179.351149,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785698,49.041727,199.354434,160.504735,214.294595,202.802729,89.322035,14.147601,188.480943,16.235660,48.576367,49.933517,159.089308,201.238347,156.841647,190.155561,111.906876,176.412067,-0.000495,0.030955,88.316008,63.976483,183.446927,6.162354,63.230927,0.737245,769467.608328,0.883300,9.032464,4.392579,4.006161,0.061058,0.055228,32.000000,112.576171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126874,66.570123,104.839957,100.000000,36.739183,45.822785,47.569620,53.223464,85.734177,91.122152,75.314991,178.644070,117.720151,179.446900,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714548,49.029659,199.222089,160.540536,214.360835,202.799139,89.452642,14.149884,188.495648,16.239163,48.837585,49.894054,159.083251,201.056334,156.847648,190.196633,111.885041,177.962199,-0.000495,0.030991,88.512601,63.981870,183.287031,6.162676,63.081019,0.718872,769648.333381,0.882843,8.995808,4.405788,4.004251,0.060548,0.054347,32.000000,112.593087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109385,66.580079,104.833894,100.000000,36.708686,45.822785,47.569620,53.221339,85.734177,91.122152,75.314991,178.905284,117.880592,179.458938,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769634,49.079579,199.086432,160.563471,214.428938,202.724309,89.388433,14.154879,188.492144,16.240302,49.026579,50.125000,159.106948,201.122978,156.853689,190.244491,112.017963,176.203541,-0.000496,0.030963,88.161663,64.301814,183.430058,6.179261,62.809553,0.721115,769853.151496,0.882910,9.057450,5.042388,4.007320,0.062069,0.055515,32.000000,112.635027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135969,66.578829,104.832739,100.000000,36.696036,45.822785,47.569620,53.275678,85.734177,91.122152,75.314991,178.776867,117.701740,179.422588,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819958,49.138825,199.215619,160.598434,214.358866,202.696588,89.422958,14.152881,188.484916,16.236687,48.484726,50.010595,159.163165,201.211498,156.856884,190.217558,111.957621,177.207106,-0.000496,0.030913,88.142844,63.992218,183.343054,6.185148,61.731138,0.723009,769037.285585,0.882256,9.050294,4.211692,4.000159,0.066367,0.059564,32.000000,112.552181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117055,66.576939,104.876359,100.000000,36.685484,45.822785,47.569620,53.208740,85.734177,91.122152,75.314991,178.845916,117.879326,179.476207,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720777,49.051602,199.314243,160.589203,214.273752,202.742201,89.341697,14.145032,188.338308,16.240910,48.731911,49.865161,159.125727,201.100084,156.874803,190.082260,111.837600,176.915381,-0.000496,0.030906,88.294539,63.757958,183.251179,6.238528,61.950860,0.735357,769282.313566,0.880951,9.057441,4.670849,3.998711,0.070079,0.062756,32.000000,112.417585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086925,66.563800,104.892120,100.000000,36.764882,45.822785,47.569620,53.236494,85.734177,91.122152,75.314991,178.683393,117.621116,179.440212,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671690,49.130322,199.274355,160.596755,214.275014,202.762027,89.407731,14.147315,188.359550,16.243326,49.244437,49.805556,159.114514,201.061431,156.865813,190.160654,112.016191,176.683251,-0.000496,0.030894,87.926730,64.011482,183.403894,6.264094,62.780311,0.734277,769830.395315,0.883689,9.072936,4.675117,4.008671,0.070589,0.063113,32.000000,112.379855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084094,66.583876,104.966891,100.000000,36.739743,45.822785,47.569620,53.265181,85.734177,91.122152,75.314991,178.815463,117.351975,179.344146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753569,49.225776,199.090741,160.618292,214.252759,202.815792,89.314163,14.149599,188.374418,16.242396,48.765109,49.879474,159.140071,200.919539,156.880139,190.145172,111.926794,176.821514,-0.000495,0.030887,87.790523,63.989262,183.380235,6.253829,63.644040,0.725355,769489.834885,0.884288,9.202554,4.404313,4.011830,0.071037,0.062899,32.000000,112.533622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066211,66.583438,105.005536,100.000000,36.717799,45.822785,47.569620,53.228322,85.734177,91.122152,75.314991,178.628325,117.483765,179.430102,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784516,49.197524,199.202435,160.630319,214.284324,202.794078,89.459399,14.154451,188.357370,16.243155,48.642730,50.034581,159.159350,201.110318,156.875329,190.051097,111.851478,177.960562,-0.000494,0.030887,87.599572,64.244375,183.418698,6.271450,63.485923,0.714397,770170.981405,0.884067,9.213132,4.548644,4.001537,0.071594,0.064487,32.000000,112.370175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070472,66.582712,105.014134,100.000000,36.646542,45.822785,47.569620,53.265571,85.734177,91.122152,75.314991,178.918797,117.502559,179.441628,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855650,49.150620,199.300651,160.611579,214.379906,202.728668,89.330266,14.146316,188.400228,16.243697,48.209091,49.958223,159.132812,201.142468,156.893995,190.241470,111.951056,177.448830,-0.000494,0.030878,87.343969,64.064227,183.529180,6.302530,63.700032,0.715923,770300.091293,0.881858,9.152829,5.075305,4.001293,0.071117,0.063799,32.000000,112.413183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066918,66.584981,105.081804,100.000000,36.682825,45.822785,47.569620,53.230361,85.734177,91.122152,75.314991,178.660532,117.612141,179.417435,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706524,48.977270,199.326619,160.540256,214.423263,202.750902,89.371841,14.149171,188.485128,16.245085,48.776533,49.969037,159.089681,201.082042,156.881284,190.300715,111.912169,177.027585,-0.000492,0.030867,87.135975,64.124583,183.380134,6.277088,63.554425,0.712528,769413.690542,0.881333,9.032309,4.773223,3.997554,0.070625,0.063135,32.000000,112.434007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037976,66.584285,105.118341,100.000000,36.704243,45.822785,47.569620,53.155886,85.734177,91.122152,75.314991,178.743683,117.491168,179.421880,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730719,49.037887,199.231247,160.528789,214.554173,202.760618,89.481667,14.142321,188.270549,16.245052,49.173565,49.940583,159.078149,201.050402,156.850078,190.105462,112.089852,176.312760,-0.000492,0.030881,87.216583,64.188139,183.305410,6.291408,60.871816,0.715834,769404.853635,0.883526,9.013379,4.645087,4.010070,0.066300,0.061539,32.000000,112.479199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073427,66.596509,105.154733,100.000000,36.665022,45.822785,47.569620,53.272182,85.734177,91.122152,75.314991,178.963334,117.677729,179.541943,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735332,49.151717,199.136116,160.555919,214.535343,202.730026,89.441771,14.152310,188.395762,16.248115,48.888178,49.873252,159.109023,201.155638,156.842559,190.278756,111.996836,176.258596,-0.000492,0.030869,87.021949,64.102892,183.596032,6.286704,64.029667,0.746978,768852.155409,0.882157,9.048919,4.183289,4.006201,0.060093,0.055463,32.000000,112.541571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075954,66.594877,105.229964,100.000000,36.693760,45.822785,47.569620,53.231516,85.734177,91.122152,75.314991,178.883542,117.503902,179.503469,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813005,49.220016,199.135350,160.635634,214.634442,202.714437,89.273319,14.137897,188.412075,16.249414,48.603099,50.013479,159.138296,201.183303,156.848533,190.147324,111.926734,176.854376,-0.000491,0.030882,86.775062,64.279278,183.361355,6.282051,61.669664,0.709975,769386.325334,0.882609,9.157968,4.254744,4.003916,0.064754,0.058597,32.000000,112.554119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076712,66.584388,105.280469,100.000000,36.655581,45.822785,47.569620,53.279911,85.734177,91.122152,75.314991,178.546638,117.703543,179.521054,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696890,49.159672,199.250879,160.622488,214.704708,202.704069,89.445494,14.150027,188.384489,16.250696,48.741384,49.890948,159.129424,201.102469,156.871340,190.184389,111.854371,177.660183,-0.000488,0.030861,86.677963,63.966494,183.370221,6.330430,63.169060,0.736219,769680.975990,0.882844,9.145828,4.561756,3.997658,0.071596,0.063135,32.000000,112.609473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068160,66.555813,105.289250,100.000000,36.703095,45.822785,47.569620,53.192957,85.734177,91.122152,75.314991,178.890987,117.470494,179.450322,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751282,49.180518,199.231451,160.628362,214.640977,202.733491,89.472948,14.146459,188.470812,16.257881,48.685135,50.003686,159.123709,201.194312,156.890143,190.225804,111.949674,176.831433,-0.000486,0.030879,86.553306,64.095571,183.471075,6.355675,61.608899,0.720367,769969.824965,0.883237,9.205769,4.953597,4.009323,0.067486,0.061119,32.000000,112.522891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101311,66.591145,105.321513,100.000000,36.694685,45.822785,47.569620,53.270580,85.734177,91.122152,75.314991,178.945897,117.800199,179.560236,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732569,49.170918,199.322208,160.654933,214.414923,202.749409,89.478529,14.150169,188.528784,16.261635,48.332611,49.938035,159.153675,201.206340,156.902099,190.300573,111.944718,176.431123,-0.000483,0.030866,86.599226,64.017604,183.618692,6.400736,63.987470,0.737998,769654.030652,0.882073,9.170242,4.529704,4.004549,0.063412,0.059066,32.000000,112.513588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109066,66.598924,105.323691,100.000000,36.711842,45.822785,47.569620,53.224192,85.734177,91.122152,75.314991,178.957058,117.387186,179.453273,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745842,49.057087,199.378457,160.612139,214.289046,202.683487,89.341097,14.154165,188.495026,16.260801,48.692179,49.898498,159.129731,201.244096,156.916195,190.302939,111.993832,176.707567,-0.000482,0.030836,86.680240,64.011635,183.420697,6.394917,63.384271,0.711064,769722.262369,0.882433,9.180032,4.375528,4.007881,0.061445,0.054738,32.000000,112.482829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074731,66.586150,105.299063,100.000000,36.725901,45.822785,47.569620,53.255414,85.734177,91.122152,75.314991,178.682195,117.784435,179.538521,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647791,49.055167,199.278838,160.585008,214.252029,202.646141,89.342161,14.152167,188.529311,16.257884,49.245514,49.915018,159.124846,201.109992,156.855420,190.218311,112.059115,176.986180,-0.000479,0.030802,86.725597,63.894308,183.540415,6.419668,61.408899,0.717325,768972.817856,0.882959,9.052448,4.436336,4.007942,0.066642,0.059207,32.000000,112.557182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099243,66.607820,105.292324,100.000000,36.722334,45.822785,47.569620,53.283021,85.734177,91.122152,75.314991,178.684322,117.661927,179.432659,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821865,49.221387,199.253854,160.618013,214.189973,202.669891,89.370168,14.149313,188.453400,16.256355,48.464906,50.100591,159.163067,201.125404,156.871132,190.259624,111.917336,176.627135,-0.000476,0.030820,86.504427,64.118028,183.520593,6.404413,61.583879,0.741290,768734.946267,0.884718,9.152192,4.481706,4.013851,0.065075,0.058238,32.000000,112.515868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070008,66.592246,105.246692,100.000000,36.699216,45.822785,47.569620,53.237646,85.734177,91.122152,75.314991,178.740335,117.876296,179.529237,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784473,49.136905,199.354750,160.567667,214.170610,202.678284,89.402955,14.149884,188.473093,16.253493,48.785680,50.079233,159.165770,201.219591,156.924431,190.309088,111.904510,176.611218,-0.000474,0.030839,86.355294,64.184594,183.560485,6.389216,61.649916,0.733118,769540.301102,0.881065,9.158365,4.482101,3.999704,0.064977,0.058513,32.000000,112.535858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105809,66.614821,105.222212,100.000000,36.715807,45.822785,47.569620,53.214461,85.734177,91.122152,75.314991,178.805910,117.795136,179.449693,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804039,49.168175,199.302319,160.556758,214.111352,202.713625,89.321919,14.148600,188.498939,16.258263,48.929138,50.066253,159.127766,201.234290,156.902521,190.204964,111.949733,175.859516,-0.000474,0.030800,86.378104,64.028776,183.627075,6.319307,63.567381,0.737092,769445.089195,0.881762,9.092254,4.487361,4.004356,0.065845,0.060681,32.000000,112.522950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068822,66.601472,105.231516,100.000000,36.732385,45.822785,47.569620,53.216650,85.734177,91.122152,75.314991,178.643839,117.357805,179.244540,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840294,49.158849,199.309760,160.582770,214.077335,202.750436,89.308183,14.148172,188.505212,16.259813,48.701566,50.022454,159.139535,201.227991,156.847512,190.300042,112.022779,177.174319,-0.000473,0.030810,86.403489,64.278935,183.389577,6.289716,61.365914,0.714665,769430.078467,0.882408,9.103267,4.142816,4.001730,0.066470,0.060907,32.000000,112.522045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085558,66.611175,105.242558,100.000000,36.751211,45.822785,47.569620,53.265410,85.734177,91.122152,75.314991,178.616366,117.431410,179.349064,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744176,49.156106,199.383306,160.589763,213.986427,202.795342,89.445826,14.155450,188.415572,16.256966,48.916546,50.026808,159.171335,201.255818,156.895286,190.227297,111.931625,176.749009,-0.000474,0.030799,86.663124,63.979921,183.425244,6.301084,60.779185,0.739962,769254.353009,0.881967,9.056422,4.592690,3.998968,0.067004,0.061421,32.000000,112.575214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104063,66.606404,105.234788,100.000000,36.736607,45.822785,47.569620,53.209756,85.734177,91.122152,75.314991,178.891651,117.704847,179.406931,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756039,49.182986,199.357804,160.612139,214.052097,202.895159,89.388664,14.149741,188.451540,16.250989,49.097259,49.976430,159.145654,201.198899,156.876683,190.217352,111.959528,176.869323,-0.000472,0.030805,86.536273,64.142959,183.646001,6.331597,63.064969,0.748744,769902.068840,0.882690,9.153192,4.515010,4.008174,0.070958,0.063427,32.000000,112.535903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129701,66.600872,105.227438,100.000000,36.766896,45.822785,47.569620,53.222107,85.734177,91.122152,75.314991,178.777328,117.672973,179.447844,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849130,49.279264,199.450846,160.702483,214.068158,202.888217,89.534805,14.159303,188.583516,16.258249,48.620455,50.048530,159.200183,201.461582,156.916692,190.391358,111.836576,176.769023,-0.000472,0.030816,86.361058,64.119359,183.525524,6.325078,63.373492,0.721804,770230.681985,0.883521,9.167783,4.534898,4.006706,0.071278,0.063619,32.000000,112.621335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151707,66.630860,105.207562,100.000000,36.797928,45.822785,47.569620,53.190110,85.734177,91.122152,75.314991,179.069609,117.860647,179.565547,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812279,49.159672,199.402508,160.695211,214.222599,202.846366,89.337310,14.151168,188.491702,16.259339,48.672657,50.075157,159.190850,201.204240,156.941300,190.363993,111.949077,177.667201,-0.000471,0.030801,86.335332,64.260859,183.600438,6.291845,63.589725,0.717083,770891.168637,0.882253,9.196655,5.054371,4.001647,0.071938,0.063939,32.000000,112.612026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167567,66.620106,105.215712,100.000000,36.825057,45.822785,47.569620,53.207600,85.734177,91.122152,75.314991,178.674619,117.690655,179.445012,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762654,49.106734,199.400901,160.640668,214.200129,202.824651,89.419754,14.152881,188.568759,16.265849,48.695011,49.879020,159.163108,201.230253,156.902884,190.338162,111.803476,177.220328,-0.000470,0.030818,86.444573,64.096602,183.691072,6.330658,63.523085,0.715021,769966.996217,0.882650,9.086234,4.861668,4.003079,0.070763,0.063177,32.000000,112.610787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189264,66.632703,105.262282,100.000000,36.779919,45.822785,47.569620,53.208196,85.734177,91.122152,75.314991,178.839509,117.696332,179.468812,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688995,49.117705,199.248262,160.627802,214.097117,202.921625,89.395062,14.148885,188.464413,16.265936,48.935449,49.953157,159.144989,201.072134,156.887340,190.305808,111.951684,178.427742,-0.000471,0.030836,86.440818,63.926474,183.596360,6.375338,62.434127,0.716209,770368.275502,0.882588,9.084679,4.830238,4.007039,0.069270,0.061913,32.000000,112.603168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152226,66.622632,105.262970,100.000000,36.851593,45.822785,47.569620,53.242691,85.734177,91.122152,75.314991,178.790124,117.594152,179.488127,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806116,49.209867,199.271782,160.656332,213.931741,202.978443,89.384691,14.153594,188.454576,16.264424,48.794466,49.909135,159.150778,201.237328,156.884846,190.316384,111.961769,178.553902,-0.000471,0.030790,86.659572,63.953889,183.398263,6.388444,61.204231,0.729631,770349.086961,0.884736,9.171989,5.159590,4.009907,0.065656,0.059909,32.000000,112.602181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178971,66.630711,105.261975,100.000000,36.809984,45.822785,47.569620,53.208395,85.734177,91.122152,75.314991,178.769381,117.546975,179.470346,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721928,49.159123,199.352901,160.633676,213.832946,202.990569,89.400025,14.150740,188.512030,16.264646,49.007994,50.002607,159.204190,201.166953,156.942231,190.267081,112.052773,177.310745,-0.000472,0.030802,86.606204,63.973088,183.538173,6.397046,63.724475,0.743222,770594.522634,0.883003,9.142809,5.199264,4.000950,0.057630,0.053735,32.000000,112.595906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213034,66.640298,105.251265,100.000000,36.823265,45.822785,47.569620,53.176954,85.734177,91.122152,75.314991,178.800051,117.601133,179.493949,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720703,49.218096,199.347349,160.659408,213.898521,203.078852,89.462991,14.150598,188.525290,16.264384,48.988807,49.968677,159.188755,201.274615,156.914281,190.357717,112.055781,176.727506,-0.000469,0.030800,86.680910,63.864314,183.520246,6.394711,62.598696,0.715041,770238.157870,0.884439,9.179264,4.616788,4.009356,0.071131,0.063270,32.000000,112.585868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246658,66.627783,105.186151,100.000000,36.827187,45.822785,47.569620,53.168830,85.734177,91.122152,75.314991,178.925982,117.539074,179.467238,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781743,49.246348,199.321470,160.644864,213.823379,203.104381,89.474724,14.150169,188.517997,16.273493,48.903139,49.904898,159.180647,201.116312,156.903879,190.397871,111.976426,176.417900,-0.000470,0.030802,86.581897,63.980849,183.488981,6.410486,60.986896,0.728352,770697.519389,0.884371,9.239506,4.382311,4.009343,0.067161,0.060262,32.000000,112.425894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246427,66.611303,105.209397,100.000000,36.817228,45.822785,47.569620,53.254132,85.734177,91.122152,75.314991,178.949447,117.877945,179.547136,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798441,49.261435,199.357628,160.635074,213.714976,203.104799,89.330230,14.160016,188.479957,16.268012,48.481431,49.952918,159.161179,201.340627,156.942851,190.262830,111.869113,177.601448,-0.000472,0.030823,86.599970,64.238179,183.458037,6.397687,63.456182,0.746878,771071.493355,0.883232,9.204524,4.338558,4.003907,0.063709,0.058949,32.000000,112.488223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232821,66.591821,105.231577,100.000000,36.882368,45.822785,47.569620,53.214521,85.734177,91.122152,75.314991,178.660460,117.519973,179.486318,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732077,49.181341,199.326757,160.634795,213.866766,203.092344,89.345169,14.150169,188.480080,16.256666,48.865402,49.963863,159.170451,201.267337,156.924977,190.371631,112.045524,177.155259,-0.000472,0.030785,86.650181,64.132116,183.521939,6.372003,63.935254,0.717725,771546.532188,0.884370,9.202322,4.915607,4.003291,0.063124,0.059390,32.000000,112.468485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206095,66.569594,105.269861,100.000000,36.895226,45.822785,47.569620,53.200585,85.734177,91.122152,75.314991,178.690338,117.500526,179.386160,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720954,49.180518,199.310601,160.650738,213.869140,203.107202,89.358225,14.148029,188.431359,16.250116,48.916407,49.947103,159.174146,201.233882,156.927931,190.187933,111.910139,176.576389,-0.000472,0.030756,86.714788,63.925291,183.432182,6.367416,63.780940,0.712893,770689.225013,0.885280,9.190964,4.562385,4.008012,0.057844,0.052258,32.000000,112.443839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229696,66.579937,105.304393,100.000000,36.888687,45.822785,47.569620,53.244377,85.734177,91.122152,75.314991,178.716450,117.529447,179.397726,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703121,49.203558,199.412212,160.635074,214.002300,203.083407,89.339923,14.152881,188.474292,16.248246,49.253826,49.928889,159.182607,201.111521,156.925098,190.270037,111.859666,176.097885,-0.000471,0.030771,86.639271,64.152796,183.410113,6.361093,61.418970,0.714767,771263.391317,0.885433,9.201669,4.467885,4.008584,0.065089,0.058568,32.000000,112.438851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224918,66.563895,105.305342,100.000000,36.861994,45.822785,47.569620,53.279970,85.734177,91.122152,75.314991,178.679846,117.412270,179.383446,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738842,49.382126,199.205338,160.702763,214.034327,203.087514,89.520941,14.147886,188.436447,16.237913,49.412788,49.978636,159.191723,201.039984,156.922923,190.179967,111.949936,175.701929,-0.000471,0.030778,86.636941,64.036557,183.406749,6.350241,62.316425,0.742728,771440.146330,0.885921,9.243195,4.327904,4.012066,0.070883,0.063354,32.000000,112.513270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231662,66.596908,105.254036,100.000000,36.852157,45.822785,47.569620,53.308560,85.734177,91.122152,75.314991,179.041882,117.455382,179.343910,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784311,49.360731,199.301851,160.701084,214.205499,203.081557,89.330918,14.147886,188.344922,16.235090,48.601034,50.028341,159.220070,201.106200,156.904188,190.231631,111.932713,176.880363,-0.000470,0.030767,86.732219,64.109740,183.410665,6.328289,62.329695,0.731439,771508.071317,0.883885,9.384741,4.079742,4.005026,0.069419,0.061697,32.000000,112.483403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226833,66.562483,105.186071,100.000000,36.864297,45.822785,47.569620,53.233679,85.734177,91.122152,75.314991,178.661835,117.720266,179.515901,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785750,49.242782,199.405828,160.677030,214.249642,203.088411,89.413699,14.159160,188.325469,16.238158,48.849278,50.031981,159.215360,201.109319,156.951555,190.194012,111.884907,176.188723,-0.000470,0.030791,86.648505,64.144863,183.502866,6.362210,60.909555,0.730872,771469.329693,0.884788,9.316246,4.566099,4.003306,0.066425,0.060804,32.000000,112.438384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209171,66.588096,105.081303,100.000000,36.873915,45.822785,47.569620,53.217088,85.734177,91.122152,75.314991,178.827397,117.703619,179.498631,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709966,49.241960,199.259858,160.669198,214.324074,203.079591,89.420332,14.149171,188.296684,16.232316,48.715876,50.015006,159.224852,201.096557,156.934281,190.240576,111.895374,176.566756,-0.000469,0.030790,86.611868,64.108410,183.525834,6.398375,63.153324,0.747932,771341.136344,0.883677,9.196809,4.338848,4.005279,0.063511,0.059915,32.000000,112.500240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227129,66.566947,105.018513,100.000000,36.886165,45.822785,47.569620,53.192717,85.734177,91.122152,75.314991,178.840663,117.455420,179.346310,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735832,49.212610,199.296407,160.620530,214.390734,203.039902,89.275243,14.146745,188.293441,16.223255,49.076789,49.910082,159.154323,201.044877,156.906525,190.148512,111.947887,176.922644,-0.000469,0.030773,86.608540,64.048483,183.321092,6.351933,63.768167,0.721918,771394.566954,0.885068,9.274501,4.478819,4.008449,0.060012,0.055276,32.000000,112.516756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206145,66.560063,104.953450,100.000000,36.895747,45.822785,47.569620,53.260765,85.734177,91.122152,75.314991,178.550485,117.701663,179.504138,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764273,49.245800,199.200305,160.640389,214.302026,203.005576,89.406709,14.146174,188.350074,16.220593,48.724356,49.977898,159.176096,200.981026,156.901198,190.211013,111.949975,175.925978,-0.000470,0.030800,86.804099,63.993842,183.536053,6.323228,61.346140,0.714520,770936.086296,0.885748,9.218344,4.567713,4.007099,0.070341,0.062666,32.000000,112.609761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222297,66.563349,104.947583,100.000000,36.839863,45.822785,47.569620,53.237592,85.734177,91.122152,75.314991,178.813419,117.519743,179.494854,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672843,49.200267,199.147249,160.641508,214.240672,202.958219,89.269381,14.151026,188.406081,16.219103,48.868385,49.807642,159.183518,201.065141,156.903363,190.054843,111.951427,177.309561,-0.000470,0.030762,87.040628,63.808385,183.325373,6.292666,63.642964,0.742048,770806.088741,0.883817,9.222068,4.169078,4.002878,0.071331,0.063514,32.000000,112.476019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205158,66.543656,104.951837,100.000000,36.851845,45.822785,47.569620,53.229619,85.734177,91.122152,75.314991,178.538762,117.466620,179.436160,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766594,49.171466,199.202821,160.628921,214.402863,202.951292,89.342913,14.159017,188.300484,16.207488,48.698879,49.932426,159.172089,201.104447,156.926999,190.110587,111.830432,177.757976,-0.000470,0.030793,87.046725,63.917003,183.284743,6.282033,63.615952,0.716032,770691.806845,0.886666,9.271301,4.717664,4.009178,0.071034,0.062952,32.000000,112.503721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205827,66.538494,104.981364,100.000000,36.853447,45.822785,47.569620,53.201899,85.734177,91.122152,75.314991,178.685825,117.702085,179.409410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797906,49.150620,199.138796,160.624446,214.415887,202.947732,89.448410,14.153024,188.272753,16.202859,48.465322,50.101703,159.178092,201.075620,156.903578,190.039728,111.911793,177.100815,-0.000470,0.030781,87.009393,64.186264,183.322476,6.237000,62.797384,0.715190,770930.044325,0.883981,9.145331,5.016235,4.002742,0.071562,0.062780,32.000000,112.492932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234468,66.530561,105.001976,100.000000,36.884421,45.822785,47.569620,53.216499,85.734177,91.122152,75.314991,178.896820,117.460445,179.384902,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697254,49.000585,199.153500,160.588085,214.484179,202.910074,89.292563,14.150883,188.202623,16.203671,48.752128,49.952069,159.176286,200.980353,156.917621,190.080451,111.856512,177.124957,-0.000469,0.030790,87.011913,63.857085,183.318214,6.195764,62.621171,0.723878,770473.417350,0.882255,9.092060,4.674520,3.998939,0.061685,0.053711,32.000000,112.387860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236212,66.540644,105.042325,100.000000,36.873606,45.822785,47.569620,53.216611,85.734177,91.122152,75.314991,178.585125,117.601248,179.334154,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749567,49.072447,199.172631,160.573540,214.511208,202.877321,89.364471,14.144319,188.346747,16.200731,48.670225,50.052063,159.164514,200.981291,156.892593,190.030860,111.860584,176.484692,-0.000470,0.030796,87.335577,64.136883,183.326823,6.149465,61.553221,0.726789,770303.965250,0.885246,9.046304,4.739377,4.007334,0.066438,0.061521,32.000000,112.370185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228612,66.544686,105.104221,100.000000,36.873387,45.822785,47.569620,53.252856,85.734177,91.122152,75.314991,178.728942,117.539841,179.422352,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754537,49.037064,199.170231,160.575219,214.298278,202.858462,89.221349,14.160730,188.323280,16.201543,48.485167,50.070586,159.122075,200.919417,156.873403,190.067154,111.876958,177.578328,-0.000469,0.030769,87.794561,64.074230,183.260187,6.149340,63.232107,0.738803,770249.667002,0.883536,9.063949,4.480972,4.003505,0.071290,0.063453,32.000000,112.413833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214145,66.500590,105.137460,100.000000,36.846968,45.822785,47.569620,53.230857,85.734177,91.122152,75.314991,178.442699,117.465546,179.274398,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807716,49.027739,199.266317,160.520957,214.389664,202.881501,89.249236,14.152310,188.340683,16.191513,47.906802,50.095466,159.113274,200.933504,156.906850,190.024998,111.806554,176.713221,-0.000469,0.030766,87.726258,64.076102,183.193519,6.099291,63.690460,0.718969,770053.730684,0.884685,9.023418,4.898607,4.003057,0.060648,0.055700,32.000000,112.430438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255095,66.511256,105.147822,100.000000,36.841337,45.822785,47.569620,53.147781,85.734177,91.122152,75.314991,178.498472,117.544482,179.287183,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586322,48.896083,199.225297,160.435650,214.363737,202.870423,89.334072,14.151739,188.154121,16.198309,49.435248,49.966407,159.046650,200.939294,156.850553,190.034206,111.859037,176.581731,-0.000469,0.030738,87.888999,63.977354,183.188217,6.074799,62.060485,0.713430,770275.665378,0.883437,8.959025,4.625861,4.000712,0.070604,0.063159,32.000000,112.391174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231371,66.497455,105.177588,100.000000,36.829318,45.822785,47.569620,53.307845,85.734177,91.122152,75.314991,178.668145,117.617703,179.299182,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600507,49.147877,198.997358,160.525153,214.197554,202.869200,89.322733,14.154451,187.924261,16.194161,49.843649,49.820163,159.078634,200.604075,156.801108,189.815593,111.795751,177.253893,-0.000469,0.030701,87.991634,64.052922,183.107065,6.022201,63.266830,0.734624,770019.522362,0.886601,9.056919,4.521111,4.017747,0.060948,0.056236,32.000000,112.485267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231385,66.462050,105.203891,100.000000,36.762814,45.822785,47.569620,53.334815,85.734177,91.122152,75.314991,178.645466,117.461519,179.266334,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719537,49.426837,198.750025,160.640389,214.230128,202.814729,89.331608,14.151168,188.148483,16.190770,48.652218,49.889653,159.126993,200.690331,156.817179,189.894289,111.563270,176.492194,-0.000469,0.030703,87.716969,63.970903,183.024487,5.969877,62.938218,0.720396,770926.216581,0.887053,9.293982,4.851272,4.012002,0.072609,0.063868,32.000000,112.498442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234943,66.444786,105.213186,100.000000,36.691117,45.822785,47.569620,53.306903,85.734177,91.122152,75.314991,178.663216,117.455459,179.288009,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747279,49.275424,198.920577,160.631718,214.178883,202.843831,89.439674,14.150455,188.145482,16.186146,48.412760,49.954077,159.140449,200.738057,156.900149,189.888034,111.742003,176.537841,-0.000469,0.030693,87.611388,64.042719,183.222828,5.935426,63.751121,0.722401,772144.603909,0.885061,9.449457,4.781271,3.997423,0.059406,0.054888,32.000000,112.524451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232772,66.440108,105.215495,100.000000,36.660234,45.822785,47.569620,53.273841,85.734177,91.122152,75.314991,178.879348,117.448171,179.265075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755029,49.089453,198.934370,160.569904,214.021695,202.799322,89.409136,14.146174,188.150680,16.193706,48.098653,49.935989,159.165785,200.811082,156.913121,189.931342,111.801547,176.132967,-0.000471,0.030705,87.507307,63.988615,183.124241,5.899811,60.802946,0.713046,771123.619805,0.883196,9.269296,4.620693,3.998622,0.066495,0.060803,32.000000,112.563402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258672,66.443175,105.229655,100.000000,36.632187,45.822785,47.569620,53.280334,85.734177,91.122152,75.314991,178.818272,117.424889,179.419835,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755896,48.940791,198.939516,160.506693,214.059000,202.788847,89.282771,14.149599,188.182870,16.193551,48.458105,49.982460,159.096888,200.729209,156.869641,189.973556,111.847696,177.380450,-0.000471,0.030657,87.286008,64.149677,183.034012,5.922719,63.554766,0.746956,770206.244142,0.882690,9.075297,4.399999,3.998277,0.072035,0.063607,32.000000,112.541532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203362,66.414350,105.113553,100.000000,36.606992,45.822785,47.569620,53.206777,85.734177,91.122152,75.314991,178.565541,117.197594,179.308898,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806750,48.947374,199.053324,160.489911,214.004091,202.772538,89.493970,14.153737,188.181778,16.193772,47.784417,50.021522,159.079481,200.865453,156.846130,190.024469,111.743605,177.362551,-0.000473,0.030664,87.204256,64.288911,183.197394,5.894443,63.291483,0.714246,769639.087271,0.883508,8.925735,4.849492,3.998310,0.071531,0.063317,32.000000,112.551748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158804,66.409650,105.063671,100.000000,36.644618,45.822785,47.569620,53.269809,85.734177,91.122152,75.314991,178.987940,117.362638,179.425814,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754333,48.837113,199.158413,160.406842,213.818121,202.803148,89.401524,14.151739,188.283890,16.202719,48.371432,49.864559,159.024885,201.015296,156.840413,190.083751,111.753591,176.784476,-0.000473,0.030633,87.173214,63.913972,183.447313,5.851875,63.637483,0.716820,769918.217625,0.880368,8.879660,4.946488,3.996513,0.072158,0.064474,32.000000,112.596907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161653,66.408757,105.035469,100.000000,36.650383,45.822785,47.569620,53.249250,85.734177,91.122152,75.314991,178.803047,117.449475,179.463816,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
