OSU 80 Ton Compressor Load Stand
49.637734,48.909797,199.138555,160.415792,213.637407,202.814318,89.409910,14.144176,188.179408,16.212102,48.534979,49.906701,159.027549,200.922597,156.820812,189.927226,111.828221,177.447506,-0.000474,0.030616,87.068733,64.176762,183.116695,5.831075,63.107429,0.713723,769764.430244,0.882170,8.823677,4.707136,4.002836,0.071666,0.063979,32.000000,112.666740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159195,66.454629,105.061246,100.000000,36.677338,45.822785,47.569620,53.290732,85.734177,91.122152,75.314991,178.819819,117.461902,179.476365,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728641,48.904037,199.053745,160.436490,213.581256,202.900493,89.490998,14.151454,188.253042,16.207698,48.187394,50.015340,159.039474,200.964614,156.789741,190.024794,111.803023,176.766724,-0.000476,0.030656,87.182099,64.028036,183.244711,5.842086,62.106905,0.721379,769914.362639,0.884619,9.017258,4.895535,4.011838,0.071501,0.063028,32.000000,112.608754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195622,66.427003,105.080496,100.000000,36.652977,45.822785,47.569620,53.267416,85.734177,91.122152,75.314991,178.981996,117.464587,179.450873,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748069,48.830256,199.109978,160.421946,213.365385,202.875846,89.488510,14.146459,188.173193,16.212222,48.006990,50.091727,159.026379,201.031055,156.780750,190.027622,111.764124,176.175206,-0.000476,0.030644,87.376873,64.128732,183.206758,5.816375,61.196651,0.731881,770158.702047,0.882383,8.917221,4.650650,4.002799,0.067844,0.060616,32.000000,112.538652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250522,66.419580,105.089925,100.000000,36.697545,45.822785,47.569620,53.251398,85.734177,91.122152,75.314991,178.977021,117.588054,179.423139,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704281,48.801732,199.170453,160.422225,213.353176,202.843461,89.409443,14.153452,188.272691,16.220024,48.545365,49.880891,159.016123,200.931058,156.793864,190.136965,111.828838,176.696406,-0.000478,0.030631,87.047926,64.004387,183.314909,5.811521,61.812963,0.742393,769968.026098,0.881735,8.823309,4.454247,4.002366,0.065368,0.059155,32.000000,112.485919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281560,66.434888,105.110892,100.000000,36.629147,45.822785,47.569620,53.325018,85.734177,91.122152,75.314991,178.818886,117.583643,179.339347,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710639,48.837388,199.187730,160.466696,213.409468,202.883819,89.507895,14.153024,188.236797,16.227987,48.440778,49.791284,159.030798,200.906655,156.784808,190.018378,111.823581,177.522793,-0.000479,0.030624,87.081785,63.884546,183.079859,5.854269,61.789281,0.735551,769606.519066,0.883167,8.840166,4.596895,4.007109,0.065104,0.057933,32.000000,112.450224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314373,66.414057,105.099218,100.000000,36.597865,45.822785,47.569620,53.199760,85.734177,91.122152,75.314991,179.015789,117.763224,179.536750,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691101,48.875512,199.090667,160.432014,213.506077,202.919795,89.397310,14.148172,188.058701,16.225841,48.767270,49.969824,159.017384,200.817483,156.784937,190.021512,111.840222,177.091066,-0.000481,0.030617,87.047434,63.937359,183.205371,5.897648,62.776272,0.736022,769894.837528,0.882334,8.869230,4.929993,4.006944,0.060000,0.053893,32.000000,112.481089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307455,66.432952,105.095261,100.000000,36.584493,45.822785,47.569620,53.321174,85.734177,91.122152,75.314991,178.794620,117.608651,179.415586,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738803,48.918574,198.994328,160.460543,213.419112,202.898295,89.451707,14.153880,188.226376,16.225865,48.409292,49.963837,159.042014,200.797260,156.743207,190.053296,111.763284,176.629090,-0.000482,0.030603,86.915757,64.024091,183.222826,5.943150,64.090827,0.724666,770082.366603,0.884063,8.927612,4.742223,4.006566,0.060823,0.056237,32.000000,112.524372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279413,66.399813,105.038858,100.000000,36.577357,45.822785,47.569620,53.288195,85.734177,91.122152,75.314991,178.903414,117.536159,179.392927,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807697,48.903489,198.971199,160.457746,213.419454,202.860110,89.209753,14.152881,188.249566,16.211889,48.314578,49.923366,159.007411,200.734774,156.770774,190.025080,111.918763,176.228151,-0.000485,0.030568,86.931572,64.048739,183.249075,5.962791,62.670529,0.708966,770321.176246,0.882597,8.921228,4.635692,4.000786,0.065300,0.060448,32.000000,112.530339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264467,66.417737,104.904960,100.000000,36.547596,45.822785,47.569620,53.249694,85.734177,91.122152,75.314991,178.419505,117.349712,179.365271,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615670,48.877706,199.050276,160.422785,213.503889,202.877023,89.390045,14.148600,188.056678,16.210695,48.641595,49.794982,158.976945,200.840908,156.762095,189.886016,111.809676,177.220291,-0.000484,0.030635,86.886340,63.655835,183.137435,5.952310,60.690305,0.723913,769414.731130,0.883427,8.834794,4.320694,3.994788,0.066574,0.060591,32.000000,112.535158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252013,66.401907,104.833677,100.000000,36.514404,45.822785,47.569620,53.287493,85.734177,91.122152,75.314991,178.780089,117.502329,179.357876,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764476,48.976448,198.912294,160.429497,213.572829,202.906893,89.493114,14.147458,188.125814,16.216192,48.284918,50.010208,158.988871,200.901089,156.740839,189.989343,111.870467,176.598345,-0.000486,0.030631,86.596094,64.282795,183.289826,5.975762,63.142178,0.750318,770164.093700,0.885447,9.008069,4.824023,4.011843,0.070541,0.062714,32.000000,112.259071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275146,66.390532,104.775745,100.000000,36.490517,45.822785,47.569620,53.302753,85.734177,91.122152,75.314991,178.986229,117.543600,179.400008,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633479,48.834370,199.031768,160.362092,213.715776,202.918064,89.319025,14.145460,188.070372,16.220040,48.086049,49.815396,158.982066,200.958947,156.784979,189.938941,111.731618,177.665248,-0.000488,0.030614,86.650714,63.983327,183.259112,5.966444,61.624582,0.719234,770051.946180,0.881863,8.952505,4.516287,3.997074,0.068317,0.061601,32.000000,112.268945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295458,66.412996,104.793674,100.000000,36.455430,45.822785,47.569620,53.279062,85.734177,91.122152,75.314991,178.638051,117.772736,179.532108,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673844,48.787469,199.077031,160.366008,213.813433,202.963374,89.330794,14.150027,188.116779,16.211432,48.295718,49.861709,158.963467,200.679241,156.728934,189.907163,111.696238,176.364868,-0.000487,0.030581,86.442103,63.907686,183.228110,5.988706,61.031611,0.738711,770497.303012,0.885869,8.946247,5.078355,4.010031,0.065953,0.060272,32.000000,112.296055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254161,66.384893,104.796290,100.000000,36.456536,45.822785,47.569620,53.339124,85.734177,91.122152,75.314991,178.661587,117.688239,179.523847,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688586,48.795698,198.872518,160.392298,213.701807,203.023559,89.465218,14.147886,188.071327,16.206361,48.344134,49.914473,158.942335,200.685907,156.714897,189.863789,111.726481,177.127183,-0.000489,0.030624,86.506643,63.869117,182.998526,5.958733,63.504465,0.745528,770571.722060,0.885033,8.857467,4.597643,4.007683,0.058113,0.052808,32.000000,112.244828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218786,66.375235,104.813214,100.000000,36.390663,45.822785,47.569620,53.343090,85.734177,91.122152,75.314991,178.930436,117.374030,179.425460,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744984,48.747425,198.977559,160.377754,213.855246,203.008417,89.497335,14.155307,188.074989,16.201100,47.741095,50.004574,158.993901,200.823151,156.740601,189.895330,111.755339,176.885009,-0.000489,0.030635,86.522814,64.161430,183.226538,5.962071,62.150204,0.716007,770710.617464,0.883695,8.850406,4.870292,4.002378,0.071019,0.062910,32.000000,112.442110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227955,66.404021,104.868213,100.000000,36.344106,45.822785,47.569620,53.333095,85.734177,91.122152,75.314991,178.994671,117.349597,179.439504,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666809,48.542273,199.119593,160.298043,214.069444,202.982598,89.491547,14.145746,188.184083,16.190112,47.597320,49.944332,158.957741,200.971954,156.737912,189.905816,111.794261,176.437636,-0.000489,0.030651,86.427048,63.908142,183.088570,5.907978,61.022956,0.730987,770317.951785,0.882079,8.743675,4.745317,3.999952,0.067267,0.062081,32.000000,112.467174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232057,66.370215,104.845648,100.000000,36.360782,45.822785,47.569620,53.299603,85.734177,91.122152,75.314991,178.983095,117.701203,179.513855,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581349,48.505247,199.112391,160.274830,214.223552,202.900841,89.399147,14.151454,188.232285,16.187362,48.333826,49.879868,158.900928,200.855994,156.698259,190.028705,111.780924,176.187546,-0.000487,0.030645,86.556681,63.836910,183.211263,5.912486,62.335465,0.745340,769631.418558,0.883057,8.619567,4.528576,4.009108,0.066394,0.059142,32.000000,112.517096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215436,66.389377,104.840976,100.000000,36.391902,45.822785,47.569620,53.386030,85.734177,91.122152,75.314991,178.798295,117.518592,179.574594,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575621,48.678309,198.935586,160.360973,214.310344,202.890355,89.481607,14.148742,188.150307,16.188526,48.863836,49.831511,158.928512,200.648763,156.687808,189.975471,111.858976,176.081830,-0.000488,0.030631,86.813370,63.930088,183.250647,5.917763,61.660433,0.730375,769397.817948,0.885215,8.671249,4.442362,4.015873,0.069495,0.062083,32.000000,112.477695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208094,66.347420,104.882171,100.000000,36.308661,45.822785,47.569620,53.421857,85.734177,91.122152,75.314991,178.963214,117.458489,179.534862,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809945,48.753185,199.030324,160.386425,214.387918,202.869551,89.483865,14.147458,188.205081,16.181916,47.653592,50.002248,158.975009,201.018680,156.719374,189.915351,111.887174,176.042837,-0.000488,0.030603,86.877009,64.111109,183.237452,5.907364,62.746191,0.738329,769517.762253,0.884897,8.850260,4.322197,4.012770,0.064105,0.059304,32.000000,112.509833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185084,66.342669,104.925741,100.000000,36.295989,45.822785,47.569620,53.309356,85.734177,91.122152,75.314991,178.967730,117.373109,179.424949,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632115,48.609193,199.096206,160.329368,214.350717,202.888397,89.397526,14.150883,188.247241,16.183666,48.330943,49.934201,158.960311,201.004654,156.744644,190.079310,111.758449,176.615809,-0.000487,0.030665,87.217006,64.024525,183.267145,5.903894,61.490304,0.722858,769164.595024,0.880345,8.682163,4.278461,3.995795,0.069533,0.061493,32.000000,112.527447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194192,66.330554,104.953069,100.000000,36.329937,45.822785,47.569620,53.341198,85.734177,91.122152,75.314991,178.795052,117.710063,179.608780,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760013,48.706010,199.003256,160.370762,214.541504,202.829219,89.390630,14.139324,188.304816,16.194505,47.816323,50.053241,158.957721,201.020005,156.710706,190.242952,111.920952,176.290174,-0.000486,0.030667,87.646728,63.986012,183.332597,5.923459,63.636408,0.739886,769649.767534,0.884429,8.722484,4.635248,4.011439,0.071008,0.063354,32.000000,112.506831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106184,66.315182,104.982507,100.000000,36.322753,45.822785,47.569620,53.332116,85.734177,91.122152,75.314991,178.781261,117.490784,179.469166,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647217,48.606999,199.237330,160.331047,214.496103,202.852768,89.445508,14.150740,188.374253,16.204866,48.472244,49.873469,158.932865,201.068444,156.717476,190.116326,111.844305,177.597885,-0.000485,0.030690,87.459237,63.879812,183.277934,5.919681,61.452906,0.713068,768842.153740,0.881954,8.686690,4.343199,3.999261,0.067545,0.060736,32.000000,112.608900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109477,66.312652,104.983387,100.000000,36.303345,45.822785,47.569620,53.363492,85.734177,91.122152,75.314991,178.891016,117.544175,179.591786,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714639,48.770464,199.237802,160.368525,214.502487,202.909199,89.323552,14.150598,188.429025,16.215524,48.636274,49.897854,158.945168,201.022961,156.688667,190.193924,111.830013,177.126140,-0.000483,0.030721,87.532762,63.754539,183.312055,5.968566,64.054189,0.740358,769173.175027,0.882199,8.704175,4.939173,4.013035,0.060618,0.056962,32.000000,112.568528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104785,66.309194,104.980942,100.000000,36.386479,45.822785,47.569620,53.404599,85.734177,91.122152,75.314991,178.647105,117.538115,179.546349,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581464,48.923511,199.170284,160.440965,214.584559,202.922244,89.328815,14.150455,188.444899,16.224074,48.879573,49.948879,158.962706,200.945186,156.705137,190.269403,111.973758,176.792007,-0.000482,0.030720,87.686956,63.946503,183.350091,6.004060,63.738139,0.710016,769768.959609,0.884020,8.798162,4.766346,4.007628,0.058539,0.055138,32.000000,112.528385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114595,66.319037,104.988696,100.000000,36.335961,45.822785,47.569620,53.422083,85.734177,91.122152,75.314991,178.657630,117.592081,179.413619,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737054,48.870301,199.312686,160.492708,214.602958,202.879233,89.419259,14.148885,188.406392,16.233108,48.558713,49.918883,159.008119,201.126118,156.746188,190.135821,111.883642,177.816732,-0.000481,0.030764,88.520056,63.986425,183.298106,6.071519,60.727677,0.715449,769859.262236,0.887044,9.089393,4.489960,4.017031,0.065430,0.060164,32.000000,112.465980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111157,66.332675,105.035786,100.000000,36.319368,45.822785,47.569620,53.328662,85.734177,91.122152,75.314991,178.838517,117.587785,179.513029,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798057,48.915283,199.174093,160.463060,214.677005,202.870178,89.501311,14.154879,188.510775,16.233554,48.642700,50.025588,158.979154,201.272535,156.755250,190.274153,111.959816,176.436812,-0.000479,0.030847,88.863063,64.082918,183.503806,6.122538,63.535333,0.748926,769701.557628,0.882749,8.874767,4.986268,4.007328,0.071146,0.064058,32.000000,112.494288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120295,66.362680,105.071900,100.000000,36.330201,45.822785,47.569620,53.387844,85.734177,91.122152,75.314991,179.002622,117.866247,179.564838,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770309,48.927077,199.310027,160.480961,214.635756,202.937261,89.417700,14.151882,188.479177,16.243832,48.581537,49.927240,158.987973,201.189296,156.740315,190.322821,111.956796,176.995689,-0.000479,0.030830,88.520044,64.069466,183.499340,6.159144,62.949154,0.714763,769346.500044,0.880811,8.856568,4.362692,3.999636,0.072063,0.063967,32.000000,112.486525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084757,66.338695,105.113894,100.000000,36.392321,45.822785,47.569620,53.376186,85.734177,91.122152,75.314991,178.835401,117.510691,179.498513,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826998,48.971785,199.370140,160.485716,214.598407,202.906774,89.389428,14.153594,188.341314,16.249219,48.810807,49.984506,159.013092,201.177635,156.715687,190.339853,111.926434,176.914476,-0.000480,0.030762,88.486620,64.157757,183.558974,6.225059,63.730612,0.722396,769708.267464,0.882502,8.897093,4.587800,4.004597,0.071467,0.063446,32.000000,112.450244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087571,66.334850,105.183331,100.000000,36.389838,45.822785,47.569620,53.332586,85.734177,91.122152,75.314991,178.778857,117.523003,179.493477,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741287,49.002505,199.307698,160.510049,214.643201,202.918843,89.336633,14.154593,188.447567,16.257084,49.059148,49.949282,159.016970,201.059086,156.759980,190.173799,111.916746,177.942095,-0.000478,0.030775,88.661659,64.078549,183.504825,6.277870,63.336775,0.712966,769736.659873,0.881643,8.883116,4.585922,4.001247,0.071295,0.063809,32.000000,112.480489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127161,66.328727,105.230157,100.000000,36.384411,45.822785,47.569620,53.402898,85.734177,91.122152,75.314991,178.673265,117.515600,179.482305,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759724,48.994002,199.330186,160.513965,214.729051,202.878025,89.401630,14.152738,188.552926,16.264836,48.634182,49.997457,159.019278,201.134701,156.772113,190.285377,111.807093,177.112936,-0.000478,0.030722,88.684172,63.966102,183.651282,6.357450,62.609370,0.718448,770071.204495,0.883982,9.002585,5.002736,4.006887,0.070824,0.063363,32.000000,112.541669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144662,66.302528,105.259551,100.000000,36.439659,45.822785,47.569620,53.342141,85.734177,91.122152,75.314991,178.803260,117.553304,179.342730,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801948,49.124288,199.326990,160.521237,214.574217,203.005098,89.436624,14.152738,188.606697,16.267365,48.729389,50.019224,159.049473,201.228806,156.785429,190.407611,111.925417,176.835264,-0.000477,0.030711,88.403197,63.911541,183.541149,6.436755,62.950439,0.726445,770260.290844,0.882777,8.974980,4.784027,4.005854,0.062484,0.055191,32.000000,112.543710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121930,66.303057,105.265593,100.000000,36.417392,45.822785,47.569620,53.324391,85.734177,91.122152,75.314991,178.873248,117.879556,179.557403,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774425,49.054619,199.434525,160.513685,214.486501,203.078353,89.448903,14.153309,188.561996,16.275049,48.423691,49.828281,159.037071,201.204097,156.779401,190.437029,111.986765,176.595381,-0.000475,0.030695,88.139084,63.909335,183.534378,6.506268,63.424187,0.722707,770552.900274,0.882476,9.061544,4.555483,4.002393,0.059986,0.053542,32.000000,112.502251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078743,66.289734,105.246914,100.000000,36.476009,45.822785,47.569620,53.318190,85.734177,91.122152,75.314991,178.897807,117.850061,179.538796,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729998,49.000310,199.409176,160.517041,214.549637,203.102445,89.342385,14.149599,188.467578,16.271457,48.966339,49.952896,159.025544,201.319282,156.787463,190.415065,112.127685,176.936925,-0.000476,0.030724,88.219622,63.959858,183.557752,6.557406,64.119885,0.718036,770443.562651,0.883043,9.020373,4.398810,4.006767,0.061980,0.058132,32.000000,112.588573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100490,66.276545,105.241880,100.000000,36.514490,45.822785,47.569620,53.360216,85.734177,91.122152,75.314991,178.684771,117.538844,179.474044,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763990,49.049133,199.418737,160.529628,214.459181,203.104140,89.305898,14.151168,188.503306,16.256196,48.785949,49.960476,159.065130,201.225768,156.782267,190.267509,111.912276,176.887727,-0.000477,0.030667,88.113492,63.939702,183.489327,6.529040,62.518916,0.710714,769925.109587,0.884943,9.012088,4.393583,4.009837,0.065922,0.060842,32.000000,112.609239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091866,66.274560,105.188990,100.000000,36.534156,45.822785,47.569620,53.329060,85.734177,91.122152,75.314991,178.611795,117.346490,179.407876,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722568,49.243605,199.351443,160.548088,214.512317,203.104093,89.322888,14.147315,188.458430,16.245470,48.864338,49.940867,159.026402,201.211314,156.761896,190.306520,111.944477,177.148977,-0.000477,0.030681,88.305133,64.040886,183.635417,6.506512,61.309083,0.728612,770842.352369,0.884761,9.025694,4.589458,4.007290,0.068002,0.061572,32.000000,112.411351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113069,66.233733,105.181586,100.000000,36.584500,45.822785,47.569620,53.342443,85.734177,91.122152,75.314991,178.645776,117.882050,179.568379,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722703,49.176678,199.476837,160.561793,214.586748,203.056810,89.476445,14.157876,188.456569,16.240474,48.969249,49.970757,159.064652,201.244218,156.779144,190.217826,112.079399,176.246695,-0.000476,0.030655,87.943234,64.148806,183.431586,6.531868,63.192637,0.743805,771304.007238,0.885895,9.263084,4.660941,4.009275,0.071092,0.063817,32.000000,112.396004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131214,66.229433,105.175681,100.000000,36.554669,45.822785,47.569620,53.374148,85.734177,91.122152,75.314991,178.952891,117.885540,179.468969,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770678,49.217822,199.269635,160.605426,214.600160,203.115623,89.424771,14.148742,188.473259,16.244306,48.732381,49.961136,159.064974,201.153212,156.799478,190.297516,111.976463,176.495972,-0.000475,0.030658,87.966143,64.140980,183.489838,6.542854,63.654346,0.721648,770392.338309,0.884000,9.196016,4.167441,4.011786,0.072067,0.064260,32.000000,112.428303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128663,66.209367,105.213818,100.000000,36.597560,45.822785,47.569620,53.310594,85.734177,91.122152,75.314991,178.849541,117.451700,179.442966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684406,49.175306,199.355562,160.587525,214.727574,203.195119,89.560641,14.151311,188.555258,16.243992,48.813158,49.938040,159.100108,201.282342,156.829080,190.214684,111.978859,176.442875,-0.000472,0.030674,87.654579,64.195333,183.535643,6.574716,62.481256,0.715559,771057.231316,0.883922,9.187456,4.369580,4.003756,0.069318,0.061589,32.000000,112.342530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126339,66.214121,105.246120,100.000000,36.578262,45.822785,47.569620,53.335095,85.734177,91.122152,75.314991,179.121283,117.904142,179.625539,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784504,49.190392,199.538743,160.618292,214.653240,203.123674,89.440444,14.149456,188.604559,16.256351,48.693211,50.006683,159.088744,201.345398,156.805969,190.331640,112.069536,176.158614,-0.000474,0.030599,87.835363,64.105429,183.587794,6.603763,61.166046,0.730539,771369.429563,0.884524,9.234349,4.346063,4.012437,0.068559,0.061360,32.000000,112.413817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154080,66.197776,105.167733,100.000000,36.658104,45.822785,47.569620,53.318068,85.734177,91.122152,75.314991,178.880889,117.758928,179.467592,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673952,49.169820,199.400188,160.645423,214.699746,202.987887,89.257267,14.152167,188.482731,16.251668,49.006740,49.735687,159.120228,201.121735,156.825867,190.358309,111.941267,178.324591,-0.000472,0.030607,87.945537,64.132153,183.449047,6.648527,61.796651,0.745177,770621.854050,0.883461,9.145708,4.142226,4.008049,0.069800,0.062886,32.000000,112.317599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126958,66.173477,105.103426,100.000000,36.681860,45.822785,47.569620,53.318258,85.734177,91.122152,75.314991,178.514534,117.562279,179.370582,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821709,49.357165,199.444258,160.724580,214.820572,203.056366,89.339041,14.153452,188.595153,16.260766,48.852849,50.005805,159.155775,201.188420,156.838518,190.369535,111.960227,176.984363,-0.000472,0.030622,87.779019,64.190286,183.425694,6.653752,63.693213,0.738119,770799.282267,0.886819,9.239704,5.129303,4.014180,0.071804,0.064392,32.000000,112.312040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110970,66.176607,105.054776,100.000000,36.669257,45.822785,47.569620,53.332468,85.734177,91.122152,75.314991,178.678083,117.539918,179.353155,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812662,49.343175,199.306190,160.692134,214.798996,203.130332,89.275869,14.149028,188.507703,16.258488,48.952542,50.055636,159.141836,201.098045,156.869076,190.327138,112.014736,177.100901,-0.000474,0.030659,88.274703,64.084418,183.537602,6.689136,61.648211,0.715025,771203.502084,0.883851,9.273970,4.579873,4.003160,0.063574,0.058503,32.000000,112.321860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115100,66.150738,104.986950,100.000000,36.756699,45.822785,47.569620,53.319699,85.734177,91.122152,75.314991,178.551739,117.804111,179.451817,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857644,49.203010,199.512525,160.637592,214.733304,203.159535,89.375931,14.147458,188.428500,16.270282,48.480510,50.012157,159.134125,201.242771,156.895312,190.389455,111.966334,177.059174,-0.000473,0.030704,89.009768,64.114702,183.526896,6.633529,61.308663,0.738731,771254.926759,0.884942,9.269342,4.571609,4.001115,0.066785,0.060718,32.000000,112.425689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121537,66.195130,104.971247,100.000000,36.739645,45.822785,47.569620,53.286144,85.734177,91.122152,75.314991,178.751861,117.623456,179.411259,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826315,49.212884,199.471636,160.564031,214.966291,203.169319,89.408371,14.145175,188.507445,16.275195,48.969077,50.091905,159.103702,201.286969,156.857981,190.272272,111.965349,177.248861,-0.000474,0.030736,89.600206,64.290313,183.521023,6.613831,63.355186,0.742561,771111.809774,0.882845,9.082637,4.603457,4.001644,0.071911,0.063602,32.000000,112.454356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085862,66.193511,105.002542,100.000000,36.805140,45.822785,47.569620,53.287313,85.734177,91.122152,75.314991,178.816742,117.565041,179.442887,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703724,49.266372,199.328294,160.626124,214.981403,203.153286,89.261596,14.146174,188.478862,16.269369,48.960648,49.945410,159.151487,201.130583,156.866681,190.223400,111.965373,176.752139,-0.000472,0.030747,89.034615,64.051343,183.462632,6.594655,63.639162,0.718926,771233.513404,0.883208,9.124921,4.679679,4.003339,0.071590,0.063733,32.000000,112.402587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086711,66.199782,105.027677,100.000000,36.795041,45.822785,47.569620,53.316375,85.734177,91.122152,75.314991,178.523193,117.438314,179.379040,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724907,49.337689,199.202942,160.646262,214.897582,203.146066,89.446848,14.147458,188.360020,16.278342,49.007036,49.947344,159.144896,201.188950,156.868372,190.217024,112.053459,176.175225,-0.000471,0.030720,88.503663,63.875060,183.449885,6.594319,61.513436,0.716979,771485.589124,0.887148,9.305384,4.482506,4.010329,0.068737,0.061327,32.000000,112.487487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062817,66.211235,104.998479,100.000000,36.796054,45.822785,47.569620,53.379071,85.734177,91.122152,75.314991,178.893696,117.685976,179.511455,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640015,49.358811,199.155542,160.675352,214.850080,203.170147,89.532603,14.136327,188.340554,16.272774,48.934190,49.906325,159.166638,200.994665,156.886797,190.079422,111.939432,177.358363,-0.000471,0.030760,88.266052,63.918490,183.342001,6.622890,62.668824,0.741283,771250.738517,0.885037,9.354743,4.164919,4.006100,0.061349,0.055266,32.000000,112.437935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065644,66.233245,104.985588,100.000000,36.726317,45.822785,47.569620,53.382454,85.734177,91.122152,75.314991,179.065206,117.460522,179.468969,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904485,49.290784,199.285655,160.659408,214.872014,203.124324,89.446876,14.153452,188.371897,16.269437,47.921092,50.088486,159.150846,201.188746,156.878874,190.099154,111.840872,177.178783,-0.000474,0.030699,88.528077,64.127884,183.452289,6.546611,61.078451,0.728730,772014.334786,0.886026,9.463903,4.749002,4.011996,0.066130,0.059942,32.000000,112.397134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059418,66.245338,104.895019,100.000000,36.744368,45.822785,47.569620,53.362612,85.734177,91.122152,75.314991,178.893752,117.880170,179.630102,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737727,49.028013,199.214346,160.595077,214.813900,203.084882,89.520882,14.145460,188.353446,16.273282,48.571878,49.852107,159.118121,201.151235,156.895105,190.248111,111.979401,176.409110,-0.000477,0.030681,88.011974,63.917821,183.522940,6.491494,61.778738,0.744197,771628.228507,0.881289,9.121983,4.776367,3.993342,0.071432,0.063716,32.000000,112.483425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061077,66.252004,104.856056,100.000000,36.822777,45.822785,47.569620,53.347159,85.734177,91.122152,75.314991,179.041764,117.502789,179.558741,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642282,49.066139,199.250477,160.562073,214.720841,203.064408,89.432415,14.144461,188.293773,16.267529,48.938864,49.880185,159.100498,201.023349,156.845705,190.039803,111.927590,177.045729,-0.000480,0.030567,87.781233,63.676037,183.366614,6.483128,61.609843,0.737026,770474.927480,0.883018,9.031781,4.332086,4.005297,0.064933,0.060045,32.000000,112.544301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060308,66.265403,104.854458,100.000000,36.745766,45.822785,47.569620,53.370245,85.734177,91.122152,75.314991,178.864831,117.472910,179.577702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685620,49.190118,199.062973,160.591161,214.753307,203.133330,89.560170,14.154165,188.219143,16.257051,48.680131,49.844893,159.111566,200.995541,156.860212,190.128389,112.009851,175.951926,-0.000479,0.030551,87.707678,64.000527,183.365386,6.441068,63.437274,0.740417,770870.475419,0.885785,9.168880,4.636865,4.013725,0.070598,0.063365,32.000000,112.497261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089563,66.312676,104.923030,100.000000,36.754156,45.822785,47.569620,53.393559,85.734177,91.122152,75.314991,179.120340,117.632738,179.644146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757806,49.164060,199.101921,160.586686,214.567467,203.180064,89.541896,14.151311,188.367142,16.252873,49.175208,49.834405,159.117873,201.035254,156.855972,190.015035,111.929254,176.126351,-0.000478,0.030566,87.513325,63.891655,183.297921,6.375008,61.393635,0.718571,771034.091391,0.884272,9.247901,4.119546,4.006450,0.067676,0.061373,32.000000,112.382294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106912,66.314246,104.994861,100.000000,36.703939,45.822785,47.569620,53.442598,85.734177,91.122152,75.314991,179.083792,117.558980,179.546742,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674681,49.161043,199.209676,160.590602,214.436500,203.169020,89.531555,14.149028,188.285428,16.237115,48.808701,49.907168,159.116211,200.987142,156.852038,190.047792,111.823213,177.356862,-0.000477,0.030566,87.484980,63.953570,183.339038,6.296091,61.038666,0.741739,771349.589572,0.883166,9.147028,4.269656,4.001421,0.065836,0.061643,32.000000,112.453809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059384,66.329908,105.047033,100.000000,36.731645,45.822785,47.569620,53.408893,85.734177,91.122152,75.314991,179.063111,117.359877,179.560944,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785114,49.083968,199.284153,160.565429,214.437544,203.060021,89.423343,14.158589,188.250698,16.230445,48.289594,50.008669,159.102110,201.108096,156.844303,190.217399,111.999416,176.194681,-0.000477,0.030489,87.946764,64.094469,183.412394,6.241490,61.832240,0.747411,771884.268109,0.884855,9.230171,4.864626,4.010286,0.063574,0.057272,32.000000,112.502248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076627,66.353042,105.067570,100.000000,36.766233,45.822785,47.569620,53.329577,85.734177,91.122152,75.314991,178.846686,117.888685,179.648119,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695139,49.002779,199.343289,160.524034,214.401328,203.086597,89.370227,14.147030,188.262347,16.223059,48.885059,49.961211,159.086926,200.991994,156.863040,190.068937,111.912054,176.776013,-0.000477,0.030464,87.827594,64.138941,183.204555,6.249271,61.128044,0.725570,770329.378352,0.882684,9.000783,4.351771,3.999623,0.067973,0.060597,32.000000,112.416892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101397,66.348721,105.034127,100.000000,36.779979,45.822785,47.569620,53.363101,85.734177,91.122152,75.314991,178.740454,117.894362,179.537734,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631857,49.025270,199.164962,160.506972,214.515920,203.032413,89.356904,14.149313,188.338831,16.218556,48.869684,49.828671,159.071203,200.944044,156.858208,190.214968,111.815797,176.411494,-0.000477,0.030426,87.760357,63.782659,183.408829,6.208000,61.067593,0.745737,770755.048043,0.885294,9.050692,4.545310,4.011324,0.067963,0.060584,32.000000,112.374837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135126,66.363807,105.020826,100.000000,36.770607,45.822785,47.569620,53.368833,85.734177,91.122152,75.314991,178.713808,117.625604,179.504925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728486,49.158849,198.991896,160.487114,214.508719,203.015532,89.373416,14.148742,188.198521,16.217370,48.530354,49.999147,159.058152,200.819848,156.784325,189.952002,111.903394,177.177828,-0.000478,0.030395,88.106439,63.947241,183.447253,6.200597,61.548159,0.746695,771066.681954,0.886499,9.138829,4.496639,4.012845,0.069836,0.062252,32.000000,112.249286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096622,66.322259,104.975973,100.000000,36.652992,45.822785,47.569620,53.421744,85.734177,91.122152,75.314991,178.746831,117.466735,179.528056,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631018,48.988790,199.172115,160.546969,214.360191,203.007608,89.409216,14.145032,188.158037,16.219204,48.942427,49.832674,159.070660,200.927694,156.821042,189.954973,111.747399,176.947866,-0.000479,0.030405,88.267864,63.736396,183.149204,6.139234,63.476875,0.739359,770895.810509,0.884681,9.172193,4.713467,4.001568,0.071121,0.064019,32.000000,112.300535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091742,66.324865,104.976613,100.000000,36.738087,45.822785,47.569620,53.401793,85.734177,91.122152,75.314991,178.818433,117.623725,179.574437,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768938,49.148151,198.918404,160.594797,214.502100,202.979421,89.422541,14.150740,188.232389,16.223869,48.399330,49.970769,159.094362,200.979395,156.814629,190.028807,111.925231,176.153695,-0.000480,0.030416,88.454701,64.274479,183.236329,6.154790,63.268797,0.718209,771162.013340,0.885798,9.103221,4.778215,4.013057,0.070618,0.063140,32.000000,112.471576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093409,66.315701,105.023492,100.000000,36.594792,45.822785,47.569620,53.458139,85.734177,91.122152,75.314991,178.845082,117.432138,179.399536,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676518,48.950939,198.992978,160.513685,214.529567,202.970355,89.450986,14.149456,188.187303,16.226178,48.642504,49.873484,159.070793,200.859704,156.839675,190.094669,111.728250,177.828077,-0.000479,0.030494,88.178832,64.128462,183.307977,6.173763,61.303942,0.718390,770544.656035,0.883213,9.119588,4.284572,3.996838,0.069118,0.061073,32.000000,112.427292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070289,66.339182,105.073708,100.000000,36.654773,45.822785,47.569620,53.433935,85.734177,91.122152,75.314991,178.901972,117.293215,179.327742,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781845,49.018962,199.191879,160.510888,214.503261,202.952060,89.461430,14.151026,188.317662,16.218042,47.777219,50.106852,159.097997,201.046875,156.856786,190.065762,111.865431,175.736410,-0.000481,0.030477,87.733880,63.919303,183.178367,6.144860,63.423846,0.742362,770956.354780,0.884228,9.018161,5.146147,4.005775,0.071447,0.063491,32.000000,112.499961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119854,66.342651,105.125048,100.000000,36.587787,45.822785,47.569620,53.381185,85.734177,91.122152,75.314991,178.922860,117.623073,179.458387,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755096,48.870027,199.116661,160.429218,214.578266,202.952862,89.462292,14.153880,188.242720,16.221745,48.555180,50.009807,159.015066,200.930018,156.777325,190.121910,111.847114,176.249718,-0.000481,0.030452,87.993192,64.086493,183.386638,6.096698,61.334312,0.716795,770295.882260,0.882135,8.977031,4.178005,4.001296,0.065683,0.060753,32.000000,112.526719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084351,66.274105,105.105794,100.000000,36.625701,45.822785,47.569620,53.397704,85.734177,91.122152,75.314991,178.924584,117.447289,179.484075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
