OSU 80 Ton Compressor Load Stand
49.697314,48.944631,199.061726,160.475367,214.714495,202.984720,89.375035,14.149599,188.273578,16.216187,48.699130,50.071800,159.054685,200.973850,156.789151,190.102798,111.939035,176.775480,-0.000483,0.030432,87.954166,63.980768,183.489715,6.072797,63.054688,0.741031,770036.576170,0.882288,8.855800,4.400930,4.001935,0.064672,0.060178,32.000000,112.537557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106086,66.303414,105.142625,100.000000,36.633552,45.822785,47.569620,53.412550,85.734177,91.122152,75.314991,178.750069,117.383005,179.441786,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782456,48.857684,199.093813,160.390620,214.444285,202.978859,89.449881,14.146031,188.136482,16.217526,48.345080,49.948354,159.000379,200.886125,156.794675,189.998184,111.820716,176.839657,-0.000487,0.030487,87.986428,63.949266,183.282036,6.073961,63.729222,0.721693,770106.823131,0.884615,8.990289,4.518117,4.005483,0.062627,0.057981,32.000000,112.563980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155362,66.326183,105.163686,100.000000,36.607637,45.822785,47.569620,53.376385,85.734177,91.122152,75.314991,178.899763,117.545096,179.465979,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706443,48.879626,199.068077,160.381390,214.524369,202.949011,89.430913,14.145746,188.273157,16.225234,48.543756,50.030424,159.030893,200.783906,156.734687,190.095848,111.925419,175.787775,-0.000489,0.030557,87.716773,64.009749,183.400367,6.098809,61.391118,0.712834,770183.847819,0.881954,8.815120,4.661929,3.999277,0.066376,0.061662,32.000000,112.542526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156657,66.345402,105.167163,100.000000,36.558115,45.822785,47.569620,53.421632,85.734177,91.122152,75.314991,178.861825,117.380819,179.346782,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693617,48.958893,199.134379,160.456907,214.584200,202.864043,89.494933,14.151311,188.376458,16.217968,48.357538,50.019096,159.043862,200.855199,156.764318,190.057084,111.834739,176.362887,-0.000491,0.030543,87.484228,64.220326,183.272468,6.100462,60.615876,0.740863,769802.923469,0.883565,8.915820,4.138512,4.004875,0.066056,0.060561,32.000000,112.574437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170146,66.298924,105.058249,100.000000,36.575600,45.822785,47.569620,53.417598,85.734177,91.122152,75.314991,178.989865,117.638722,179.395051,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748195,48.861250,199.148217,160.416352,214.456156,202.862050,89.448440,14.150027,188.350494,16.222000,48.594052,49.989710,159.003799,200.821132,156.772812,190.101596,111.952681,176.443060,-0.000494,0.030537,87.614078,63.987894,183.395674,6.091876,60.724399,0.750560,770081.322594,0.883013,9.008383,4.458354,4.007243,0.066525,0.060883,32.000000,112.563846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189459,66.279960,104.979808,100.000000,36.529450,45.822785,47.569620,53.422457,85.734177,91.122152,75.314991,178.896881,117.702507,179.539071,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733510,48.795972,199.105278,160.406003,214.192961,202.855856,89.383579,14.148029,188.261057,16.224658,48.395053,49.946616,158.977836,200.914218,156.741844,190.132520,111.890779,176.349974,-0.000494,0.030623,87.266165,64.103675,183.321723,6.097115,60.846350,0.748296,769278.851261,0.882144,8.854173,4.372313,4.003125,0.067074,0.060797,32.000000,112.598821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180729,66.277868,104.878747,100.000000,36.509427,45.822785,47.569620,53.413030,85.734177,91.122152,75.314991,178.767158,117.770166,179.516727,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699022,48.925980,198.897472,160.439846,214.264416,202.780509,89.357952,14.140751,188.184155,16.213749,48.955565,49.924069,159.010641,200.770105,156.752872,189.992415,111.833660,175.917780,-0.000494,0.030627,87.448761,63.886975,183.290624,6.135417,60.730510,0.746698,769340.705913,0.882885,8.804110,4.397175,4.003443,0.066536,0.060666,32.000000,112.602610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200751,66.320048,104.908480,100.000000,36.459138,45.822785,47.569620,53.480638,85.734177,91.122152,75.314991,178.715904,117.805185,179.494658,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757819,48.991533,199.054911,160.473409,214.085399,202.833593,89.356260,14.151882,188.281581,16.218707,48.527152,50.007809,159.017315,200.789717,156.777693,190.129039,111.855707,177.018543,-0.000494,0.030642,87.693629,63.955934,183.278913,6.075535,62.272575,0.748048,769657.398047,0.883814,8.969866,4.282123,4.002040,0.069187,0.062076,32.000000,112.491428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168662,66.354114,104.973752,100.000000,36.395174,45.822785,47.569620,53.410957,85.734177,91.122152,75.314991,178.712520,117.728129,179.519008,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693361,48.908151,199.135205,160.469493,213.946115,202.901227,89.417730,14.150169,188.337072,16.221728,48.178840,49.903436,159.019195,201.048791,156.803744,190.152262,111.910914,176.344769,-0.000493,0.030603,87.638490,63.901948,183.251911,6.093337,63.698564,0.729511,769896.430770,0.883064,8.974486,4.697959,4.000475,0.071329,0.063936,32.000000,112.600763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163678,66.373284,104.989930,100.000000,36.397593,45.822785,47.569620,53.424398,85.734177,91.122152,75.314991,178.835459,117.638990,179.398906,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756157,48.829708,199.161122,160.443762,213.865737,202.991847,89.423527,14.158874,188.328943,16.229940,48.491084,49.998071,158.998940,200.837483,156.776619,190.054054,111.903453,176.135874,-0.000491,0.030689,87.224934,64.033333,183.384453,6.098853,62.583957,0.714293,769805.027348,0.883597,8.960422,4.374003,4.007427,0.063486,0.057313,32.000000,112.524128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139651,66.354178,104.937764,100.000000,36.387483,45.822785,47.569620,53.394162,85.734177,91.122152,75.314991,178.847055,117.621500,179.400401,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747492,48.768819,199.055502,160.371322,213.721603,203.009347,89.382188,14.144604,188.240145,16.232698,48.472306,49.990298,158.975066,201.032135,156.788525,190.075964,111.826960,178.086205,-0.000495,0.030696,86.997870,63.965972,183.462041,6.127008,60.837853,0.726381,769854.041469,0.882719,8.814382,4.299251,4.002743,0.066685,0.061321,32.000000,112.590775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142366,66.391908,104.811229,100.000000,36.400591,45.822785,47.569620,53.414301,85.734177,91.122152,75.314991,178.764376,117.549660,179.465193,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761688,48.943259,199.156400,160.400409,213.753349,203.029528,89.484917,14.156734,188.327946,16.239402,48.461716,49.983422,158.976513,201.041656,156.771099,190.158990,111.877572,177.421050,-0.000496,0.030695,87.274094,64.068601,183.349518,6.130579,63.436644,0.746986,770140.306447,0.883223,8.762469,5.149476,4.001317,0.070875,0.063843,32.000000,112.591551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132333,66.393093,104.728284,100.000000,36.359525,45.822785,47.569620,53.455989,85.734177,91.122152,75.314991,178.969834,117.538997,179.452093,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773794,49.004150,199.143853,160.454670,213.822290,203.050435,89.484889,14.154023,188.343050,16.239109,48.717903,49.847675,159.000018,201.121307,156.762976,190.181703,111.869190,176.503211,-0.000495,0.030677,87.441819,63.949090,183.559239,6.140400,62.684901,0.715569,770142.788202,0.882921,8.793748,5.035644,3.997215,0.062594,0.055594,32.000000,112.642070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115503,66.386210,104.711062,100.000000,36.395466,45.822785,47.569620,53.405858,85.734177,91.122152,75.314991,178.969777,117.880745,179.549142,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820910,49.118528,199.339855,160.552004,213.731963,203.087516,89.455565,14.153309,188.463770,16.244267,48.609698,50.001602,159.051138,201.019638,156.785213,190.220267,111.925392,176.624928,-0.000494,0.030704,87.770904,64.361339,183.371709,6.158562,61.127808,0.725544,770657.037682,0.882454,8.970558,4.479732,4.000978,0.066982,0.060559,32.000000,112.656735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155751,66.444924,104.782872,100.000000,36.423700,45.822785,47.569620,53.438105,85.734177,91.122152,75.314991,178.911131,117.431371,179.342848,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774247,48.975350,199.476986,160.523195,213.703537,203.148469,89.518093,14.152738,188.514192,16.243238,48.725661,49.930695,159.037394,201.174006,156.799357,190.320580,111.947241,176.757071,-0.000494,0.030739,87.671980,64.123576,183.452881,6.216075,63.295023,0.744323,770814.018395,0.882260,9.036159,4.471929,4.001128,0.070064,0.062406,32.000000,112.587264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097792,66.480953,104.877855,100.000000,36.484186,45.822785,47.569620,53.414296,85.734177,91.122152,75.314991,179.036186,117.672014,179.500480,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722586,49.066962,199.666633,160.548088,213.705024,203.153985,89.446624,14.148742,188.512157,16.240399,48.940131,49.918740,159.071520,201.189908,156.814732,190.228250,112.023688,177.002344,-0.000494,0.030692,87.801035,64.150455,183.572233,6.286065,63.661664,0.719687,770658.594358,0.882472,8.941288,4.502598,4.007634,0.072060,0.064124,32.000000,112.507932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100585,66.521671,104.928607,100.000000,36.613556,45.822785,47.569620,53.347721,85.734177,91.122152,75.314991,178.893248,117.716929,179.533682,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784520,49.087808,199.601921,160.542494,214.150216,203.145789,89.404281,14.152881,188.521852,16.248227,48.581369,50.037235,159.045449,201.408678,156.785544,190.506029,112.189940,176.239415,-0.000495,0.030664,87.930937,64.245746,183.609982,6.301856,63.689883,0.716918,770713.765098,0.884448,9.086422,4.523548,4.015612,0.058797,0.053571,32.000000,112.542107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107517,66.494042,104.956691,100.000000,36.683075,45.822785,47.569620,53.375439,85.734177,91.122152,75.314991,178.808562,117.804226,179.466845,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643223,49.000310,199.611179,160.459704,214.157484,203.181991,89.442735,14.149599,188.619575,16.257487,49.402264,49.979373,159.015206,201.271496,156.792944,190.499325,112.107358,176.701205,-0.000493,0.030656,87.483968,64.225474,183.641942,6.405284,63.882959,0.715655,769970.653458,0.883660,9.043107,4.054002,4.009317,0.062698,0.057482,32.000000,112.582088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117321,66.541375,105.007770,100.000000,36.764464,45.822785,47.569620,53.393794,85.734177,91.122152,75.314991,178.885470,117.470686,179.479473,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902141,49.255400,199.609730,160.664723,214.248915,203.124676,89.375535,14.152453,188.632889,16.258359,48.437758,50.255285,159.150824,201.385743,156.843742,190.447092,112.054884,176.988751,-0.000492,0.030673,87.328828,64.256916,183.595522,6.430935,63.745534,0.715258,770431.997149,0.886014,9.102074,4.320281,4.020915,0.059097,0.053258,32.000000,112.623314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155762,66.597433,105.000713,100.000000,36.837315,45.822785,47.569620,53.401331,85.734177,91.122152,75.314991,178.751070,117.816346,179.544815,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743792,49.116059,199.695497,160.618852,214.303699,203.103116,89.518299,14.150312,188.573872,16.251538,48.986393,49.825609,159.075765,201.217736,156.822013,190.379923,111.991041,177.313582,-0.000492,0.030633,86.861487,63.930678,183.545576,6.481677,62.582698,0.713849,770703.570951,0.881953,9.089020,4.486958,4.000023,0.062513,0.055929,32.000000,112.536570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143486,66.587203,104.951905,100.000000,36.911387,45.822785,47.569620,53.411859,85.734177,91.122152,75.314991,179.036598,117.719920,179.517946,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738719,49.293527,199.591966,160.676191,214.533830,203.157490,89.395891,14.152025,188.440095,16.247920,48.944825,49.888723,159.126192,201.031727,156.827701,190.024224,111.876611,177.655814,-0.000489,0.030644,86.879960,64.012761,183.473867,6.464211,61.912308,0.729001,770755.951434,0.883222,9.113544,4.679645,4.014481,0.070194,0.062094,32.000000,112.629723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173834,66.603061,104.984057,100.000000,36.921472,45.822785,47.569620,53.437502,85.734177,91.122152,75.314991,178.791782,117.572635,179.392533,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695715,49.259240,199.427519,160.660248,214.609267,203.132594,89.385825,14.148885,188.288391,16.246784,48.973562,49.964853,159.139097,200.993523,156.851225,190.015054,111.937116,176.967390,-0.000485,0.030597,86.833832,64.016319,183.277874,6.501944,62.937589,0.737292,771895.919944,0.885209,9.296270,4.929629,4.012809,0.070311,0.063393,32.000000,112.543150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178117,66.581943,104.888380,100.000000,36.911010,45.822785,47.569620,53.407972,85.734177,91.122152,75.314991,178.771651,117.454692,179.361455,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839692,49.237022,199.428139,160.679547,214.630452,203.128369,89.359775,14.148029,188.323654,16.242021,48.683360,49.976017,159.130878,201.023002,156.885635,190.034733,111.833318,176.462283,-0.000483,0.030590,86.944503,64.119194,183.258581,6.501016,63.072443,0.725250,771516.762223,0.885966,9.306556,4.596246,4.012972,0.071323,0.063655,32.000000,112.590014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190223,66.533258,104.906540,100.000000,36.937867,45.822785,47.569620,53.376573,85.734177,91.122152,75.314991,178.719551,117.547704,179.369323,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791769,49.153363,199.417708,160.517881,214.604795,203.151920,89.430458,14.156163,188.301879,16.233999,48.260203,50.092334,159.067459,200.978783,156.845012,189.990551,111.809389,177.069185,-0.000485,0.030561,87.145739,64.114750,183.318600,6.411066,62.851882,0.721774,771603.942795,0.883307,9.135219,4.499325,4.001392,0.062386,0.056681,32.000000,112.606024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180419,66.487589,104.982082,100.000000,36.995388,45.822785,47.569620,53.394671,85.734177,91.122152,75.314991,178.860917,117.627253,179.395090,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777398,49.043647,199.342330,160.442643,214.693313,203.091850,89.439719,14.146316,188.277813,16.228315,48.634294,50.012477,159.000539,200.873690,156.780111,189.921054,111.792167,176.136538,-0.000482,0.030526,86.966333,64.095755,183.306958,6.317240,61.104126,0.724793,771660.723286,0.883448,9.101158,4.764374,4.005034,0.065981,0.060925,32.000000,112.475360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125217,66.490546,105.071948,100.000000,36.973277,45.822785,47.569620,53.433343,85.734177,91.122152,75.314991,178.879439,117.119924,179.289544,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678898,49.026093,199.184452,160.429777,214.532643,203.090442,89.418017,14.148885,188.199644,16.220658,48.284433,49.889807,159.004136,200.787861,156.782211,189.911726,111.746209,176.994488,-0.000480,0.030585,87.261917,63.959145,183.268737,6.174992,61.223664,0.745044,771197.966495,0.883106,9.006322,4.410801,4.004676,0.068798,0.060974,32.000000,112.441287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089727,66.495780,105.118108,100.000000,36.957618,45.822785,47.569620,53.402350,85.734177,91.122152,75.314991,178.836034,117.267094,179.299418,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765266,49.004425,199.169316,160.439286,214.208104,203.134747,89.323324,14.143462,188.143556,16.211070,48.494904,49.882272,159.018707,200.806250,156.790795,189.911355,111.655453,176.786647,-0.000479,0.030614,87.221711,64.061047,183.169172,6.089790,63.354032,0.744429,771507.260425,0.885217,9.090847,4.797910,4.009438,0.064130,0.059560,32.000000,112.472748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106233,66.509004,105.131889,100.000000,36.970942,45.822785,47.569620,53.392026,85.734177,91.122152,75.314991,178.646648,117.388030,179.339858,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715902,48.878529,199.210984,160.416352,214.313158,203.132375,89.246621,14.149599,188.193003,16.194337,48.235710,49.971089,158.978887,200.690229,156.765931,189.839099,111.743373,176.796375,-0.000479,0.030598,87.801138,63.876057,183.275161,5.954647,62.605515,0.718351,771829.598301,0.884586,8.979663,4.806136,4.002175,0.065168,0.059770,32.000000,112.494196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088016,66.406974,105.105685,100.000000,37.006751,45.822785,47.569620,53.389056,85.734177,91.122152,75.314991,178.493243,117.184208,179.419402,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641069,48.865364,199.113669,160.290772,214.292350,203.130478,89.326720,14.142035,187.878177,16.185399,48.545429,49.948094,158.946195,200.607153,156.746712,189.676217,111.828897,175.997094,-0.000478,0.030579,87.381223,64.014697,182.847464,5.828774,62.365100,0.727398,771222.145217,0.885999,8.904916,4.722079,4.006987,0.065470,0.060688,32.000000,112.557531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125026,66.414516,105.161169,100.000000,36.959846,45.822785,47.569620,53.462046,85.734177,91.122152,75.314991,178.653440,117.216887,179.398041,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701782,48.823399,199.171413,160.333284,214.360991,203.008284,89.405302,14.154165,187.897989,16.181464,48.589715,49.854477,158.920852,200.713389,156.719766,189.864038,111.697065,175.736938,-0.000478,0.030645,86.613342,63.788655,182.993221,5.657504,63.884428,0.730889,770935.246953,0.886646,8.969363,4.318505,4.011067,0.057782,0.054574,32.000000,112.640428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115320,66.364356,105.174607,100.000000,36.901782,45.822785,47.569620,53.481331,85.734177,91.122152,75.314991,178.810604,117.605698,179.428686,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700141,48.830256,199.046783,160.351464,214.171352,202.884438,89.455618,14.146459,188.075294,16.180496,47.874485,49.812984,158.930937,200.727537,156.705345,189.734261,111.738774,175.709970,-0.000478,0.030671,86.691621,63.952962,183.037726,5.619826,63.405278,0.712361,770767.946319,0.884028,8.864424,4.346582,4.007329,0.071233,0.063809,32.000000,112.603051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085747,66.361359,105.183549,100.000000,36.891549,45.822785,47.569620,53.432811,85.734177,91.122152,75.314991,178.911236,117.185972,179.425932,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570575,48.664596,199.094248,160.312587,214.021853,202.852111,89.504502,14.149171,187.917836,16.180766,48.330874,49.812772,158.904198,200.663543,156.697387,189.734202,111.637335,177.024483,-0.000480,0.030645,86.817290,63.808163,182.957226,5.502055,63.733130,0.717014,770155.815969,0.883042,8.872982,4.294113,4.004954,0.062639,0.059046,32.000000,112.569285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116454,66.328821,105.193344,100.000000,36.884315,45.822785,47.569620,53.455660,85.734177,91.122152,75.314991,179.009005,117.379860,179.438757,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734900,48.740294,199.014900,160.293569,214.117134,202.766950,89.520349,14.146174,188.078114,16.185122,47.813979,49.732942,158.891346,200.612923,156.679202,189.789551,111.647413,177.080580,-0.000479,0.030682,86.845803,64.051343,183.002198,5.497234,61.968904,0.714631,770236.625338,0.884570,8.841790,4.918689,4.016380,0.067864,0.061089,32.000000,112.612558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152109,66.328337,105.230993,100.000000,36.787838,45.822785,47.569620,53.460435,85.734177,91.122152,75.314991,179.040698,117.443568,179.454532,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610367,48.552420,198.900541,160.274270,213.977571,202.758421,89.427480,14.157590,187.829011,16.174599,48.173270,49.753455,158.866220,200.653533,156.676640,189.604741,111.745912,176.448175,-0.000473,0.030631,87.081237,63.842230,182.957161,5.551021,61.071475,0.732471,769822.052989,0.880984,8.746993,4.930870,4.001514,0.068471,0.061422,32.000000,112.531521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182935,66.351765,105.228201,100.000000,36.775181,45.822785,47.569620,53.511563,85.734177,91.122152,75.314991,178.854959,117.383389,179.438599,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674698,48.638266,198.860153,160.210223,214.011708,202.778477,89.336102,14.145603,187.866218,16.177827,47.892855,49.801407,158.830217,200.609906,156.620115,189.670984,111.610759,175.759718,-0.000473,0.030620,87.154183,63.932666,183.009459,5.531916,63.271420,0.744117,769082.483535,0.883855,8.688287,4.581118,4.009254,0.071203,0.063942,32.000000,112.390130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234147,66.328554,105.209214,100.000000,36.666078,45.822785,47.569620,53.526938,85.734177,91.122152,75.314991,178.672204,117.465163,179.383485,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577976,48.551598,198.706234,160.195959,214.277999,202.714632,89.434839,14.147458,187.837347,16.171363,47.921536,49.730977,158.831642,200.328793,156.632874,189.466671,111.539054,176.469222,-0.000473,0.030600,87.089779,63.671846,182.783871,5.488361,61.666727,0.717572,769783.486465,0.883787,8.707376,4.441978,4.003248,0.069449,0.063747,32.000000,112.490455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273929,66.349720,105.211910,100.000000,36.563828,45.822785,47.569620,53.545375,85.734177,91.122152,75.314991,178.869677,117.392977,179.425932,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
