OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, March 25, 2020
3:02:18 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.962530,50.120823,199.577096,159.136200,232.128541,216.778001,94.508360,14.138753,188.427477,16.566098,49.420838,50.136651,157.629692,201.572649,155.231053,190.165619,110.735818,177.660662,-0.000467,0.031098,89.865571,63.542911,183.234131,8.866458,65.163786,0.750889,830158.067992,0.892310,9.945407,6.045076,3.997975,0.072222,0.064894,32.000000,111.310736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120772,66.964713,103.209866,100.000000,40.543859,45.822785,51.569620,67.038755,81.253165,70.379747,79.659405,189.016720,117.486757,189.207827,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809598,49.960014,199.589398,159.095017,232.073518,216.755888,94.553558,14.133473,188.254673,16.565120,49.239427,50.089137,157.661450,201.600640,155.286377,190.077057,110.739234,177.646567,-0.000468,0.031107,89.889610,63.259437,183.156409,8.820662,65.182381,0.746359,830332.615537,0.891079,9.892054,6.072341,3.994535,0.073344,0.064762,32.000000,111.283670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132947,66.986914,103.184554,100.000000,40.608219,45.822785,51.569620,67.003163,81.253165,70.379747,79.756147,189.107117,117.634809,189.326434,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815867,49.960014,199.628174,159.095017,232.155335,216.793810,94.618445,14.140037,188.222013,16.572004,49.687067,49.984269,157.640669,201.706365,155.289338,190.075146,110.760886,178.084087,-0.000468,0.031135,89.983010,63.576376,183.176515,8.865871,65.082328,0.747769,830027.085904,0.893196,9.889352,6.063345,4.007047,0.072831,0.064971,32.000000,111.287896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127892,66.958525,103.137693,100.000000,40.588085,45.822785,51.569620,67.084961,81.253165,70.379747,79.687320,189.236889,117.491705,189.313649,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817024,49.942421,199.554243,159.052713,232.118908,216.800200,94.532647,14.139752,188.296418,16.577711,49.551647,50.034664,157.621341,201.542497,155.252920,190.191064,110.764595,177.896891,-0.000467,0.031079,90.010973,63.481835,183.179330,8.827778,65.001762,0.749072,830089.189558,0.892615,9.882863,6.214713,4.007321,0.072452,0.064991,32.000000,111.271019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142716,66.942570,103.113074,100.000000,40.643035,45.822785,51.569620,67.077814,81.253165,70.379747,79.752907,189.065294,117.398270,189.282925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772170,49.895141,199.602325,159.020495,232.142113,216.789068,94.354590,14.138039,188.339161,16.580229,49.790202,50.069663,157.598123,201.358445,155.236420,190.057013,110.705140,177.142639,-0.000467,0.031057,90.181418,63.445818,183.123612,8.870743,65.165491,0.749766,830040.413475,0.893385,9.864073,6.137015,4.005744,0.072346,0.064805,32.000000,111.279279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149097,66.950218,103.105431,100.000000,40.626213,45.822785,51.569620,67.073752,81.253165,70.379747,79.786664,188.709180,117.382468,189.300628,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683128,49.913009,199.422310,159.021896,232.173505,216.784723,94.543072,14.129905,188.276439,16.576351,49.960219,49.982909,157.597598,201.399565,155.217743,189.927134,110.745010,178.041797,-0.000469,0.031053,90.377544,63.613291,183.205704,8.888382,65.116580,0.748464,830153.001361,0.895802,9.863230,5.897763,4.010320,0.072037,0.064456,32.000000,111.286277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138550,66.947556,103.110495,100.000000,40.640995,45.822785,51.569620,67.096786,81.253165,70.379747,79.863610,189.086144,117.469267,189.336859,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781584,49.971284,199.557816,159.061678,232.239403,216.743031,94.454191,14.134472,188.189153,16.572811,49.758325,50.049039,157.616257,201.529714,155.229289,190.066973,110.679205,177.360099,-0.000470,0.031044,90.412129,63.681403,182.994738,8.899971,65.071313,0.749760,830202.946316,0.895821,9.973376,6.213878,4.013884,0.071534,0.064028,32.000000,111.249396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166600,66.962770,103.117618,100.000000,40.600595,45.822785,51.569620,67.146565,81.253165,70.379747,79.959845,188.908382,117.312546,189.187921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751868,49.971284,199.437213,159.061678,232.181844,216.715840,94.292063,14.140751,188.177945,16.566579,49.726936,50.058242,157.647003,201.476138,155.235952,189.966175,110.672737,177.916663,-0.000471,0.031080,90.335033,63.405403,183.132686,8.888920,65.279574,0.749320,830292.490678,0.894670,9.929624,6.009917,4.008667,0.072784,0.064169,32.000000,111.318538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174751,66.976355,103.139854,100.000000,40.643863,45.822785,51.569620,67.087851,81.253165,70.379747,80.099548,188.584126,117.306907,189.189888,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749137,49.973758,199.450965,159.103141,232.121146,216.728653,94.347979,14.136184,188.097706,16.565465,49.901830,50.046853,157.651166,201.379750,155.266600,189.938955,110.752019,177.561619,-0.000472,0.031130,90.188422,63.511755,183.201378,8.892875,65.151618,0.746907,830284.709232,0.896690,9.960402,6.236690,4.008638,0.071973,0.064663,32.000000,111.377990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194709,66.968048,103.163100,100.000000,40.637442,45.822785,51.569620,67.102855,81.253165,70.379747,80.186588,188.695957,117.406862,189.229227,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871674,49.973758,199.533525,159.103141,232.037691,216.748624,94.416603,14.140180,188.238336,16.560762,49.429200,50.208413,157.632190,201.552547,155.244526,190.128583,110.668018,177.298879,-0.000473,0.031140,89.966278,63.595958,183.054289,8.848289,65.175877,0.748496,830004.045035,0.896272,9.965705,6.016931,4.009134,0.072096,0.064351,32.000000,111.373987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182922,66.969973,103.169844,100.000000,40.624109,45.822785,51.569620,67.100216,81.253165,70.379747,80.271369,188.833207,117.486373,189.225844,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839640,49.945445,199.484995,159.110706,231.981917,216.770085,94.576444,14.141322,188.197638,16.558292,49.260199,50.113229,157.624935,201.540478,155.256150,189.938714,110.666034,178.132222,-0.000472,0.031165,89.975546,63.629281,183.089857,8.824392,65.380309,0.746872,830217.920300,0.893260,9.838874,5.996840,4.000939,0.070936,0.063906,32.000000,111.411188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179076,66.972780,103.200595,100.000000,40.672306,45.822785,51.569620,67.026866,81.253165,70.379747,80.356149,189.152889,117.481195,189.228795,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823787,49.945445,199.523344,159.110706,231.997554,216.770323,94.406803,14.139467,188.198561,16.555851,49.717980,50.053546,157.648680,201.406680,155.264861,189.966032,110.721366,177.824290,-0.000472,0.031203,90.118129,63.432870,183.076418,8.807957,65.032446,0.744846,830312.619924,0.892405,9.843695,6.328580,4.002537,0.072009,0.065178,32.000000,111.413848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223533,66.977793,103.214461,100.000000,40.655592,45.822785,51.569620,67.038441,81.253165,70.379747,80.411304,188.813605,117.580229,189.293743,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807993,49.872876,199.444993,159.051312,231.950769,216.800686,94.232363,14.133901,188.126149,16.553167,49.324277,49.986417,157.608355,201.353818,155.269379,189.960629,110.730450,177.215061,-0.000471,0.031210,90.261179,63.363595,182.872288,8.764516,64.998982,0.749141,830098.848573,0.894325,9.860099,6.151534,4.004580,0.071971,0.064311,32.000000,111.386117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196515,66.984018,103.218830,100.000000,40.709236,45.822785,51.569620,67.043351,81.253165,70.379747,80.419741,188.464725,117.300962,189.201729,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823845,49.874525,199.460985,159.025258,231.984773,216.780451,94.440061,14.140180,188.071139,16.554217,49.502506,50.129306,157.604803,201.263545,155.260520,189.923556,110.641298,177.539496,-0.000472,0.031207,90.336893,63.669959,183.061957,8.683150,65.157151,0.749463,829975.536295,0.896240,9.803876,5.901176,4.004277,0.072224,0.064203,32.000000,111.373406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199244,66.971346,103.257125,100.000000,40.703949,45.822785,51.569620,67.048790,81.253165,70.379747,80.521048,188.880122,117.486412,189.197323,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763648,49.853909,199.469076,159.024697,231.992754,216.790075,94.493290,14.140894,188.098493,16.553377,49.063006,50.043278,157.576648,201.402725,155.253812,189.968111,110.681228,177.141086,-0.000473,0.031163,90.338837,63.469091,183.102155,8.660623,65.245271,0.746118,830244.138337,0.892999,9.764827,6.224893,4.003076,0.072205,0.064704,32.000000,111.356316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210565,66.962292,103.276624,100.000000,40.685612,45.822785,51.569620,67.035966,81.253165,70.379747,80.595940,188.986580,117.417065,189.221005,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764250,49.779693,199.412785,159.015452,231.898366,216.772793,94.377064,14.141036,187.930459,16.553945,49.754566,50.007035,157.606726,201.238959,155.254509,189.868185,110.652313,178.852807,-0.000473,0.031165,90.353742,63.406669,182.764722,8.652290,64.974775,0.747216,830153.678300,0.894558,9.830823,5.921060,4.008329,0.072819,0.064420,32.000000,111.304063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231682,66.990961,103.305374,100.000000,40.693541,45.822785,51.569620,67.067364,81.253165,70.379747,80.648575,188.754128,117.397388,189.105113,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829373,49.779693,199.384369,159.015452,231.820983,216.750653,94.458044,14.140037,188.218417,16.549905,49.202456,50.023254,157.575914,201.347233,155.226227,189.866697,110.751315,177.310326,-0.000473,0.031155,90.320293,63.436871,183.101462,8.632352,65.158069,0.749932,830063.285659,0.895391,9.755984,6.626506,4.007149,0.071874,0.064265,32.000000,111.252598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217648,66.946489,103.323741,100.000000,40.682184,45.822785,51.569620,67.066395,81.253165,70.379747,80.643755,188.916088,117.304913,189.175333,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911970,49.809929,199.286733,159.021616,231.770753,216.741094,94.344128,14.139038,188.133085,16.542499,49.443613,50.111758,157.623828,201.276430,155.250501,189.846629,110.679946,178.072967,-0.000473,0.031133,90.453577,63.452534,182.974994,8.572966,65.042255,0.746801,829404.095249,0.893234,9.688565,5.918081,4.001342,0.071810,0.063981,32.000000,111.283784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223542,66.977386,103.363987,100.000000,40.712860,45.822785,51.569620,67.026287,81.253165,70.379747,80.739830,188.688255,117.416259,189.214436,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843100,49.808005,199.494939,159.006207,231.721476,216.767516,94.510954,14.140323,188.168200,16.533844,48.858138,50.195886,157.612092,201.310333,155.259895,189.877739,110.635416,177.217564,-0.000473,0.031108,90.658055,63.501192,183.042031,8.563005,64.700661,0.746803,829642.691386,0.892705,9.633391,6.291259,3.992764,0.071549,0.063133,32.000000,111.344174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218078,66.996477,103.401748,100.000000,40.649490,45.822785,51.569620,66.975160,81.253165,70.379747,80.808284,189.021908,117.328770,189.174153,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683690,49.709050,199.355044,158.981833,231.691952,216.749757,94.457083,14.140465,188.009482,16.526507,49.547360,50.002403,157.588907,201.283565,155.241538,189.925471,110.621175,177.611281,-0.000473,0.031116,90.689088,63.461639,182.921763,8.542196,64.967642,0.752318,830000.876951,0.892601,9.702677,5.997204,4.002459,0.071639,0.063692,32.000000,111.327566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175902,66.990002,103.393379,100.000000,40.717897,45.822785,51.569620,67.008748,81.253165,70.379747,80.874725,188.914167,117.395394,189.191816,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850682,49.709050,199.326536,158.981833,231.810087,216.714540,94.518311,14.125481,188.023590,16.520929,49.546045,50.178120,157.576261,201.264503,155.213340,189.815145,110.658358,178.094507,-0.000472,0.031071,90.467877,63.292121,182.820468,8.551745,65.122952,0.750694,829987.635585,0.895970,9.768836,6.167436,4.012485,0.073257,0.064940,32.000000,111.280020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161128,66.999342,103.430469,100.000000,40.686330,45.822785,51.569620,67.097880,81.253165,70.379747,80.839446,189.036622,117.571408,189.319353,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833407,49.803332,199.240892,158.949056,231.754400,216.706726,94.520019,14.135613,188.085205,16.521262,49.337821,50.072272,157.571280,201.285400,155.234810,189.790562,110.679385,177.515177,-0.000473,0.031043,90.300292,63.374783,182.868779,8.498368,64.961951,0.746470,829446.040888,0.891915,9.595878,6.321357,3.998472,0.071589,0.064135,32.000000,111.277682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158543,67.003414,103.436097,100.000000,40.705215,45.822785,51.569620,67.000489,81.253165,70.379747,80.897848,189.040038,117.225824,189.162587,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773560,49.771171,199.443121,158.895266,231.780470,216.695172,94.301728,14.143462,188.081613,16.521837,49.056989,50.025380,157.556984,201.327988,155.241636,189.838667,110.678362,177.831714,-0.000472,0.031014,90.267818,63.472967,182.922639,8.452141,64.677870,0.748512,829600.100417,0.892446,9.708030,6.071174,3.998139,0.071916,0.064681,32.000000,111.346327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165211,67.025922,103.479386,100.000000,40.706200,45.822785,51.569620,67.003043,81.253165,70.379747,81.048049,188.603456,117.487984,189.213531,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702283,49.698330,199.300363,158.858287,231.713570,216.694825,94.476815,14.134472,188.143718,16.519471,49.325873,50.010379,157.537459,201.282790,155.209937,189.798384,110.653136,177.418866,-0.000472,0.030977,90.316701,63.355672,182.762400,8.375058,64.851329,0.746583,829486.008805,0.893140,9.674969,6.107657,4.001196,0.071633,0.065759,32.000000,111.289843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151990,67.020163,103.492284,100.000000,40.726990,45.822785,51.569620,67.034227,81.253165,70.379747,81.112641,188.953630,117.391673,189.229306,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799204,49.742310,199.338049,158.877617,231.760067,216.717781,94.364918,14.150027,188.117923,16.519409,49.561216,50.108290,157.504483,201.238979,155.209357,189.911726,110.621493,177.282607,-0.000470,0.030951,90.305057,63.382008,182.900161,8.369062,65.086184,0.751424,829577.247079,0.895157,9.738836,6.059272,4.009883,0.072355,0.065505,32.000000,111.293447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126016,67.030768,103.502707,100.000000,40.726243,45.822785,51.569620,67.073775,81.253165,70.379747,81.098596,188.729836,117.382890,189.215144,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759168,49.742310,199.307026,158.877617,231.789113,216.729434,94.465990,14.133758,188.103943,16.516576,49.639485,50.137016,157.523632,201.314859,155.194545,189.804842,110.642608,177.548908,-0.000469,0.030916,90.180251,63.471921,182.839513,8.341992,64.877818,0.747702,829757.002529,0.894487,9.682406,6.036913,4.002836,0.072322,0.064861,32.000000,111.378277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127191,67.032779,103.544355,100.000000,40.696392,45.822785,51.569620,67.015604,81.253165,70.379747,81.201947,188.931980,117.231232,189.137685,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824108,49.805256,199.282391,158.931406,231.752228,216.733005,94.583299,14.154736,188.032251,16.512943,49.385017,50.078400,157.543442,201.291964,155.171320,189.916762,110.609170,177.510140,-0.000470,0.030916,90.054323,63.389821,182.839280,8.258825,64.948339,0.750597,829789.231233,0.894377,9.723864,6.121309,4.005433,0.072500,0.064553,32.000000,111.310423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120788,67.029275,103.553766,100.000000,40.722453,45.822785,51.569620,67.036001,81.253165,70.379747,81.327437,189.166598,117.404638,189.220769,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754959,49.793986,199.193032,158.965304,231.598822,216.705887,94.317260,14.138039,187.914550,16.517522,49.579216,50.015084,157.563349,201.056722,155.194707,189.727797,110.634411,177.973371,-0.000470,0.030903,90.065501,63.477019,182.786199,8.238976,64.812908,0.749008,830011.292796,0.892146,9.719577,6.139393,3.999718,0.072738,0.064808,32.000000,111.330503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143984,67.028794,103.597973,100.000000,40.679132,45.822785,51.569620,66.996552,81.253165,70.379747,81.395425,188.634520,117.136609,189.099290,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798155,49.781892,199.261740,158.946814,231.513791,216.668022,94.440743,14.137897,187.999559,16.513362,49.215760,49.994636,157.566344,201.300241,155.205276,189.726839,110.646164,177.560393,-0.000471,0.030900,90.033526,63.457600,182.902878,8.223291,64.919202,0.751133,829901.281369,0.895903,9.779902,6.297436,4.003481,0.072157,0.065032,32.000000,111.342250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169715,67.015864,103.612616,100.000000,40.738317,45.822785,51.569620,67.033306,81.253165,70.379747,81.451247,188.881486,117.447020,189.200706,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719490,49.781892,199.349325,158.946814,231.533872,216.643888,94.453098,14.140894,187.978530,16.512364,49.323391,49.969206,157.584836,201.151071,155.184889,189.722665,110.524859,177.899339,-0.000471,0.030926,90.033417,63.256403,182.805206,8.198088,65.002444,0.749354,829588.338639,0.893684,9.723076,6.122299,4.001388,0.072182,0.064389,32.000000,111.313643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180551,67.017150,103.653626,100.000000,40.678537,45.822785,51.569620,67.006677,81.253165,70.379747,81.505458,188.906196,117.309094,189.306883,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719180,49.734063,199.271205,158.902550,231.494053,216.632588,94.541972,14.142321,188.074751,16.510179,49.565916,49.953902,157.513999,201.103897,155.166723,189.728819,110.596195,177.430306,-0.000471,0.030897,89.963316,63.252439,182.983334,8.203669,64.951513,0.749600,830136.964979,0.895037,9.804560,6.377719,4.009480,0.072463,0.064745,32.000000,111.292309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188427,67.022964,103.666842,100.000000,40.721814,45.822785,51.569620,67.080312,81.253165,70.379747,81.542960,189.083944,117.325050,189.281706,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823673,49.737912,199.333776,158.913756,231.459934,216.599883,94.509193,14.136042,188.073048,16.505612,48.894213,50.000578,157.536798,201.177207,155.169567,189.582867,110.564654,177.615672,-0.000472,0.030888,90.021110,63.420623,182.826949,8.185788,64.879732,0.749954,830025.757040,0.895859,9.766965,6.197801,4.008513,0.071604,0.064598,32.000000,111.302350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181997,67.024013,103.632656,100.000000,40.667415,45.822785,51.569620,67.050514,81.253165,70.379747,81.607753,189.018386,117.432752,189.301100,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793499,49.706851,199.205808,158.954098,231.495198,216.569327,94.447648,14.128193,187.990999,16.505017,48.713953,50.109847,157.561460,201.125160,155.180710,189.657485,110.547474,178.631506,-0.000471,0.030897,90.158811,63.452307,182.764932,8.147558,64.881568,0.749322,829499.877074,0.892138,9.652682,6.225696,4.000784,0.071844,0.064108,32.000000,111.324368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210434,67.020460,103.622127,100.000000,40.706373,45.822785,51.569620,66.990162,81.253165,70.379747,81.669030,188.895295,117.397312,189.337410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814384,49.547427,199.280454,158.952698,231.544645,216.543803,94.556778,14.140751,188.123356,16.507631,48.964356,50.089755,157.550893,201.245523,155.196195,189.768319,110.523832,177.912419,-0.000470,0.030889,90.125080,63.670366,182.922538,8.154822,64.760430,0.749184,829454.370997,0.893117,9.652854,6.644154,4.000639,0.072382,0.064084,32.000000,111.311429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203352,67.005447,103.605484,100.000000,40.646224,45.822785,51.569620,67.003763,81.253165,70.379747,81.697807,189.113556,117.220070,189.169393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819550,49.547427,199.204058,158.952698,231.483801,216.485107,94.617882,14.137754,187.861802,16.506202,49.090088,50.028118,157.538779,201.188379,155.220715,189.733216,110.561254,177.556985,-0.000469,0.030856,90.257870,63.479674,182.837309,8.109254,65.034492,0.750048,828942.995526,0.891167,9.471812,6.383917,4.000460,0.072211,0.064119,32.000000,111.267284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210763,67.012878,103.562958,100.000000,40.678861,45.822785,51.569620,66.988736,81.253165,70.379747,81.589176,189.235764,117.302228,189.176670,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759255,49.527637,199.222320,158.923001,231.326855,216.485305,94.350355,14.140894,188.036224,16.497446,49.111545,50.117674,157.555882,200.967754,155.231455,189.838380,110.494224,177.711775,-0.000470,0.030877,90.525328,63.337754,182.820870,8.079595,64.738059,0.746409,828542.583655,0.890248,9.466466,6.205861,3.998512,0.071673,0.063527,32.000000,111.266006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238341,67.015127,103.576041,100.000000,40.667481,45.822785,51.569620,66.982191,81.253165,70.379747,81.611421,188.700711,117.304261,189.100825,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821211,49.521315,199.108810,158.902270,231.356336,216.482563,94.520466,14.142463,187.952806,16.496241,48.953292,50.073762,157.497055,201.202548,155.205682,189.865374,110.575650,177.668127,-0.000469,0.030886,90.507026,63.516237,182.932082,8.061337,64.986708,0.750642,828867.587197,0.893925,9.509101,6.334162,4.003724,0.072022,0.064316,32.000000,111.274942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205050,66.983414,103.535547,100.000000,40.651814,45.822785,51.569620,67.013024,81.253165,70.379747,81.651744,189.040931,117.239133,189.079109,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774887,49.514718,199.212495,158.869773,231.483638,216.462114,94.423515,14.134757,188.010475,16.496205,48.873306,49.940329,157.529448,201.149502,155.228365,189.824420,110.569622,177.395482,-0.000469,0.030886,90.334890,63.503304,182.786670,7.994038,65.282276,0.746611,828400.782015,0.891057,9.438635,6.235463,3.996467,0.073312,0.064309,32.000000,111.324336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203383,66.995901,103.509109,100.000000,40.655770,45.822785,51.569620,66.975082,81.253165,70.379747,81.685453,188.847029,117.486834,189.121910,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769944,49.514718,199.183405,158.869773,231.495690,216.464245,94.440290,14.141322,187.940714,16.497269,48.793140,49.994325,157.530578,201.229948,155.171643,189.846631,110.563037,177.545698,-0.000469,0.030891,90.477678,63.326910,182.769576,7.954121,64.930296,0.744035,828394.793747,0.892793,9.479993,6.133521,4.002269,0.072284,0.063935,32.000000,111.338734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196737,66.989654,103.441381,100.000000,40.644621,45.822785,51.569620,66.998750,81.253165,70.379747,81.718243,188.880580,117.395394,189.216167,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771420,49.445728,199.198962,158.835595,231.561932,216.488924,94.550204,14.136470,187.962666,16.498062,49.159449,50.008641,157.491594,201.168339,155.196419,189.710581,110.566850,177.556027,-0.000468,0.030880,90.350203,63.319281,182.809430,7.958361,64.978211,0.748067,828443.518096,0.892742,9.485113,6.199609,4.002082,0.071873,0.065198,32.000000,111.336606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200691,67.002779,103.385727,100.000000,40.662229,45.822785,51.569620,67.032050,81.253165,70.379747,81.698103,189.100407,117.310053,189.149880,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759537,49.469916,199.261305,158.804498,231.655590,216.476964,94.402937,14.142749,187.869738,16.494584,49.041714,50.059428,157.475927,201.169725,155.169727,189.769665,110.637514,177.628582,-0.000468,0.030880,90.393486,63.491529,182.936773,7.945331,64.896936,0.747442,828304.187518,0.892146,9.414151,6.200055,4.002250,0.071965,0.064848,32.000000,111.350625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218307,67.036682,103.345162,100.000000,40.620031,45.822785,51.569620,66.996632,81.253165,70.379747,81.754769,188.805874,117.306409,189.175018,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756129,49.468816,199.097418,158.788250,231.714361,216.463366,94.524847,14.138325,188.024502,16.492201,49.213825,49.923592,157.451712,201.181611,155.149202,189.759537,110.521568,176.604883,-0.000466,0.030908,90.339193,63.437772,182.750916,7.923579,64.956391,0.748740,828079.290352,0.893243,9.451088,6.157946,4.004485,0.071576,0.063920,32.000000,111.269186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203657,67.028239,103.288559,100.000000,40.647403,45.822785,51.569620,67.000699,81.253165,70.379747,81.789340,189.049694,117.508543,189.220887,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786854,49.515818,199.214734,158.805619,231.645774,216.476216,94.299003,14.137611,187.850218,16.495300,49.205461,49.997924,157.459799,201.230641,155.122907,189.768602,110.523631,177.390663,-0.000466,0.030849,90.217977,63.603845,182.927067,7.936534,65.091560,0.747606,828468.054125,0.892100,9.453519,5.867786,4.001465,0.071429,0.063750,32.000000,111.306082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190560,66.991373,103.252299,100.000000,40.587818,45.822785,51.569620,67.000972,81.253165,70.379747,81.822724,188.598006,117.211709,189.150864,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830667,49.515818,199.118941,158.805619,231.642650,216.469642,94.493338,14.141036,187.943861,16.497182,49.222742,50.032050,157.464976,201.307295,155.157979,189.776428,110.563198,177.530721,-0.000466,0.030823,90.367845,63.620175,182.887744,7.887978,64.974041,0.746116,828621.374386,0.893794,9.468700,6.177603,4.001352,0.071447,0.063890,32.000000,111.289811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199589,67.028326,103.217111,100.000000,40.617304,45.822785,51.569620,66.982568,81.253165,70.379747,81.906366,188.986676,117.316688,189.216757,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881866,49.533409,199.273986,158.809541,231.698724,216.410137,94.462308,14.139324,187.852258,16.492930,49.039355,50.181729,157.476753,201.240997,155.136143,189.726963,110.509350,177.194365,-0.000467,0.030833,90.501634,63.704714,182.956843,7.913416,64.784453,0.746599,828366.938768,0.891058,9.423351,6.193517,3.995912,0.071869,0.064415,32.000000,111.241933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208419,67.013859,103.203553,100.000000,40.634892,45.822785,51.569620,66.954228,81.253165,70.379747,81.963334,188.924616,117.300732,189.093783,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760005,49.497402,199.311281,158.783488,231.751160,216.385776,94.355055,14.135185,187.868059,16.490318,48.804124,50.061286,157.459378,201.109320,155.138745,189.861519,110.544017,176.971647,-0.000468,0.030812,90.504261,63.484619,182.690671,7.924979,64.883142,0.748355,828314.666526,0.890134,9.387988,6.114068,3.994918,0.071832,0.063534,32.000000,111.173256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207539,67.010062,103.194175,100.000000,40.634923,45.822785,51.569620,66.920761,81.253165,70.379747,82.004232,188.710110,117.308403,189.094884,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781262,49.435008,199.191576,158.771722,231.844954,216.375261,94.457830,14.138182,188.039069,16.489166,48.761629,50.084100,157.466101,201.195168,155.139065,189.860767,110.512919,177.331815,-0.000467,0.030854,90.365855,63.431912,182.907080,7.909050,65.274827,0.748776,828166.340361,0.893379,9.478090,5.991035,4.005451,0.073016,0.063585,32.000000,111.196411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209967,67.017910,103.189577,100.000000,40.664311,45.822785,51.569620,66.986276,81.253165,70.379747,82.006258,188.915660,117.480275,189.187410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744843,49.435008,199.246470,158.771722,231.902264,216.408767,94.355561,14.138610,187.965133,16.486706,48.908701,49.999898,157.452440,201.093989,155.143127,189.877656,110.559613,177.070568,-0.000468,0.030848,90.370241,63.549956,182.924803,7.907044,65.129220,0.743504,828058.219244,0.891784,9.393681,6.164994,4.001336,0.071396,0.065200,32.000000,111.256539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200722,67.037789,103.211100,100.000000,40.607535,45.822785,51.569620,66.970615,81.253165,70.379747,81.978283,188.711121,117.316496,189.119511,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710325,49.369867,199.305634,158.767799,232.058015,216.404237,94.290921,14.141464,187.911274,16.487185,48.926257,50.042712,157.433681,201.222588,155.137911,189.813363,110.557843,177.718712,-0.000467,0.030861,90.344263,63.355477,182.900409,7.877828,65.078132,0.745911,828042.857757,0.893615,9.431404,6.014697,4.005369,0.071065,0.063851,32.000000,111.252395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192501,67.024551,103.186948,100.000000,40.599271,45.822785,51.569620,66.989351,81.253165,70.379747,81.943378,188.581841,117.393975,189.221005,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775080,49.406423,199.217966,158.755193,232.179754,216.388839,94.459029,14.138753,187.875549,16.490106,48.911153,50.084183,157.431342,201.040147,155.124218,189.731607,110.533393,177.441757,-0.000468,0.030852,90.323418,63.585220,182.847119,7.856910,64.850857,0.746950,827930.761734,0.894736,9.402035,6.273290,4.009341,0.072065,0.064175,32.000000,111.249335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179539,67.037373,103.219008,100.000000,40.589672,45.822785,51.569620,67.013635,81.253165,70.379747,82.013216,188.918058,117.372764,189.104798,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841636,49.419341,199.159836,158.731941,232.248507,216.372127,94.437659,14.138039,187.939556,16.497826,49.142395,50.098901,157.438682,201.104345,155.136502,189.681837,110.584136,177.661418,-0.000468,0.030892,90.296465,63.360546,182.707557,7.854732,65.395966,0.745075,828039.475235,0.893129,9.416183,6.346459,4.004549,0.072612,0.064958,32.000000,111.262839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148588,67.051731,103.227441,100.000000,40.605924,45.822785,51.569620,66.971163,81.253165,70.379747,82.041459,188.875318,117.412040,189.161013,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797418,49.375914,199.217676,158.717374,232.265995,216.339063,94.428115,14.139324,187.965520,16.500573,48.515732,50.163374,157.417181,201.282912,155.139502,189.820675,110.517074,176.845519,-0.000470,0.030894,90.268130,63.698833,182.728257,7.851062,65.112724,0.741187,827623.620045,0.890723,9.315527,6.224322,3.995853,0.072871,0.064181,32.000000,111.227879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138176,67.059615,103.264459,100.000000,40.572174,45.822785,51.569620,66.929768,81.253165,70.379747,82.083650,188.856230,117.225440,189.011250,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784398,49.375914,199.286964,158.717374,232.165686,216.312409,94.518292,14.138039,187.885785,16.498959,48.384861,50.134963,157.428841,201.182630,155.123977,189.691290,110.526415,177.839351,-0.000470,0.030890,90.262320,63.413310,182.835473,7.840936,64.966121,0.744947,827691.362887,0.891447,9.317859,5.967899,4.000562,0.071914,0.064142,32.000000,111.263738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118217,67.045019,103.241128,100.000000,40.594197,45.822785,51.569620,66.948338,81.253165,70.379747,82.067740,189.036584,117.401262,189.092799,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861402,49.258551,199.384279,158.687679,232.096667,216.308689,94.139869,14.137611,188.009733,16.495909,49.013695,50.113255,157.421683,201.210580,155.123221,189.755238,110.532043,177.503952,-0.000470,0.030919,90.151976,63.486229,182.784629,7.857001,64.874592,0.746891,827610.571690,0.890745,9.331341,6.352441,4.003000,0.072790,0.064701,32.000000,111.362384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113232,67.057511,103.288338,100.000000,40.596943,45.822785,51.569620,66.952982,81.253165,70.379747,81.974039,188.279738,117.276837,189.115655,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815302,49.290159,199.295397,158.647339,232.006463,216.302087,94.345703,14.135899,187.993802,16.493713,48.551349,50.145979,157.400324,201.287479,155.084763,189.604074,110.490621,177.230281,-0.000471,0.030929,90.015504,63.494154,182.934165,7.859820,65.001028,0.746895,827103.327237,0.892482,9.134290,6.214070,3.998770,0.071656,0.064360,32.000000,111.328512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053960,67.034739,103.310073,100.000000,40.653005,45.822785,51.569620,66.905503,81.253165,70.379747,81.987547,188.691407,117.323515,189.076120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802779,49.232990,199.336707,158.622687,231.959726,216.296646,94.249540,14.135899,187.847362,16.489276,48.655531,50.022202,157.376088,201.202181,155.083884,189.739998,110.505026,177.871001,-0.000470,0.030960,90.158744,63.262516,182.799722,7.887970,64.848104,0.745873,827403.116357,0.891503,9.213593,6.147040,4.000686,0.071982,0.064400,32.000000,111.302927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062549,67.061253,103.326592,100.000000,40.607444,45.822785,51.569620,66.927309,81.253165,70.379747,82.035178,188.499079,117.370309,189.156332,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780506,49.232990,199.175321,158.622687,231.838909,216.305994,94.551817,14.135328,187.938806,16.487242,49.003815,50.061916,157.352658,201.166056,155.027462,189.781150,110.553284,177.094710,-0.000471,0.030975,90.267492,63.323530,182.644477,7.884368,64.959328,0.747756,827206.072556,0.892496,9.169386,6.386348,4.002522,0.072753,0.064767,32.000000,111.294549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074519,67.039940,103.366061,100.000000,40.612833,45.822785,51.569620,66.935041,81.253165,70.379747,81.995670,189.103634,117.387416,189.097559,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776929,49.264598,199.236364,158.666388,231.804492,216.291486,94.603286,14.139324,187.858468,16.491252,48.882883,49.915169,157.384053,201.149828,155.062380,189.673832,110.523935,177.203017,-0.000471,0.031000,90.072786,63.307433,182.845242,7.884741,65.146608,0.746704,827381.319048,0.892421,9.214544,6.228935,4.004675,0.071750,0.064754,32.000000,111.328157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094593,67.085878,103.382395,100.000000,40.579063,45.822785,51.569620,66.941570,81.253165,70.379747,82.038654,189.206571,117.236410,189.041383,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707777,49.283287,199.144632,158.659945,231.772197,216.270441,94.368995,14.133901,187.845364,16.488277,48.875785,50.081443,157.336221,201.098902,155.041976,189.576652,110.499856,177.347286,-0.000472,0.030992,90.029336,63.363105,182.740455,7.893338,64.959145,0.744456,827213.734915,0.889729,9.227758,6.102915,4.002584,0.072474,0.064526,32.000000,111.338532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090876,67.049674,103.398052,100.000000,40.562972,45.822785,51.569620,66.941159,81.253165,70.379747,82.071700,188.737990,117.397657,189.195592,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699233,49.262948,199.207379,158.657144,231.839816,216.246960,94.465617,14.141322,187.781199,16.480786,49.085298,49.920091,157.313289,201.029016,155.018581,189.670288,110.499728,177.543086,-0.000472,0.030986,90.152144,63.327074,182.725850,7.887555,65.176873,0.747257,827403.665322,0.893277,9.318097,6.184188,4.006307,0.072773,0.063945,32.000000,111.336029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083873,67.066805,103.419885,100.000000,40.556475,45.822785,51.569620,66.980144,81.253165,70.379747,82.087673,188.931234,117.329959,189.162312,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
