OSU 80 Ton Compressor Load Stand
49.724668,49.318469,199.100428,158.708409,231.792369,216.243949,94.355687,14.130762,187.747431,16.477140,48.827675,49.932272,157.358544,201.001983,155.025049,189.569927,110.511817,177.515549,-0.000473,0.030980,90.140263,63.160509,182.836680,7.886274,65.168586,0.744916,827278.231609,0.892386,9.306617,6.261883,4.008259,0.071490,0.064758,32.000000,111.376213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133762,67.076841,103.440058,100.000000,40.514281,45.822785,51.569620,66.985011,81.253165,70.379747,82.081689,188.711373,117.242739,189.191108,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662036,49.318469,199.112795,158.708409,231.715294,216.242262,94.502956,14.136612,187.803130,16.479654,48.677986,50.022103,157.409247,201.010607,155.038503,189.549538,110.478131,177.383625,-0.000474,0.030970,90.272840,63.420541,182.754588,7.921292,64.954188,0.744502,827330.527280,0.893044,9.335771,6.238889,4.004058,0.072218,0.064575,32.000000,111.428441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143552,67.097898,103.493146,100.000000,40.532461,45.822785,51.569620,66.970979,81.253165,70.379747,82.153729,189.005913,117.303302,189.169747,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776543,49.288510,199.112859,158.725498,231.635476,216.258010,94.489604,14.136184,187.808259,16.475572,48.978341,50.024599,157.385999,201.080635,155.055256,189.529716,110.494554,177.341080,-0.000474,0.030977,90.418896,63.424360,182.711575,7.917154,65.030112,0.747823,827560.616532,0.892895,9.400713,6.220313,4.009356,0.072206,0.064874,32.000000,111.396960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128307,67.107182,103.512494,100.000000,40.488070,45.822785,51.569620,67.006768,81.253165,70.379747,82.142856,188.979207,117.116319,189.183161,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857981,49.285211,199.122537,158.730821,231.626171,216.304080,94.369893,14.135043,187.901094,16.479892,48.403689,50.086158,157.393178,201.114722,155.059058,189.641844,110.443433,177.540725,-0.000474,0.031006,90.469641,63.569748,182.535691,7.902188,64.978499,0.745406,827280.545026,0.890729,9.252070,6.187031,4.000134,0.072979,0.065476,32.000000,111.367649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107559,67.102207,103.540421,100.000000,40.509717,45.822785,51.569620,66.942635,81.253165,70.379747,82.161505,188.739786,117.211747,189.175608,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813128,49.192587,199.248134,158.678434,231.552724,216.336828,94.519066,14.133758,187.891311,16.477321,48.250886,50.072854,157.382427,201.200204,155.055831,189.517837,110.553465,177.320045,-0.000473,0.031031,90.231810,63.308729,182.706865,7.918113,64.999585,0.743625,827600.081433,0.892314,9.246003,6.249456,4.000037,0.071488,0.063619,32.000000,111.396853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134337,67.114476,103.573871,100.000000,40.504590,45.822785,51.569620,66.893100,81.253165,70.379747,82.177670,189.038133,117.299045,189.253696,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779616,49.104361,199.102283,158.605598,231.533419,216.379448,94.403519,14.148600,187.747454,16.477867,48.525362,50.046111,157.320790,201.109360,155.051827,189.717822,110.456378,177.560322,-0.000472,0.031020,90.185823,63.432365,182.815686,7.920018,64.873569,0.745683,827009.239056,0.889810,9.118271,6.119782,3.999912,0.071438,0.064019,32.000000,111.374646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101280,67.097161,103.569438,100.000000,40.531496,45.822785,51.569620,66.914263,81.253165,70.379747,82.093840,188.807039,117.385345,189.211997,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707256,49.104361,199.167217,158.605598,231.496143,216.449827,94.463964,14.137183,187.790136,16.476806,48.578754,49.851952,157.285208,201.071196,155.017247,189.823261,110.460042,177.167248,-0.000474,0.031003,90.154487,63.199275,182.790075,7.911398,64.949152,0.747124,827386.956767,0.891520,9.064740,6.312059,3.999675,0.071862,0.065040,32.000000,111.387411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127270,67.107392,103.607065,100.000000,40.483462,45.822785,51.569620,66.931076,81.253165,70.379747,82.008459,188.927929,117.174657,189.257355,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735228,49.083198,198.979623,158.611481,231.616488,216.465534,94.490504,14.136470,187.796123,16.476402,49.123409,49.866508,157.315367,201.018782,155.012723,189.596659,110.471674,177.313778,-0.000475,0.031006,90.119166,63.140080,182.805840,7.933012,64.769320,0.747640,827744.628387,0.892681,9.139710,6.152622,4.006804,0.072067,0.064542,32.000000,111.389139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126455,67.085339,103.630365,100.000000,40.516153,45.822785,51.569620,66.971110,81.253165,70.379747,81.985160,188.981008,117.233917,189.254483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642841,49.175821,199.172965,158.675072,231.632539,216.448709,94.396694,14.135185,187.812326,16.473282,49.396944,49.864899,157.340230,201.041472,155.000236,189.561312,110.506677,177.466756,-0.000476,0.030996,90.049177,63.182412,182.514949,7.909210,64.796124,0.748841,827656.066853,0.891885,9.089556,6.199089,4.000778,0.072190,0.064082,32.000000,111.367118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134341,67.106568,103.625721,100.000000,40.429638,45.822785,51.569620,66.955393,81.253165,70.379747,81.981194,188.793388,117.295209,189.187607,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697192,49.175821,198.961091,158.675072,231.438159,216.455458,94.501733,14.142035,187.891089,16.474792,48.973388,50.120765,157.355067,200.987815,154.997731,189.628627,110.480802,177.154470,-0.000477,0.031001,89.909565,63.481831,182.635684,7.917967,64.933810,0.750450,827865.574268,0.894780,9.277982,6.224703,4.012119,0.072217,0.064775,32.000000,111.414487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123698,67.120049,103.646750,100.000000,40.442255,45.822785,51.569620,67.008510,81.253165,70.379747,82.077221,189.003466,117.307214,189.143350,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751538,49.296755,199.063671,158.711771,231.387100,216.450155,94.539293,14.137897,187.765189,16.473628,48.746084,49.973844,157.337587,200.856137,155.006282,189.492965,110.501128,177.322061,-0.000477,0.031003,89.924204,63.358443,182.676088,7.921776,64.965072,0.747580,827897.203545,0.892727,9.221605,6.126794,4.003467,0.071141,0.064479,32.000000,111.470416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138489,67.154444,103.661246,100.000000,40.399457,45.822785,51.569620,66.977022,81.253165,70.379747,82.205008,189.078586,117.226016,189.148779,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768868,49.257726,199.030243,158.698044,231.349472,216.461257,94.423254,14.135328,187.777820,16.469441,48.397728,50.030890,157.323567,201.082389,155.014146,189.480618,110.451716,176.419220,-0.000476,0.031006,89.949305,63.320917,182.770435,7.918440,64.874644,0.747037,828051.675244,0.891570,9.286215,6.172919,4.001156,0.072229,0.065112,32.000000,111.367217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133418,67.130209,103.648176,100.000000,40.400963,45.822785,51.569620,66.945412,81.253165,70.379747,82.182781,188.846509,117.131661,189.178716,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738683,49.161529,199.034414,158.666668,231.337199,216.493361,94.552065,14.137041,187.856348,16.465047,48.563720,49.833941,157.317371,200.990322,155.027973,189.576858,110.406346,177.466326,-0.000475,0.030984,90.018831,63.217755,182.681758,7.909021,64.985423,0.747700,828124.759308,0.892269,9.229235,5.863794,3.999091,0.073015,0.064920,32.000000,111.370569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142787,67.129608,103.669920,100.000000,40.442764,45.822785,51.569620,66.928797,81.253165,70.379747,82.200682,189.104130,117.235796,189.157630,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716355,49.148886,199.029435,158.655743,231.311519,216.485161,94.162745,14.141036,187.844981,16.463825,48.971737,50.072659,157.317117,200.919621,155.025070,189.381368,110.425381,177.200648,-0.000476,0.030966,90.060371,63.377265,182.405447,7.895389,64.809656,0.747671,828248.734592,0.890696,9.169300,6.230909,4.004599,0.072528,0.064443,32.000000,111.425210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143753,67.155557,103.683114,100.000000,40.389830,45.822785,51.569620,66.947737,81.253165,70.379747,82.110256,188.325490,117.146006,189.122028,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840404,49.248656,198.987911,158.648179,231.438656,216.446445,94.494683,14.138610,187.841738,16.463434,49.340658,50.087939,157.303820,200.912302,155.002646,189.546321,110.529164,177.249480,-0.000479,0.030983,90.080929,63.565148,182.679738,7.857207,65.120933,0.748979,828134.447711,0.895613,9.174805,6.200530,4.003299,0.071674,0.063963,32.000000,111.398692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133665,67.153772,103.645989,100.000000,40.407014,45.822785,51.569620,66.959714,81.253165,70.379747,82.100447,188.989365,117.334447,189.188826,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751902,49.248656,199.084232,158.648179,231.383677,216.422408,94.348229,14.136327,187.793692,16.461928,48.700547,49.919970,157.316794,201.012768,155.005456,189.462548,110.515507,177.674887,-0.000480,0.030990,90.201248,63.324039,182.631444,7.853422,64.910023,0.743735,827639.467694,0.890089,9.146116,6.116109,3.992502,0.072151,0.064249,32.000000,111.377129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147550,67.147289,103.657375,100.000000,40.351517,45.822785,51.569620,66.889914,81.253165,70.379747,82.207421,188.696458,117.142937,189.099133,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722946,49.245633,199.002601,158.599435,231.330367,216.471560,94.433897,14.139038,187.779243,16.465067,48.485590,50.018357,157.298232,201.046141,154.994389,189.636387,110.469434,177.163390,-0.000479,0.031006,90.485209,63.216322,182.615555,7.843975,65.019438,0.747511,827764.504229,0.893134,9.237738,6.298281,4.001540,0.072425,0.063974,32.000000,111.301007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146196,67.165916,103.689984,100.000000,40.375775,45.822785,51.569620,66.937292,81.253165,70.379747,82.216880,188.867793,117.396353,189.252713,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758557,49.168125,199.252883,158.571702,231.294341,216.516243,94.625821,14.138753,187.714399,16.461195,48.844296,50.075574,157.284056,201.156433,154.989994,189.557383,110.486195,177.436370,-0.000479,0.031025,90.552615,63.426275,182.666991,7.851501,64.885764,0.746581,828161.543933,0.893096,9.264719,6.141700,4.002229,0.072227,0.064490,32.000000,111.371984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167536,67.170237,103.689310,100.000000,40.333367,45.822785,51.569620,66.951314,81.253165,70.379747,82.229101,189.251642,117.395125,189.208417,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718995,49.138716,199.194661,158.604478,231.155354,216.522210,94.405101,14.140037,187.924720,16.462971,48.460214,49.863416,157.273069,201.078943,154.990691,189.547259,110.507065,177.126844,-0.000478,0.031024,90.523885,63.135153,182.709228,7.837976,65.138478,0.748294,827997.087695,0.890566,9.150313,6.233148,4.004394,0.073572,0.065362,32.000000,111.343361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174948,67.182246,103.677609,100.000000,40.411490,45.822785,51.569620,66.929842,81.253165,70.379747,82.157647,188.810203,117.229084,189.089534,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701787,49.138716,199.214862,158.604478,231.121485,216.478918,94.378162,14.128764,187.889911,16.461400,48.580790,50.000122,157.319632,200.913220,154.983342,189.616171,110.526515,177.210413,-0.000478,0.031049,90.639948,63.282008,182.763055,7.792522,64.796202,0.745718,827902.381815,0.893388,9.161898,6.089572,4.006410,0.072651,0.064853,32.000000,111.410690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201351,67.188312,103.700005,100.000000,40.392930,45.822785,51.569620,66.950941,81.253165,70.379747,82.131372,188.756324,117.412615,189.186466,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701147,49.084022,199.108371,158.603077,231.016214,216.494015,94.404520,14.132189,187.765201,16.456397,48.594701,49.943933,157.298017,200.967041,154.988500,189.409842,110.500728,177.421154,-0.000478,0.031026,90.642323,63.400108,182.607400,7.817965,65.056574,0.749788,827689.024918,0.893808,9.179736,6.103267,4.008203,0.072834,0.063671,32.000000,111.359590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216152,67.202316,103.703955,100.000000,40.367631,45.822785,51.569620,66.960428,81.253165,70.379747,82.077525,188.809040,117.216733,189.167780,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731874,49.070555,199.016580,158.580946,230.865469,216.539118,94.425860,14.134329,187.901524,16.456416,48.486991,50.007312,157.281041,201.112541,154.975999,189.433659,110.509962,176.967526,-0.000478,0.031036,90.551004,63.284796,182.713310,7.810943,64.958279,0.746437,827708.269052,0.893497,9.125706,6.212586,4.006112,0.073431,0.064748,32.000000,111.354964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208655,67.216449,103.716055,100.000000,40.332261,45.822785,51.569620,66.953819,81.253165,70.379747,82.058702,188.851720,117.240476,189.162469,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708849,49.047743,199.164703,158.560496,230.729765,216.532595,94.481890,14.143890,187.783114,16.454215,48.374883,49.979513,157.285862,201.252251,154.957765,189.452673,110.493701,177.636743,-0.000478,0.031009,90.642831,63.015673,182.699376,7.791022,64.977660,0.745521,827681.957486,0.893405,9.130334,6.042471,4.006550,0.071726,0.064682,32.000000,111.322089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230581,67.220526,103.707253,100.000000,40.308184,45.822785,51.569620,66.941016,81.253165,70.379747,82.053475,188.963780,117.231999,189.251454,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575789,49.000195,199.180568,158.561337,230.656563,216.547297,94.465804,14.135043,187.744521,16.454461,48.841587,49.823984,157.269203,201.189908,154.950122,189.600611,110.444837,176.687629,-0.000477,0.031023,90.657592,63.270971,182.711739,7.777748,64.879470,0.747443,827778.112098,0.892679,9.081442,6.304990,4.006625,0.072025,0.065030,32.000000,111.327095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220942,67.220856,103.670785,100.000000,40.380353,45.822785,51.569620,66.953579,81.253165,70.379747,82.023622,188.931607,117.309746,189.311289,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627998,49.000195,199.231258,158.561337,230.677550,216.567923,94.465999,14.144176,187.824749,16.454138,48.743252,49.986296,157.265488,200.933851,154.950175,189.476753,110.459259,177.571895,-0.000476,0.031059,90.692800,63.111358,182.639782,7.755708,64.824133,0.750338,828081.834474,0.895435,9.171974,5.977408,4.017698,0.072732,0.065423,32.000000,111.268671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246751,67.225078,103.684520,100.000000,40.355814,45.822785,51.569620,67.030330,81.253165,70.379747,81.966371,188.931998,117.135420,189.240203,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663214,49.060661,198.972822,158.632491,230.663569,216.554867,94.583717,14.136184,187.865789,16.454767,49.197288,50.016152,157.282568,200.894871,154.947651,189.611694,110.479923,176.874865,-0.000477,0.031043,90.593773,63.410475,182.652838,7.760784,64.699402,0.750488,828050.617895,0.894472,9.117761,6.313759,4.014493,0.071933,0.064580,32.000000,111.290905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241487,67.226046,103.679796,100.000000,40.321107,45.822785,51.569620,67.003848,81.253165,70.379747,82.015392,189.167433,117.317187,189.254129,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657053,49.136243,199.024921,158.675072,230.641679,216.544442,94.225942,14.134186,187.917889,16.450866,48.678696,50.063860,157.284349,200.804803,154.969863,189.470675,110.475628,177.792892,-0.000477,0.031043,90.556371,63.335620,182.774678,7.747838,64.833286,0.750856,828000.518785,0.892753,9.141683,6.016705,4.006443,0.071514,0.064289,32.000000,111.276320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273767,67.242584,103.684649,100.000000,40.268146,45.822785,51.569620,66.985499,81.253165,70.379747,82.009180,188.451885,117.304261,189.209479,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721980,49.132120,199.095010,158.693562,230.658182,216.515462,94.433528,14.140465,187.899816,16.453762,48.485105,49.936616,157.290897,200.966021,154.963576,189.489993,110.398864,176.550869,-0.000477,0.031053,90.324380,63.369833,182.678004,7.747823,64.888203,0.749668,828237.964587,0.896413,9.223657,6.384852,4.007989,0.071989,0.064981,32.000000,111.269281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241945,67.204441,103.691921,100.000000,40.241253,45.822785,51.569620,66.990263,81.253165,70.379747,82.084564,188.867055,117.150800,189.225372,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688920,49.050491,198.964973,158.654902,230.643641,216.477535,94.415711,14.144319,187.957113,16.450743,48.263230,49.886539,157.324712,200.919641,155.003949,189.641015,110.393503,176.449758,-0.000477,0.031063,90.438602,63.345099,182.721015,7.728922,64.879024,0.748248,828277.583122,0.893015,9.152209,5.969012,4.004165,0.072990,0.063751,32.000000,111.263925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265926,67.227230,103.692907,100.000000,40.235674,45.822785,51.569620,66.953426,81.253165,70.379747,82.081873,188.831423,117.396123,189.186348,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606785,49.050491,198.992017,158.654902,230.659344,216.469909,94.365752,14.129192,187.810092,16.447540,48.651172,49.850296,157.291117,200.912343,154.992921,189.422654,110.353974,176.730423,-0.000477,0.031083,90.739212,63.264140,182.666730,7.726503,65.124028,0.746980,828149.214054,0.891208,9.129369,6.520161,3.999964,0.071820,0.063944,32.000000,111.339617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259631,67.237573,103.664252,100.000000,40.214626,45.822785,51.569620,66.970863,81.253165,70.379747,81.997369,188.731504,117.228048,189.186230,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686162,48.993324,198.911594,158.592152,230.670919,216.486632,94.566013,14.136184,187.969245,16.443416,48.890559,49.937533,157.260737,200.951302,154.970370,189.478703,110.428534,176.978196,-0.000477,0.031064,90.721977,63.340559,182.737191,7.735076,64.929457,0.746450,828253.236253,0.895568,9.190079,6.085277,4.011387,0.072265,0.065824,32.000000,111.366219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237777,67.250636,103.674315,100.000000,40.182249,45.822785,51.569620,67.019462,81.253165,70.379747,81.932226,189.132027,117.171052,189.131863,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727553,49.075227,198.947292,158.582067,230.703821,216.537222,94.210922,14.135613,187.946773,16.445275,49.316848,49.961490,157.264506,200.919417,154.951458,189.496386,110.459704,176.806059,-0.000476,0.031039,90.673515,63.468875,182.797968,7.763687,64.836197,0.747333,827729.232130,0.892012,9.050545,6.109118,4.003360,0.073163,0.064636,32.000000,111.356200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231132,67.248970,103.666207,100.000000,40.165967,45.822785,51.569620,66.975348,81.253165,70.379747,81.919303,188.421844,117.298738,189.111210,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791322,49.177745,198.986759,158.596354,230.743095,216.568331,94.533130,14.127622,187.852487,16.448630,48.477136,50.071915,157.262044,200.794161,154.970547,189.495729,110.431014,176.434531,-0.000475,0.031068,90.600030,63.400932,182.675276,7.767447,64.769583,0.748313,827951.208650,0.894961,9.089540,6.009596,4.000746,0.072872,0.065445,32.000000,111.319615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218866,67.240422,103.651665,100.000000,40.143657,45.822785,51.569620,66.951591,81.253165,70.379747,81.994801,189.066260,117.223139,189.080958,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843424,49.177745,199.046955,158.596354,230.723588,216.599865,94.436638,14.137041,187.847032,16.449351,48.161474,50.077598,157.254253,201.027018,154.936628,189.530246,110.433708,177.799174,-0.000474,0.031074,90.616466,63.485004,182.724016,7.750122,65.038006,0.748684,828359.049664,0.891026,9.126001,5.890588,3.996414,0.073607,0.065042,32.000000,111.358723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211110,67.225155,103.621246,100.000000,40.163724,45.822785,51.569620,66.912343,81.253165,70.379747,82.097310,188.873275,117.309209,189.089220,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662119,49.059011,199.078478,158.530522,230.759570,216.625041,94.222362,14.135613,187.844134,16.452483,48.689628,49.938099,157.239992,200.990689,154.963542,189.527352,110.442295,177.417886,-0.000473,0.031091,90.718247,63.162094,182.633178,7.725241,64.881306,0.745167,828435.045212,0.891030,9.072080,6.429256,3.993445,0.072483,0.064197,32.000000,111.363345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220312,67.211065,103.642275,100.000000,40.168668,45.822785,51.569620,66.878798,81.253165,70.379747,81.982472,188.444723,117.386610,189.184066,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749592,49.037574,199.162468,158.470574,230.674941,216.631684,94.511188,14.140180,187.820263,16.450335,48.748003,49.906279,157.203581,200.903923,154.943638,189.474224,110.459353,178.039665,-0.000474,0.031068,90.479790,63.233963,182.637255,7.724881,64.869740,0.749287,828442.635582,0.896485,9.141171,6.269724,4.008659,0.071749,0.064148,32.000000,111.410471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220468,67.221213,103.630723,100.000000,40.168213,45.822785,51.569620,66.981061,81.253165,70.379747,81.976095,189.022376,117.297587,189.201021,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697744,49.053515,199.022732,158.468053,230.653986,216.657285,94.338108,14.133473,187.926654,16.450880,48.529609,49.886090,157.184426,201.026876,154.901716,189.578668,110.551856,177.207776,-0.000475,0.031029,90.193498,63.364474,182.650780,7.685186,64.990380,0.748452,828218.257114,0.891973,9.029050,6.498692,4.003299,0.073167,0.065699,32.000000,111.467278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222200,67.218370,103.605385,100.000000,40.171433,45.822785,51.569620,67.002293,81.253165,70.379747,81.943738,188.676216,117.229276,189.168409,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686212,49.053515,199.050599,158.468053,230.661960,216.606123,94.617309,14.137611,187.959394,16.448312,48.601256,49.799426,157.209870,200.845250,154.930282,189.477034,110.465671,177.159678,-0.000478,0.031054,90.044936,63.352767,182.620981,7.702648,64.922218,0.747451,828002.051698,0.895238,9.096064,6.077899,4.004508,0.072272,0.064927,32.000000,111.498312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255641,67.224831,103.600362,100.000000,40.180970,45.822785,51.569620,66.962107,81.253165,70.379747,81.952434,189.234618,117.326009,189.283555,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650242,49.032627,199.014707,158.487942,230.696703,216.559900,94.512991,14.135899,187.731648,16.448155,48.630993,49.689855,157.193113,201.036478,154.881688,189.454134,110.502637,177.228485,-0.000478,0.031078,90.162762,63.278688,182.610784,7.706735,64.646111,0.748340,828210.074930,0.892170,9.110683,6.143992,4.006154,0.071962,0.063896,32.000000,111.507542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230113,67.225885,103.554578,100.000000,40.129912,45.822785,51.569620,66.968649,81.253165,70.379747,81.924347,189.025982,117.208257,189.126159,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712303,49.029054,198.990974,158.527441,230.711168,216.540607,94.429605,14.136755,187.917352,16.449631,49.244737,49.876377,157.213052,201.014175,154.896785,189.496876,110.499052,177.508973,-0.000477,0.031048,90.270750,63.349787,182.644599,7.700314,65.020199,0.751711,827882.915701,0.893631,9.127108,6.134311,4.008333,0.072281,0.064626,32.000000,111.542743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237967,67.231260,103.519823,100.000000,40.142654,45.822785,51.569620,66.990290,81.253165,70.379747,81.911721,188.859211,117.197671,189.139770,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700166,49.129647,199.149093,158.557695,230.672098,216.507568,94.472410,14.135043,187.858273,16.452421,48.709470,50.027518,157.223604,200.976745,154.898298,189.542264,110.426816,178.515762,-0.000476,0.031049,90.260129,63.193541,182.422948,7.699017,64.927385,0.746422,827722.531715,0.893091,9.059172,6.249051,4.002852,0.072260,0.063957,32.000000,111.519254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226338,67.240003,103.458193,100.000000,40.086355,45.822785,51.569620,66.956037,81.253165,70.379747,81.902359,188.944821,117.215621,189.180250,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740689,49.129647,199.103901,158.557695,230.637743,216.497908,94.345496,14.140751,187.969725,16.452048,48.693156,49.946485,157.241055,201.221712,154.904468,189.524341,110.594930,177.273168,-0.000475,0.031035,90.232087,63.336794,182.643863,7.729922,64.840786,0.748201,828237.254464,0.893044,9.172347,6.719176,4.007011,0.072775,0.063682,32.000000,111.473511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245157,67.227227,103.416433,100.000000,40.111693,45.822785,51.569620,66.962783,81.253165,70.379747,82.001595,188.690993,117.230235,189.166049,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775784,49.079075,199.281668,158.540047,230.536102,216.503435,94.485317,14.139752,187.890113,16.453758,48.616315,49.975374,157.200063,201.092521,154.912117,189.641175,110.479382,177.595386,-0.000477,0.031028,90.188270,63.402444,182.945850,7.742045,64.934518,0.748495,827392.224607,0.893396,9.130346,6.059735,4.002838,0.071841,0.064762,32.000000,111.423754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202055,67.206087,103.349858,100.000000,40.107877,45.822785,51.569620,66.939210,81.253165,70.379747,81.951021,188.970635,117.297204,189.167426,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741194,49.053789,199.044450,158.524079,230.532988,216.517480,94.526419,14.134044,188.092624,16.454239,48.368122,50.016123,157.209348,201.036253,154.896471,189.862985,110.483012,177.240016,-0.000476,0.031039,90.247984,63.354590,182.738640,7.738408,65.060036,0.747327,827703.069416,0.891272,9.043421,6.302937,4.003587,0.073341,0.065669,32.000000,111.417487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214364,67.203438,103.317578,100.000000,40.119563,45.822785,51.569620,66.917479,81.253165,70.379747,81.921026,189.052838,117.406939,189.249959,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709366,49.053789,199.137640,158.524079,230.473498,216.533337,94.380281,14.134900,187.890164,16.456696,48.690816,49.997162,157.210782,201.115558,154.907745,189.796368,110.610165,177.461737,-0.000476,0.031013,90.366064,63.294678,182.808186,7.712381,64.763603,0.745703,827712.472969,0.891567,9.053967,6.158508,4.001602,0.072409,0.063902,32.000000,111.518812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215530,67.201692,103.200169,100.000000,40.137791,45.822785,51.569620,66.932015,81.253165,70.379747,81.911830,188.760562,117.373378,189.204444,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813584,49.039773,199.235376,158.536405,230.514190,216.557983,94.548384,14.140180,188.023906,16.460844,48.445091,50.166667,157.235056,201.119696,154.890124,189.683815,110.609352,177.147065,-0.000475,0.031012,90.488128,63.377716,183.017904,7.765796,64.936485,0.750123,827657.397288,0.893427,9.099310,6.176179,4.008819,0.073008,0.064525,32.000000,111.534621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202827,67.180216,103.154216,100.000000,40.101821,45.822785,51.569620,66.953687,81.253165,70.379747,81.904933,189.096767,117.395662,189.110974,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803184,49.013113,199.235049,158.543688,230.457084,216.581828,94.455933,14.136042,188.051311,16.459996,48.250532,50.016010,157.241463,201.287785,154.929841,189.773552,110.620862,177.009885,-0.000472,0.031014,90.477275,63.650465,182.883892,7.797616,64.991534,0.746776,827185.851445,0.890052,8.964985,5.995306,3.999619,0.071500,0.063688,32.000000,111.533458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205319,67.188959,103.117892,100.000000,40.172197,45.822785,51.569620,66.892461,81.253165,70.379747,81.882904,188.911866,117.465469,189.209951,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742772,49.013113,199.446844,158.543688,230.502187,216.581497,94.503222,14.144604,188.063959,16.461070,48.641862,50.022460,157.225758,201.209255,154.962872,189.859040,110.575401,178.070371,-0.000472,0.030998,90.381871,63.556603,182.909912,7.820886,65.032001,0.746298,827166.018852,0.891162,8.949089,5.929368,4.000448,0.072466,0.064552,32.000000,111.487242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210438,67.175355,103.114385,100.000000,40.134861,45.822785,51.569620,66.895271,81.253165,70.379747,81.846714,189.006443,117.484916,189.209243,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734476,48.972711,199.450416,158.512874,230.569726,216.535218,94.375862,14.139324,188.173576,16.462490,48.726989,50.016205,157.212309,201.320098,154.919491,189.855390,110.667414,177.624504,-0.000474,0.030995,90.407789,63.339941,182.964185,7.826371,65.289357,0.747214,827491.241226,0.891916,9.011654,6.394778,4.009564,0.071598,0.064180,32.000000,111.473518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208076,67.180065,103.125298,100.000000,40.184807,45.822785,51.569620,66.927484,81.253165,70.379747,81.794832,188.751725,117.394895,189.219157,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754440,48.987828,199.498309,158.527721,230.490576,216.491855,94.350880,14.134472,188.125576,16.469283,48.804985,49.944917,157.212985,201.319486,154.882343,189.888838,110.649782,177.541786,-0.000473,0.030982,90.422084,63.411213,182.881995,7.818569,65.045166,0.744132,826817.440223,0.892993,8.979849,6.126432,4.010305,0.071910,0.063734,32.000000,111.430964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192207,67.157912,103.103920,100.000000,40.219753,45.822785,51.569620,66.930340,81.253165,70.379747,81.779855,188.701760,117.409470,189.127378,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761060,49.026030,199.307336,158.550412,230.481192,216.485171,94.613806,14.141322,188.088298,16.465890,48.836609,49.981168,157.237622,201.349496,154.921068,189.927305,110.651683,177.586182,-0.000473,0.030963,90.390172,63.395519,182.813792,7.857929,65.059144,0.746677,826731.566343,0.892691,8.974282,6.111315,4.009658,0.071861,0.064246,32.000000,111.430885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210638,67.179719,103.124611,100.000000,40.222272,45.822785,51.569620,66.917631,81.253165,70.379747,81.781197,189.227612,117.207183,189.100038,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847351,49.026030,199.350065,158.550412,230.430656,216.509316,94.467057,14.128478,188.129389,16.470630,48.835609,50.022416,157.201029,201.238470,154.907034,189.815208,110.620647,177.796325,-0.000473,0.030961,90.223999,63.360623,183.078156,7.935472,64.996622,0.745979,826796.721571,0.890146,9.005626,6.126992,4.005287,0.072899,0.063797,32.000000,111.455279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199796,67.188835,103.121670,100.000000,40.179729,45.822785,51.569620,66.911225,81.253165,70.379747,81.807701,188.934115,117.398769,189.035010,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825021,49.088145,199.367525,158.538926,230.455028,216.480017,94.255203,14.132046,188.292962,16.477038,48.720034,49.999344,157.209144,201.202568,154.915557,189.936283,110.646642,177.921833,-0.000473,0.030958,90.329033,63.645489,182.936512,7.945139,64.986997,0.745739,826884.398371,0.889914,8.916303,6.241190,3.999211,0.071763,0.063537,32.000000,111.445636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182989,67.180731,103.093563,100.000000,40.211615,45.822785,51.569620,66.858771,81.253165,70.379747,81.860968,188.510405,117.408205,189.082375,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797987,49.103811,199.468665,158.547330,230.534747,216.458440,94.408878,14.137041,188.114253,16.478265,48.713832,50.034389,157.198156,201.294981,154.882589,189.831267,110.728751,177.320062,-0.000473,0.030967,90.093803,63.528457,183.009054,8.000629,65.122480,0.746241,826881.827813,0.892393,9.001521,6.264830,4.001354,0.072101,0.064401,32.000000,111.304068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165064,67.162347,103.056946,100.000000,40.206529,45.822785,51.569620,66.863340,81.253165,70.379747,81.872209,188.817757,117.482001,189.148700,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786698,49.087595,199.358853,158.548451,230.606088,216.450960,94.342676,14.136898,187.982543,16.479414,48.729080,49.996236,157.229239,201.325664,154.892984,189.780275,110.635709,178.139715,-0.000471,0.030995,90.030140,63.596597,183.036812,7.996369,64.823084,0.743027,826497.320617,0.892248,9.026876,5.836640,4.001821,0.073167,0.065387,32.000000,111.360300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213028,67.198352,103.063362,100.000000,40.257084,45.822785,51.569620,66.879204,81.253165,70.379747,81.870296,188.685352,117.217923,189.095829,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768756,49.087595,199.505848,158.548451,230.667111,216.491968,94.435626,14.134757,188.149723,16.476466,48.919209,49.922948,157.206330,201.311291,154.891172,189.878855,110.741737,178.176425,-0.000472,0.030975,89.928846,63.271829,182.921602,8.043177,64.998667,0.748512,826884.470142,0.892207,9.040639,6.361864,4.004259,0.072477,0.065025,32.000000,111.384337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214776,67.180536,103.013719,100.000000,40.249698,45.822785,51.569620,66.882609,81.253165,70.379747,81.850878,188.871252,117.562087,189.264514,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706953,49.101887,199.355861,158.546210,230.704005,216.520600,94.545660,14.133045,188.243295,16.476625,49.431046,49.961033,157.217836,201.300445,154.900452,189.832650,110.668956,176.949754,-0.000472,0.030968,90.232051,63.349507,182.828031,8.090709,65.055132,0.747265,826635.115134,0.891855,9.059219,6.270335,4.008656,0.072219,0.064794,32.000000,111.389173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239917,67.189501,102.975854,100.000000,40.281377,45.822785,51.569620,66.890822,81.253165,70.379747,81.861829,189.091321,117.389142,189.188039,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741310,49.211276,199.425260,158.582067,230.740780,216.512572,94.293107,14.137897,187.899535,16.476627,49.160062,49.892138,157.223131,201.284095,154.897067,189.821367,110.601487,177.730816,-0.000473,0.030952,90.754456,63.149838,182.952805,8.062334,64.893999,0.747171,827138.191950,0.892201,9.137551,5.857406,4.010623,0.071685,0.064481,32.000000,111.394574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210450,67.194102,102.930168,100.000000,40.292219,45.822785,51.569620,66.924887,81.253165,70.379747,81.970552,188.586214,117.313083,189.146812,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697356,49.250030,199.410933,158.618485,230.871495,216.488328,94.510735,14.134757,188.197611,16.480942,49.584942,49.975903,157.235098,201.319446,154.875035,189.795247,110.671860,177.567864,-0.000474,0.030938,90.725330,63.324920,182.968755,8.082150,65.030899,0.748985,827668.055712,0.894146,9.211333,6.234434,4.009248,0.072406,0.064193,32.000000,111.390888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205780,67.172351,102.888092,100.000000,40.267480,45.822785,51.569620,66.904826,81.253165,70.379747,81.979349,189.021471,117.481272,189.297756,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662693,49.344305,199.401503,158.674232,230.908876,216.492523,94.369214,14.139467,188.106709,16.479502,49.351450,49.945850,157.236664,201.111317,154.871311,189.768339,110.654933,177.389417,-0.000475,0.030918,90.151684,63.598185,182.962533,8.117372,64.858804,0.747966,827460.445458,0.892960,9.295645,6.099563,4.012506,0.072201,0.064727,32.000000,111.382284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223704,67.166171,102.855433,100.000000,40.263699,45.822785,51.569620,66.929326,81.253165,70.379747,82.029983,188.738427,117.304913,189.191895,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669150,49.344305,199.341412,158.674232,230.950025,216.555394,94.405677,14.141464,187.977630,16.479463,48.932572,49.958569,157.275697,201.261568,154.908602,189.890778,110.625151,178.380817,-0.000476,0.030945,89.993192,63.276739,182.850483,8.175913,65.248575,0.750623,827860.607324,0.895246,9.425868,6.045807,4.015117,0.072710,0.065226,32.000000,111.301457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258003,67.149344,102.876131,100.000000,40.270612,45.822785,51.569620,66.948455,81.253165,70.379747,82.141287,188.811353,117.315154,189.204837,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
