OSU 80 Ton Compressor Load Stand
49.790564,49.359972,199.499635,158.700565,230.946527,216.591585,94.546122,14.131618,188.057020,16.481233,49.214711,50.030266,157.305505,201.281893,154.941550,189.874901,110.699437,177.018031,-0.000478,0.030916,89.808371,63.418813,182.951910,8.204395,65.089672,0.746106,828251.615424,0.895031,9.419172,6.467608,4.013385,0.072622,0.065518,32.000000,111.400243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284625,67.181862,102.904328,100.000000,40.259232,45.822785,51.569620,66.901149,81.253165,70.379747,82.187085,189.092244,117.319220,189.190518,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710579,49.349253,199.372281,158.728860,230.920073,216.600275,94.422441,14.139752,188.039495,16.487473,48.992176,49.882298,157.284565,201.222017,154.956085,189.838542,110.646938,177.560452,-0.000476,0.030952,89.882331,63.254771,182.942097,8.214739,65.061531,0.746787,827822.381831,0.892589,9.302661,5.856461,4.006405,0.072321,0.064327,32.000000,111.434850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261131,67.175379,102.898109,100.000000,40.295322,45.822785,51.569620,66.874523,81.253165,70.379747,82.199840,188.844882,117.465086,189.254011,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663260,49.310498,199.370301,158.729140,230.794989,216.600741,94.642409,14.134329,188.135730,16.492480,49.084534,50.026805,157.316814,201.214800,154.941177,189.890488,110.655857,177.294987,-0.000478,0.030955,90.315843,63.308483,182.857705,8.239938,65.080047,0.747949,828248.763474,0.894242,9.381158,6.121549,4.010661,0.073398,0.065134,32.000000,111.344813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264281,67.174374,102.905909,100.000000,40.273964,45.822785,51.569620,66.917908,81.253165,70.379747,82.222387,189.284818,117.236563,189.117229,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725341,49.383335,199.416412,158.730821,230.735928,216.586369,94.291600,14.137041,188.194174,16.495233,49.447380,49.935302,157.298488,201.162712,154.956822,190.021300,110.673180,177.496362,-0.000478,0.030934,90.595758,63.440735,183.048212,8.241083,65.097408,0.748271,828170.463699,0.893013,9.391474,6.007458,4.014442,0.071585,0.063878,32.000000,111.327293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270662,67.164117,102.912996,100.000000,40.273862,45.822785,51.569620,66.945441,81.253165,70.379747,82.203095,188.583200,117.403602,189.063807,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750180,49.383335,199.462279,158.730821,230.715958,216.570134,94.495199,14.139752,188.249185,16.496850,49.238109,49.995029,157.299872,201.256593,154.964264,189.857122,110.732851,177.573348,-0.000479,0.030913,90.770444,63.515650,183.062834,8.285275,64.956207,0.747485,828156.019687,0.895216,9.399939,6.069928,4.010358,0.071800,0.063952,32.000000,111.323603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257237,67.158985,102.917262,100.000000,40.303020,45.822785,51.569620,66.909373,81.253165,70.379747,82.297993,188.990398,117.491743,189.229345,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804073,49.416318,199.344222,158.759955,230.740713,216.559045,94.464508,14.136898,188.216749,16.501612,48.896130,50.135120,157.305931,201.256349,154.961268,189.915384,110.630613,178.175138,-0.000480,0.030874,90.904088,63.433895,182.971875,8.298813,65.062370,0.748843,827810.149859,0.892724,9.374201,6.040743,4.009277,0.071497,0.064261,32.000000,111.318395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254363,67.126543,102.927987,100.000000,40.254865,45.822785,51.569620,66.894116,81.253165,70.379747,82.357352,188.929016,117.391328,189.213295,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768107,49.345954,199.422389,158.737264,230.792378,216.557530,94.323181,14.138468,188.254275,16.503886,48.681912,50.012101,157.331764,201.414162,154.970557,189.864964,110.656876,177.666417,-0.000480,0.030874,90.991193,63.376983,183.143945,8.324288,64.853218,0.746627,828219.205398,0.891978,9.351375,6.380951,4.002569,0.072810,0.064570,32.000000,111.288435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264146,67.113451,102.920521,100.000000,40.285718,45.822785,51.569620,66.862135,81.253165,70.379747,82.386582,188.646363,117.479968,189.230329,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841592,49.345954,199.452768,158.715413,230.870302,216.549375,94.362484,14.140323,188.405512,16.504294,49.222990,50.192150,157.330717,201.351922,154.986526,189.983349,110.735314,177.679373,-0.000480,0.030886,91.013766,63.452348,183.167011,8.379779,65.237639,0.749553,827945.023624,0.893849,9.318251,6.153560,4.007032,0.072871,0.066127,32.000000,111.347439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284588,67.141856,102.943718,100.000000,40.273395,45.822785,51.569620,66.879796,81.253165,70.379747,82.339850,188.724968,117.305757,189.211013,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750524,49.286036,199.455745,158.724377,230.911474,216.611897,94.391427,14.143177,188.265195,16.511913,48.827602,50.017297,157.304678,201.490470,154.957741,190.012116,110.748984,177.431489,-0.000478,0.030884,90.606400,63.362090,183.070012,8.397509,65.181174,0.744212,827470.175796,0.891980,9.242185,6.080251,4.001734,0.072332,0.065060,32.000000,111.357937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247998,67.140564,102.959507,100.000000,40.362031,45.822785,51.569620,66.832368,81.253165,70.379747,82.369474,188.782855,117.320754,189.165813,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751386,49.286036,199.399305,158.724377,230.877300,216.630573,94.398766,14.140465,188.205443,16.515025,49.138136,50.078261,157.320764,201.447800,154.993177,189.943399,110.745292,178.384225,-0.000478,0.030880,90.345998,63.620257,183.003179,8.429897,65.050805,0.746162,827678.857143,0.890437,9.261706,6.144822,4.004729,0.071180,0.064063,32.000000,111.330893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244546,67.148761,102.993736,100.000000,40.342335,45.822785,51.569620,66.876939,81.253165,70.379747,82.328996,188.797532,117.309976,189.092524,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786164,49.284662,199.498127,158.712891,230.721105,216.657297,94.332907,14.142035,188.202600,16.520884,49.178370,50.025739,157.317554,201.407455,154.983904,189.987506,110.778242,177.989447,-0.000479,0.030915,90.271935,63.486895,183.113576,8.455481,65.047867,0.747554,827744.665857,0.893618,9.275653,6.348811,4.007915,0.072175,0.064257,32.000000,111.308413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247653,67.150627,103.021783,100.000000,40.373868,45.822785,51.569620,66.875047,81.253165,70.379747,82.343850,188.665813,117.309401,189.107237,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817309,49.333036,199.506825,158.659945,230.703516,216.726210,94.313214,14.140037,188.179192,16.523270,49.135468,50.062889,157.295933,201.496464,154.985652,189.908419,110.795855,177.688718,-0.000480,0.030908,90.139937,63.391295,183.142904,8.505173,65.034177,0.747482,827635.749849,0.893655,9.238259,6.159958,4.007100,0.072561,0.063998,32.000000,111.365997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242513,67.138812,103.034758,100.000000,40.376845,45.822785,51.569620,66.852847,81.253165,70.379747,82.359960,188.626428,117.485069,189.143980,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672069,49.372615,199.509673,158.624928,230.798490,216.766777,94.496344,14.132189,188.158922,16.522530,49.223474,49.896988,157.300539,201.437240,154.975146,189.943923,110.782891,178.565634,-0.000481,0.030920,90.042900,63.465777,183.092145,8.496503,65.338819,0.747594,827899.350558,0.893626,9.254393,6.023406,4.004769,0.072629,0.065150,32.000000,111.366496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246343,67.117670,103.042851,100.000000,40.423278,45.822785,51.569620,66.831936,81.253165,70.379747,82.426687,188.992688,117.566575,189.156607,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793058,49.372615,199.555782,158.624928,230.933647,216.761680,94.515160,14.139324,188.225385,16.520671,49.448330,50.009221,157.290664,201.397078,154.965989,190.042000,110.842766,177.340629,-0.000481,0.030935,90.018395,63.202559,183.154102,8.533730,65.158253,0.746278,828491.610527,0.895058,9.444452,6.382768,4.016536,0.072441,0.065401,32.000000,111.372120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228813,67.147561,103.070098,100.000000,40.406011,45.822785,51.569620,66.913513,81.253165,70.379747,82.489032,189.030321,117.484264,189.143940,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718057,49.427037,199.414513,158.669750,231.102111,216.706287,94.453702,14.135756,188.154155,16.527438,49.723471,50.003541,157.308413,201.354857,154.946738,189.892241,110.756611,177.300168,-0.000482,0.030945,90.018164,63.496788,182.944791,8.561235,65.004122,0.746838,827979.847701,0.892444,9.319075,5.838639,4.007703,0.072408,0.064394,32.000000,111.417806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249622,67.141359,103.064676,100.000000,40.462346,45.822785,51.569620,66.843752,81.253165,70.379747,82.569044,188.907405,117.312738,189.121989,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638822,49.529286,199.492642,158.730821,231.181189,216.621645,94.344461,14.140608,188.261809,16.531821,49.444929,49.972982,157.319326,201.298386,154.916086,189.876394,110.738601,177.476586,-0.000483,0.030988,90.398826,63.315905,183.058143,8.587858,64.853821,0.749170,828397.740280,0.894429,9.451191,5.908758,4.010907,0.072141,0.064742,32.000000,111.442947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242546,67.141344,103.050104,100.000000,40.404727,45.822785,51.569620,66.890031,81.253165,70.379747,82.713033,188.688923,117.474445,189.217426,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712232,49.574089,199.361328,158.794693,231.180932,216.589218,94.284201,14.137897,188.200260,16.530295,49.965810,50.012992,157.354407,201.332697,154.980805,189.947186,110.812029,177.955272,-0.000484,0.031027,90.575062,63.356973,182.873673,8.557854,64.994812,0.748045,828538.228973,0.893427,9.556974,6.154005,4.011524,0.072553,0.064548,32.000000,111.366331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226807,67.119320,103.055068,100.000000,40.432277,45.822785,51.569620,66.932301,81.253165,70.379747,82.753521,188.568402,117.505628,189.324507,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720456,49.673591,199.447116,158.847361,231.176346,216.581370,94.584042,14.139467,188.239910,16.534284,49.733048,49.799494,157.368984,201.509919,154.984848,189.986893,110.816277,177.687984,-0.000485,0.031020,90.426691,63.382883,183.043949,8.569089,65.096438,0.749141,828171.236754,0.896038,9.604281,6.112663,4.010307,0.072386,0.064696,32.000000,111.376911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201343,67.122105,103.059754,100.000000,40.449013,45.822785,51.569620,66.891311,81.253165,70.379747,82.842376,189.168085,117.229736,189.229621,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765405,49.673591,199.461710,158.847361,231.153263,216.613595,94.632079,14.142749,188.266401,16.538910,49.323481,49.953518,157.396495,201.452204,154.981827,189.979093,110.753464,177.610952,-0.000484,0.031046,90.275331,63.284558,183.250201,8.613619,65.047238,0.748304,828380.373995,0.893250,9.695259,6.002695,4.011369,0.071897,0.064140,32.000000,111.398037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176429,67.115449,103.049917,100.000000,40.430848,45.822785,51.569620,66.886149,81.253165,70.379747,82.991443,189.264157,117.310590,189.357001,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861938,49.669468,199.535714,158.886302,231.112484,216.651731,94.375141,14.132902,188.384853,16.541074,49.477034,50.046657,157.384100,201.586369,154.995861,190.073552,110.761174,177.989782,-0.000484,0.031030,90.186454,63.469594,183.129732,8.614860,65.194209,0.748415,828686.147453,0.892034,9.648687,6.035018,4.008040,0.071668,0.064268,32.000000,111.361808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173149,67.106749,103.060091,100.000000,40.508310,45.822785,51.569620,66.859268,81.253165,70.379747,83.046311,188.750283,117.413958,189.290596,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773066,49.655725,199.575452,158.892745,231.238341,216.700812,94.545710,14.135756,188.383294,16.543167,49.146455,49.897145,157.427351,201.620211,155.049489,190.183646,110.777640,177.857309,-0.000483,0.031015,90.241097,63.428506,183.090165,8.652867,65.043042,0.745764,828646.186936,0.892687,9.544654,6.177158,4.001764,0.071996,0.063578,32.000000,111.316915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186769,67.122900,103.093878,100.000000,40.489635,45.822785,51.569620,66.803080,81.253165,70.379747,83.096728,189.091420,117.383849,189.189023,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743499,49.597453,199.638673,158.905912,231.305689,216.728754,94.506779,14.138610,188.416220,16.549107,49.391325,49.938821,157.441927,201.628937,155.076602,190.210621,110.764783,177.762382,-0.000483,0.031010,90.295715,63.355563,183.169541,8.625446,65.097959,0.748929,828866.998290,0.893011,9.622885,6.108319,4.009708,0.071899,0.064478,32.000000,111.255769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152581,67.116525,103.125646,100.000000,40.550253,45.822785,51.569620,66.849920,81.253165,70.379747,83.136348,189.013559,117.488905,189.297402,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718198,49.597453,199.665140,158.905912,231.321851,216.733618,94.498443,14.128193,188.327680,16.550434,49.361044,49.964465,157.439711,201.463091,155.083833,190.141205,110.811636,177.917001,-0.000484,0.030987,90.230963,63.285684,183.156513,8.634410,65.239422,0.748825,828907.322037,0.893938,9.595241,6.083628,4.013362,0.072514,0.064323,32.000000,111.261834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139339,67.131147,103.147744,100.000000,40.555350,45.822785,51.569620,66.864886,81.253165,70.379747,83.128462,188.996887,117.451738,189.220101,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808923,49.615044,199.594944,158.962783,231.337873,216.773699,94.398187,14.138896,188.265163,16.551686,49.594177,50.066620,157.456989,201.522232,155.070542,190.026741,110.786253,178.076906,-0.000482,0.030994,90.177722,63.529659,183.119736,8.632459,64.969215,0.747629,828779.541674,0.894542,9.621460,6.097924,4.015937,0.071695,0.064411,32.000000,111.295045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128065,67.107356,103.127731,100.000000,40.555795,45.822785,51.569620,66.878292,81.253165,70.379747,83.193565,188.796373,117.468653,189.313452,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812091,49.634560,199.564810,158.992759,231.377665,216.775216,94.493932,14.129049,188.364492,16.551186,49.291335,50.056124,157.469000,201.577949,155.060286,190.101480,110.844506,177.216412,-0.000481,0.031016,90.207592,63.388801,183.167158,8.625259,64.777503,0.749508,828946.186736,0.893890,9.545081,6.186508,4.007213,0.073005,0.064277,32.000000,111.303798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108493,67.099812,103.126977,100.000000,40.601258,45.822785,51.569620,66.824603,81.253165,70.379747,83.278716,188.987863,117.574246,189.304286,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730358,49.601026,199.572279,158.975670,231.408300,216.760656,94.645961,14.135043,188.369015,16.556407,49.185901,49.952472,157.498548,201.537787,155.069147,190.061351,110.807870,177.728778,-0.000483,0.031008,90.203352,63.352812,183.071830,8.632800,64.912252,0.749335,828772.914848,0.893959,9.568576,5.944255,4.009030,0.071912,0.064375,32.000000,111.343967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110333,67.123724,103.159123,100.000000,40.585820,45.822785,51.569620,66.816861,81.253165,70.379747,83.329694,189.291922,117.473524,189.259715,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678215,49.614220,199.498032,158.980713,231.426860,216.733203,94.363670,14.140465,188.274904,16.560666,49.483431,50.016860,157.469519,201.500643,155.094845,189.897276,110.727570,177.966982,-0.000483,0.031009,89.965623,63.304818,183.052616,8.627861,65.054555,0.751081,828880.932863,0.893026,9.612430,6.027244,4.013087,0.072463,0.065754,32.000000,111.356720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076250,67.099553,103.159210,100.000000,40.608597,45.822785,51.569620,66.861145,81.253165,70.379747,83.344470,188.727339,117.415761,189.303499,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877294,49.614220,199.609528,158.980713,231.437865,216.729104,94.554307,14.135899,188.340779,16.561022,49.968844,50.093837,157.466109,201.558378,155.095582,190.048028,110.863181,177.352385,-0.000484,0.030989,89.868652,63.413620,183.160466,8.623393,64.866619,0.749869,829239.337240,0.896661,9.679683,6.201749,4.015805,0.072684,0.064487,32.000000,111.391341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059612,67.115769,103.152607,100.000000,40.584304,45.822785,51.569620,66.889719,81.253165,70.379747,83.405912,189.108614,117.415684,189.224821,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735627,49.734613,199.507771,158.992199,231.428063,216.752655,94.554725,14.135328,188.232667,16.563986,49.689237,50.073774,157.482049,201.462234,155.117634,190.002964,110.806084,176.868948,-0.000483,0.031008,89.698414,63.573301,183.203296,8.663703,65.191271,0.749665,828316.024196,0.890871,9.473525,5.822884,4.002012,0.073181,0.064168,32.000000,111.414219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059326,67.110486,103.147336,100.000000,40.630959,45.822785,51.569620,66.773855,81.253165,70.379747,83.454863,189.109449,117.321214,189.269196,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772561,49.754954,199.497055,158.968666,231.337612,216.778730,94.298674,14.135185,188.228111,16.565957,49.454270,49.943843,157.507966,201.404030,155.112261,190.026779,110.834870,178.734157,-0.000482,0.030996,89.563997,63.578385,183.178679,8.642080,65.106456,0.747903,829193.756493,0.894083,9.740558,5.688193,4.011365,0.071492,0.063844,32.000000,111.452094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043870,67.095411,103.165988,100.000000,40.615603,45.822785,51.569620,66.851421,81.253165,70.379747,83.633788,188.597348,117.428840,189.225529,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781368,49.779418,199.380169,158.905352,231.336754,216.790871,94.320056,14.139895,188.302935,16.572610,49.670321,50.105630,157.504438,201.371391,155.135949,190.006064,110.889714,177.479627,-0.000482,0.031003,89.452476,63.502724,183.024472,8.613080,65.276768,0.748492,829244.166983,0.895931,9.722637,6.397213,4.008173,0.071784,0.064672,32.000000,111.463774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063243,67.123572,103.185763,100.000000,40.645597,45.822785,51.569620,66.828794,81.253165,70.379747,83.716696,188.640111,117.482768,189.255270,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826450,49.779418,199.592531,158.905352,231.359584,216.723915,94.494318,14.133901,188.243661,16.578377,49.383320,50.022966,157.451533,201.558827,155.097212,189.987032,110.798065,177.183229,-0.000480,0.030999,89.395010,63.549984,183.180332,8.605535,65.075274,0.746206,829069.154790,0.895664,9.737981,5.846764,4.005116,0.072954,0.065130,32.000000,111.344062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034401,67.102159,103.150431,100.000000,40.591215,45.822785,51.569620,66.821381,81.253165,70.379747,83.805270,188.988636,117.446215,189.235797,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699277,49.752205,199.443435,158.877057,231.395249,216.674628,94.218997,14.134186,188.263722,16.576391,49.648386,49.982479,157.452526,201.335347,155.105017,189.885619,110.702440,177.941767,-0.000481,0.031008,89.406112,63.488358,182.979769,8.594607,65.098038,0.748253,829107.242000,0.892838,9.691316,5.820937,4.005755,0.071949,0.063904,32.000000,111.318143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027604,67.116164,103.151438,100.000000,40.690018,45.822785,51.569620,66.792343,81.253165,70.379747,83.843114,188.437994,117.424582,189.213098,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744636,49.771996,199.527970,158.891905,231.433855,216.699853,94.576919,14.136470,188.118748,16.570876,49.728247,49.955036,157.425894,201.504802,155.111942,189.933373,110.777326,177.332224,-0.000481,0.030992,89.599761,63.518738,182.983683,8.613084,65.222428,0.749061,829473.793938,0.897719,9.795827,6.216913,4.013005,0.072113,0.064733,32.000000,111.385078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097936,67.124621,103.173048,100.000000,40.631924,45.822785,51.569620,66.861253,81.253165,70.379747,83.946767,189.153837,117.576969,189.221871,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731556,49.820099,199.349663,158.944853,231.489244,216.738093,94.404595,14.138896,188.142912,16.565292,49.506914,49.963148,157.489980,201.325215,155.099501,189.945903,110.759485,177.639257,-0.000479,0.030991,89.556989,63.433116,183.067689,8.614868,65.153453,0.746700,829298.542493,0.893202,9.735511,6.066243,4.006573,0.071703,0.064356,32.000000,111.350226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119164,67.126746,103.198989,100.000000,40.680042,45.822785,51.569620,66.835916,81.253165,70.379747,84.011442,188.809190,117.500028,189.333043,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708531,49.788489,199.318046,158.989678,231.563102,216.754242,94.438879,14.138753,188.164179,16.565091,49.417821,49.769867,157.511038,201.396344,155.089251,189.899964,110.702102,177.027452,-0.000478,0.031000,89.550574,63.321238,183.049435,8.613212,65.029798,0.748112,829607.542991,0.895740,9.830263,6.040201,4.008514,0.070852,0.063402,32.000000,111.293659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129505,67.135030,103.176260,100.000000,40.642148,45.822785,51.569620,66.842220,81.253165,70.379747,84.128047,188.877758,117.248223,189.247245,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686642,49.788489,199.321326,158.989678,231.618022,216.787559,94.444322,14.138468,188.105873,16.561885,49.594211,50.020872,157.515573,201.202303,155.119141,189.847851,110.691640,177.885976,-0.000479,0.031029,89.427786,63.309354,183.039524,8.555848,65.121825,0.749744,829831.713832,0.895863,9.822517,5.855100,4.009735,0.072053,0.063969,32.000000,111.366722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120798,67.123804,103.193668,100.000000,40.613009,45.822785,51.569620,66.855606,81.253165,70.379747,84.164439,188.888644,117.404829,189.194806,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741647,49.770897,199.195030,158.982114,231.635939,216.837874,94.458109,14.140037,188.070179,16.559363,49.772583,49.871700,157.488752,201.233393,155.117177,189.732402,110.638715,176.862230,-0.000478,0.031069,89.342412,63.407304,182.981051,8.562198,64.767013,0.749097,830070.920943,0.896387,9.845213,6.205654,4.011568,0.071493,0.064007,32.000000,111.346680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122794,67.101240,103.193414,100.000000,40.663633,45.822785,51.569620,66.868260,81.253165,70.379747,84.212933,188.916218,117.386725,189.179975,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743815,49.811853,199.251245,158.989117,231.629264,216.866706,94.413401,14.138468,187.998168,16.551768,49.447392,49.964506,157.482895,201.140654,155.116592,189.696770,110.612992,178.232536,-0.000477,0.031078,89.513870,63.320299,182.771943,8.539303,65.063944,0.752253,830302.755767,0.895320,9.770604,5.852894,4.004593,0.072723,0.064396,32.000000,111.375991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144581,67.082275,103.203420,100.000000,40.574399,45.822785,51.569620,66.835762,81.253165,70.379747,84.277498,188.826803,117.295324,189.286584,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727422,49.791787,199.185655,159.017693,231.536460,216.860253,94.404661,14.138039,188.092043,16.548711,49.656886,49.974149,157.515911,201.184424,155.114942,189.776039,110.740111,176.845214,-0.000477,0.031059,89.585654,63.221367,183.068301,8.500143,64.862764,0.749142,830685.036877,0.895923,9.809314,6.421238,4.005548,0.072442,0.064264,32.000000,111.355401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149000,67.086287,103.209802,100.000000,40.640605,45.822785,51.569620,66.833298,81.253165,70.379747,84.386278,188.809322,117.396199,189.273287,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815333,49.791787,199.342418,159.017693,231.551442,216.829547,94.410853,14.145175,188.157853,16.546577,49.282506,50.018808,157.527648,201.307193,155.132397,189.911112,110.614466,177.180137,-0.000476,0.031071,89.454060,63.214454,182.749282,8.472682,64.856207,0.751439,830051.633264,0.896256,9.806235,5.744741,4.005550,0.072717,0.064571,32.000000,111.293152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130788,67.058454,103.207701,100.000000,40.570462,45.822785,51.569620,66.842457,81.253165,70.379747,84.433928,188.821706,117.396429,189.197441,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662684,49.794536,199.281578,159.041787,231.637363,216.824403,94.585797,14.137326,187.867584,16.541554,49.223276,49.956217,157.547003,201.162345,155.135187,189.803683,110.604098,177.523419,-0.000477,0.031063,89.323691,63.312623,182.802781,8.434059,64.949415,0.750650,830323.144759,0.894315,9.715189,6.003311,4.001628,0.072602,0.064595,32.000000,111.304166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135929,67.074851,103.245972,100.000000,40.622132,45.822785,51.569620,66.790198,81.253165,70.379747,84.503360,189.171594,117.325318,189.243429,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806354,49.711524,199.399281,159.022176,231.736572,216.827018,94.377917,14.141179,188.022290,16.538637,49.702004,49.987522,157.514027,201.297652,155.158810,189.789609,110.648959,177.603342,-0.000477,0.031024,89.261669,63.145116,182.868308,8.438165,64.852982,0.751444,830615.547951,0.895693,9.876109,6.149724,4.012703,0.072137,0.063896,32.000000,111.301898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163122,67.049645,103.228108,100.000000,40.605337,45.822785,51.569620,66.877364,81.253165,70.379747,84.570280,188.755835,117.400994,189.116009,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759932,49.762925,199.228054,159.029180,231.787945,216.767070,94.518179,14.133473,188.043512,16.535334,49.037529,49.986964,157.547452,201.168278,155.149253,189.844812,110.643097,177.632365,-0.000476,0.031021,89.289588,63.549883,183.051661,8.398578,65.104909,0.750768,829974.300907,0.894595,9.644219,6.136509,4.003491,0.072063,0.063804,32.000000,111.334039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159270,67.089088,103.228986,100.000000,40.610766,45.822785,51.569620,66.857323,81.253165,70.379747,84.567132,189.036358,117.425695,189.228204,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805114,49.641432,199.230718,158.987997,231.674052,216.766013,94.281313,14.137611,188.069224,16.533543,48.911481,50.053478,157.549375,201.139798,155.168956,189.893770,110.583606,177.448451,-0.000476,0.030983,89.333882,63.469076,182.955946,8.356716,64.959197,0.747917,830037.225582,0.894945,9.737186,6.156346,4.003406,0.073203,0.066295,32.000000,111.301102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175096,67.068312,103.187365,100.000000,40.629720,45.822785,51.569620,66.819653,81.253165,70.379747,84.681272,188.562627,117.266979,189.063925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886386,49.641432,199.228689,158.987997,231.725569,216.810183,94.394997,14.133616,188.082226,16.534691,48.834115,50.178945,157.517705,201.306561,155.171200,189.906235,110.649348,177.421764,-0.000474,0.030960,89.408508,63.593151,182.932208,8.330328,65.131555,0.748723,829810.278195,0.895109,9.575410,6.140522,4.000206,0.072369,0.063674,32.000000,111.322078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165100,67.060373,103.174181,100.000000,40.590837,45.822785,51.569620,66.790571,81.253165,70.379747,84.617917,188.789995,117.438851,189.208653,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810737,49.550725,199.271644,158.909274,231.656945,216.879674,94.636096,14.136612,188.214992,16.524290,49.020169,50.130449,157.500713,201.178757,155.170027,189.862783,110.650198,177.254501,-0.000473,0.030949,89.396062,63.512347,182.899962,8.306642,65.140550,0.745808,829573.963445,0.892595,9.491338,6.064209,3.993648,0.072158,0.064725,32.000000,111.290468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176272,67.057831,103.154668,100.000000,40.646391,45.822785,51.569620,66.739583,81.253165,70.379747,84.577682,189.272192,117.346184,189.207591,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818842,49.515268,199.234661,158.842598,231.658706,216.905546,94.418875,14.135899,188.111150,16.520459,48.565567,50.104720,157.493653,201.163365,155.157267,189.897762,110.650090,177.340142,-0.000474,0.030932,89.455654,63.659797,182.910507,8.292726,65.044301,0.746863,829697.669230,0.891882,9.478885,5.997067,4.000576,0.072685,0.064748,32.000000,111.291549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141905,67.049612,103.148169,100.000000,40.604970,45.822785,51.569620,66.777482,81.253165,70.379747,84.620306,188.837751,117.309707,189.157276,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713917,49.416593,199.217837,158.754913,231.608637,216.917682,94.435879,14.136042,188.070106,16.533616,48.990134,49.951359,157.472673,201.234616,155.144149,189.805170,110.629579,177.298495,-0.000473,0.030883,89.412980,63.522557,182.705885,8.302329,65.122349,0.747763,829686.410471,0.893791,9.435039,6.031122,3.999183,0.072554,0.064777,32.000000,111.382671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150757,67.047243,103.151048,100.000000,40.651641,45.822785,51.569620,66.769199,81.253165,70.379747,84.624651,188.871758,117.402029,189.161171,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655358,49.416593,199.279194,158.754913,231.532882,216.943855,94.586330,14.138753,188.097006,16.537096,49.369178,49.853360,157.410840,201.198022,155.136541,189.798917,110.637888,177.437676,-0.000473,0.030880,89.453713,63.113940,182.880566,8.284606,64.968088,0.748039,829709.234073,0.895527,9.445037,6.035126,4.007285,0.071946,0.064182,32.000000,111.309436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161092,67.053440,103.139856,100.000000,40.587082,45.822785,51.569620,66.827807,81.253165,70.379747,84.560493,189.172660,117.222794,189.212272,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728783,49.453424,199.211492,158.731101,231.502821,216.903762,94.493725,14.134615,188.033213,16.530356,49.488686,50.003862,157.403324,201.191111,155.073782,189.761694,110.663193,177.470266,-0.000473,0.030850,89.398811,63.434715,182.907428,8.281646,64.997540,0.750853,829875.502020,0.895382,9.505766,6.081973,4.013247,0.071817,0.063671,32.000000,111.253976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158206,67.057625,103.127432,100.000000,40.648914,45.822785,51.569620,66.861770,81.253165,70.379747,84.627065,188.987449,117.319910,189.274153,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731625,49.573814,199.307152,158.782927,231.479721,216.870076,94.475413,14.137326,187.900925,16.521199,49.224008,50.086167,157.423170,201.121083,155.052479,189.748271,110.612705,177.729592,-0.000472,0.030833,89.376027,63.262636,182.831170,8.281144,64.979181,0.749295,829602.232114,0.894717,9.466462,6.069578,4.005960,0.071729,0.063804,32.000000,111.307226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163885,67.027925,103.139623,100.000000,40.587394,45.822785,51.569620,66.821321,81.253165,70.379747,84.659993,188.950827,117.376600,189.314514,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738805,49.559246,199.209687,158.815144,231.540139,216.827064,94.583232,14.134900,187.999013,16.511828,48.893631,50.023964,157.428861,201.219122,155.053653,189.886658,110.692034,176.664143,-0.000473,0.030883,89.659295,63.509164,182.944098,8.227896,65.112567,0.749892,830027.362307,0.894996,9.583906,6.222731,4.007654,0.072314,0.063357,32.000000,111.339013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150637,67.052120,103.166106,100.000000,40.604149,45.822785,51.569620,66.800898,81.253165,70.379747,84.837865,189.166465,117.511611,189.298818,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657222,49.475963,199.362812,158.779285,231.491485,216.784463,94.550467,14.128193,187.983317,16.507467,48.911359,49.955693,157.442938,201.158921,155.082155,189.628312,110.592205,177.075005,-0.000473,0.030920,89.835886,63.584625,182.871801,8.251795,65.055053,0.747817,829530.907019,0.894725,9.568482,5.723938,4.004651,0.071731,0.063780,32.000000,111.215086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156603,67.048940,103.167280,100.000000,40.631927,45.822785,51.569620,66.812727,81.253165,70.379747,84.867547,189.100933,117.307828,189.211997,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648658,49.475963,199.285969,158.779285,231.416220,216.805545,94.588785,14.136184,187.946200,16.504609,48.821738,49.855989,157.389652,201.065631,155.063461,189.629621,110.546656,177.576637,-0.000472,0.030932,89.850401,63.251367,182.915850,8.223977,65.063760,0.749637,829603.901954,0.895175,9.563202,5.983867,4.014780,0.072107,0.064039,32.000000,111.204002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165978,67.039184,103.171274,100.000000,40.642760,45.822785,51.569620,66.859039,81.253165,70.379747,84.823876,189.177570,117.318644,189.316481,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693648,49.432535,199.158001,158.762197,231.547052,216.806493,94.353072,14.136327,187.926567,16.500376,49.914552,49.874649,157.381837,201.014399,155.059777,189.763569,110.684749,176.675854,-0.000474,0.030920,89.693817,63.425810,182.816629,8.191313,65.010574,0.749523,829906.388681,0.895070,9.572087,6.228239,4.013925,0.071715,0.064248,32.000000,111.305607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166085,67.043872,103.169144,100.000000,40.603059,45.822785,51.569620,66.865489,81.253165,70.379747,84.815051,188.706144,117.232306,189.165341,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776528,49.639508,199.165366,158.831112,231.643770,216.774571,94.635472,14.142463,187.957872,16.497727,49.502521,50.085457,157.399942,201.123447,155.069630,189.832290,110.657550,177.732444,-0.000475,0.030883,89.662089,63.447628,182.731886,8.126810,64.925838,0.749083,829109.160163,0.896299,9.481994,5.732816,4.007715,0.072191,0.064392,32.000000,111.345713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169430,67.039313,103.218000,100.000000,40.565263,45.822785,51.569620,66.841171,81.253165,70.379747,84.845897,189.270945,117.128592,189.177772,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714127,49.563644,199.206973,158.834194,231.677172,216.779375,94.490423,14.136612,187.867197,16.493422,48.798363,49.855930,157.443700,201.192783,155.065901,189.654333,110.578624,177.479284,-0.000474,0.030874,89.663992,63.305539,182.619819,8.114725,65.040839,0.749346,829589.442001,0.892358,9.603084,6.179015,4.001190,0.072578,0.065064,32.000000,111.386371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172396,67.063523,103.239455,100.000000,40.575064,45.822785,51.569620,66.792960,81.253165,70.379747,85.100185,188.980845,117.314694,189.196497,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766807,49.563644,199.142612,158.834194,231.596560,216.771494,94.338894,14.136184,187.948488,16.489253,48.964827,49.933796,157.456476,201.208664,155.082508,189.618539,110.595964,177.898547,-0.000474,0.030870,89.575583,63.293186,182.752855,8.095128,65.187705,0.748808,829811.881076,0.894804,9.591871,6.157719,4.007050,0.071801,0.064086,32.000000,111.475732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201848,67.065568,103.248953,100.000000,40.572909,45.822785,51.569620,66.827938,81.253165,70.379747,85.072277,188.677788,117.327658,189.196891,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727003,49.495753,199.218071,158.793293,231.457424,216.728052,94.541289,14.142178,188.038489,16.491707,48.775388,50.026207,157.407740,201.174047,155.095611,189.891165,110.574924,177.525823,-0.000473,0.030848,89.857000,63.531961,182.958391,8.021134,64.891376,0.746216,829640.037240,0.895155,9.537288,6.306301,4.001515,0.072280,0.064551,32.000000,111.431752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204193,67.050013,103.254096,100.000000,40.542086,45.822785,51.569620,66.789111,81.253165,70.379747,85.059787,189.082577,117.285505,189.085207,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683358,49.424014,199.172414,158.763317,231.527224,216.675681,94.300446,14.134757,188.071110,16.488714,48.543129,49.821425,157.397489,201.026855,155.097045,189.649708,110.564122,177.561824,-0.000474,0.030864,89.812943,63.379807,182.782917,8.016455,64.898195,0.750181,829229.432639,0.894871,9.519213,6.117016,4.006736,0.071946,0.063760,32.000000,111.396815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204107,67.046596,103.251591,100.000000,40.554681,45.822785,51.569620,66.817107,81.253165,70.379747,85.024252,188.600892,117.388298,189.135994,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
