OSU 80 Ton Compressor Load Stand
49.752994,49.345130,199.368358,158.729980,231.565937,216.667488,94.592103,14.133616,187.976482,16.483719,49.070234,49.929116,157.377261,201.116068,155.085439,189.745701,110.548589,177.265869,-0.000474,0.030886,89.717290,63.193584,182.742617,8.028501,64.779863,0.750088,829133.382043,0.896443,9.484144,6.204909,4.008836,0.073028,0.064996,32.000000,111.332211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172670,67.043811,103.260291,100.000000,40.543264,45.822785,51.569620,66.840515,81.253165,70.379747,85.054248,189.184207,117.396123,189.242799,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706049,49.353650,199.300056,158.731941,231.470219,216.668096,94.443553,14.138468,188.010426,16.480085,49.171545,49.940466,157.352627,201.039536,155.049745,189.708831,110.635221,177.347281,-0.000473,0.030899,89.704277,63.318992,182.895291,8.032214,65.102260,0.750840,828818.731980,0.892059,9.333081,6.103183,4.007163,0.072367,0.065673,32.000000,111.363374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167114,67.022000,103.257786,100.000000,40.539067,45.822785,51.569620,66.800287,81.253165,70.379747,84.999084,188.887105,117.315806,189.154129,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779420,49.353650,199.241225,158.731941,231.526289,216.679511,94.240077,14.134472,187.912127,16.475026,48.794488,50.117750,157.399446,201.076966,155.057408,189.785509,110.607472,176.681997,-0.000475,0.030885,89.817963,63.268603,182.993107,7.996399,64.929378,0.747587,828568.195710,0.894423,9.390251,6.048821,4.009573,0.072552,0.064145,32.000000,111.381557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181343,67.032935,103.283321,100.000000,40.586222,45.822785,51.569620,66.826422,81.253165,70.379747,85.030136,188.480154,117.405673,189.278834,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730333,49.402575,199.284048,158.778445,231.495374,216.692289,94.490287,14.139181,188.108712,16.475470,48.604172,49.980489,157.397141,201.066670,155.061901,189.824444,110.593965,177.628769,-0.000474,0.030870,89.820340,63.416575,182.776083,7.985498,65.003440,0.748475,828580.535795,0.894935,9.314231,5.812533,4.002482,0.072084,0.064481,32.000000,111.438114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197492,67.036633,103.267305,100.000000,40.534172,45.822785,51.569620,66.783236,81.253165,70.379747,85.102688,188.980575,117.299390,189.184538,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738425,49.310223,199.197315,158.736984,231.459515,216.661772,94.510829,14.137897,187.969976,16.479175,48.998929,49.916504,157.376491,201.191295,155.080884,189.575758,110.612472,177.194244,-0.000475,0.030873,89.870226,63.427543,182.897168,7.947565,64.869347,0.748555,828940.488917,0.893719,9.414006,6.201569,4.007294,0.072899,0.064551,32.000000,111.386158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193419,67.033383,103.277581,100.000000,40.570424,45.822785,51.569620,66.810321,81.253165,70.379747,85.130548,189.021657,117.239824,189.180565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786908,49.315995,199.282246,158.732501,231.515819,216.625351,94.468124,14.135043,188.045082,16.483080,48.965397,50.042950,157.355190,201.294778,155.049670,189.811994,110.566397,177.075978,-0.000476,0.030870,89.798727,63.467488,182.786466,7.922450,64.954135,0.749440,828455.527246,0.893006,9.313270,6.010899,4.004898,0.072232,0.064972,32.000000,111.363861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185306,67.054397,103.239108,100.000000,40.570001,45.822785,51.569620,66.804838,81.253165,70.379747,85.058708,188.936248,117.489020,189.206922,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688046,49.315995,199.315525,158.732501,231.522762,216.625492,94.330205,14.134757,187.983017,16.479970,49.293984,49.956573,157.371088,201.142489,155.049743,189.848052,110.610967,177.241709,-0.000476,0.030836,89.832810,63.419339,182.850628,7.918754,65.180519,0.747927,828439.491212,0.892308,9.268822,6.010061,4.002704,0.072034,0.065206,32.000000,111.400881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216121,67.047399,103.279657,100.000000,40.537689,45.822785,51.569620,66.771813,81.253165,70.379747,85.089816,188.660410,117.216733,189.169275,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803969,49.361071,199.326028,158.751271,231.575261,216.614452,94.416320,14.140465,187.967805,16.481315,48.986597,50.071439,157.387446,201.070075,155.038554,189.823447,110.623492,177.075035,-0.000476,0.030799,89.996744,63.330301,182.931879,7.904536,65.106063,0.750251,828484.682489,0.893753,9.412044,6.090593,4.011847,0.072364,0.066069,32.000000,111.436354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202588,67.077968,103.281903,100.000000,40.580070,45.822785,51.569620,66.831881,81.253165,70.379747,85.154717,188.832641,117.344995,189.183555,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708714,49.393505,199.396866,158.774243,231.477905,216.590787,94.599840,14.140608,187.911889,16.481296,48.999361,49.917916,157.411852,201.195963,155.068348,189.851622,110.572082,178.226351,-0.000478,0.030779,90.128634,63.291075,182.677494,7.937288,65.019071,0.746137,828261.511883,0.892525,9.296236,5.952591,4.002212,0.071471,0.064627,32.000000,111.427726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194604,67.065384,103.284778,100.000000,40.578848,45.822785,51.569620,66.764487,81.253165,70.379747,85.211301,189.199679,117.429185,189.217032,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727578,49.378662,199.296653,158.781527,231.428918,216.582962,94.372990,14.138753,188.032939,16.488239,49.165877,49.905340,157.378794,201.229499,155.041216,189.722806,110.629908,177.013087,-0.000479,0.030774,90.244707,63.569538,182.822808,7.952197,64.810102,0.748599,828674.988997,0.892674,9.427344,6.459705,4.011306,0.072182,0.064791,32.000000,111.398437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167299,67.050918,103.299954,100.000000,40.610487,45.822785,51.569620,66.815793,81.253165,70.379747,85.238257,188.745980,117.387991,189.236859,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735731,49.400651,199.196736,158.779285,231.515250,216.572793,94.356523,14.139038,187.907704,16.489847,49.250830,49.961341,157.388364,201.114803,155.061034,189.683651,110.592695,177.698983,-0.000478,0.030776,90.352320,63.271863,182.782140,7.950888,64.938478,0.750423,828287.336993,0.894373,9.392948,5.921593,4.007769,0.071982,0.064496,32.000000,111.425368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166219,67.062744,103.321935,100.000000,40.560140,45.822785,51.569620,66.804667,81.253165,70.379747,85.249190,188.713047,117.385383,189.212548,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744245,49.400651,199.139269,158.779285,231.562963,216.570671,94.389638,14.136898,187.964238,16.488568,48.894726,50.055364,157.374002,201.101409,155.043970,189.767726,110.558401,177.824497,-0.000479,0.030750,90.182424,63.466239,182.985417,7.959314,65.015950,0.748577,828476.895192,0.894379,9.406487,6.230629,4.005103,0.071967,0.064049,32.000000,111.444134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163678,67.064361,103.320504,100.000000,40.538518,45.822785,51.569620,66.801087,81.253165,70.379747,85.297676,188.779276,117.322518,189.280093,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724299,49.405598,199.245572,158.777885,231.521822,216.531153,94.461831,14.133901,188.137427,16.483282,49.009563,49.909422,157.398110,201.150440,155.074599,189.724147,110.606198,177.490121,-0.000480,0.030780,90.175443,63.321776,182.866251,7.977960,64.944327,0.747410,828600.561185,0.893887,9.397667,6.314579,4.003262,0.072785,0.065045,32.000000,111.440445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186516,67.068518,103.325966,100.000000,40.529259,45.822785,51.569620,66.795089,81.253165,70.379747,85.330357,188.923662,117.230235,189.241383,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712714,49.385809,199.219419,158.777885,231.536226,216.494456,94.473883,14.143034,187.980671,16.480661,49.144158,50.007246,157.387178,201.204097,155.054549,189.779566,110.615098,177.492235,-0.000479,0.030802,90.317086,63.302322,182.824152,7.970459,65.067563,0.748661,828286.650411,0.893451,9.423282,6.134437,4.007006,0.072611,0.063746,32.000000,111.464773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132099,67.060601,103.335738,100.000000,40.550313,45.822785,51.569620,66.805858,81.253165,70.379747,85.358518,188.947767,117.305757,189.284027,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727668,49.352551,199.333177,158.799176,231.546672,216.492304,94.428213,14.137041,188.200384,16.479488,48.433833,50.002227,157.413092,201.226808,155.072240,189.868752,110.568312,178.035873,-0.000478,0.030813,90.353706,63.104386,182.941343,7.968845,65.049598,0.747152,828072.221296,0.893367,9.415500,6.126375,4.007414,0.072938,0.064857,32.000000,111.474222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097115,67.056761,103.354058,100.000000,40.544424,45.822785,51.569620,66.754923,81.253165,70.379747,85.374703,188.856427,117.410046,189.370887,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732254,49.273118,199.386073,158.743707,231.587949,216.469264,94.580398,14.143462,188.111358,16.482475,48.654565,50.037237,157.382309,201.252964,155.078782,189.856757,110.563931,177.532004,-0.000478,0.030815,90.215859,63.311082,182.995734,8.010554,65.082355,0.747374,828162.277234,0.893820,9.364968,6.388912,4.008393,0.072207,0.064333,32.000000,111.442932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052791,67.041894,103.348043,100.000000,40.557574,45.822785,51.569620,66.800637,81.253165,70.379747,85.364988,189.160796,117.232613,189.180132,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755950,49.273118,199.339274,158.743707,231.506454,216.424009,94.518360,14.134900,187.969431,16.480570,48.652715,50.018279,157.375164,201.222221,155.083713,189.875249,110.591904,177.820213,-0.000478,0.030794,90.233844,63.335680,182.821565,7.999261,65.123346,0.746829,827838.671799,0.891586,9.282558,6.193292,4.009190,0.072217,0.064196,32.000000,111.447533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050729,67.038995,103.368260,100.000000,40.593613,45.822785,51.569620,66.795687,81.253165,70.379747,85.304749,189.036721,117.324206,189.179660,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802754,49.237112,199.396238,158.692441,231.408330,216.372498,94.323865,14.135185,188.074807,16.484206,48.642585,49.915254,157.368039,201.313839,155.060676,189.909760,110.659250,177.122318,-0.000480,0.030764,90.549763,63.364553,182.894946,8.020630,65.208397,0.745756,827523.230289,0.891513,9.258008,6.279383,4.006340,0.071967,0.064693,32.000000,111.360078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039966,67.093579,103.367078,100.000000,40.590668,45.822785,51.569620,66.780969,81.253165,70.379747,85.283230,188.647730,117.582186,189.292052,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769859,49.191762,199.449240,158.656023,231.350128,216.354127,94.447715,14.137041,188.180281,16.490766,48.697797,49.973150,157.372295,201.204301,155.043769,189.912430,110.643635,177.235177,-0.000480,0.030771,90.717166,63.341415,182.761869,8.018267,64.982984,0.744051,826843.570996,0.892116,9.173535,5.935593,4.003719,0.072632,0.065161,32.000000,111.380491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048397,67.095785,103.385277,100.000000,40.609246,45.822785,51.569620,66.752839,81.253165,70.379747,85.294602,188.895430,117.408665,189.164554,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625418,49.206329,199.432303,158.633332,231.255579,216.377802,94.564506,14.139038,188.107098,16.477362,48.844413,49.815635,157.354606,201.128666,155.046815,189.825279,110.626518,177.626667,-0.000481,0.030756,90.887038,63.057704,182.834841,8.056358,64.903965,0.747046,826768.886836,0.891412,9.162245,5.995967,4.007430,0.072995,0.064055,32.000000,111.400591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041772,67.116625,103.368019,100.000000,40.588312,45.822785,51.569620,66.768736,81.253165,70.379747,85.258521,189.129012,117.333488,189.270533,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597846,49.206329,199.309788,158.633332,231.243320,216.405079,94.488838,14.138610,187.955163,16.466623,49.625658,49.877745,157.343810,201.243546,155.027658,189.803990,110.683107,178.224843,-0.000482,0.030759,90.929275,63.515161,182.908160,8.085622,65.004227,0.749966,827221.126474,0.893324,9.326572,6.168184,4.018753,0.072480,0.064087,32.000000,111.366506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046902,67.114688,103.346409,100.000000,40.631800,45.822785,51.569620,66.851782,81.253165,70.379747,85.280615,188.977676,117.398079,189.295199,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667894,49.365744,199.305953,158.682356,231.252638,216.461001,94.512887,14.139324,188.097577,16.470764,49.416900,49.911108,157.323341,201.222894,155.025644,189.594298,110.648566,177.903156,-0.000481,0.030742,90.628730,63.450043,182.947543,8.055648,65.055001,0.748937,827159.886934,0.894704,9.355199,6.348085,4.018517,0.072299,0.064320,32.000000,111.412333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019349,67.134122,103.347520,100.000000,40.536931,45.822785,51.569620,66.870480,81.253165,70.379747,85.450428,189.025774,117.293368,189.169629,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640409,49.444079,199.214925,158.767799,231.270559,216.445576,94.235463,14.136327,188.081342,16.481562,49.091607,50.041960,157.397029,201.090401,155.020943,189.777423,110.588423,177.714228,-0.000481,0.030709,90.279065,63.346092,182.983541,8.066355,64.937901,0.747971,827838.440224,0.893705,9.441912,6.255521,4.012772,0.072560,0.064492,32.000000,111.429410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041188,67.114374,103.308842,100.000000,40.597123,45.822785,51.569620,66.832663,81.253165,70.379747,85.562046,188.470927,117.221873,189.209125,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791934,49.417142,199.305075,158.800016,231.198846,216.423562,94.680269,14.134757,187.993641,16.485248,49.010190,50.020248,157.395497,201.174455,155.054200,189.913896,110.702232,178.283838,-0.000482,0.030679,90.150246,63.573710,182.952929,8.038651,65.335646,0.748427,827974.410920,0.893544,9.457306,5.991856,4.008527,0.072416,0.064865,32.000000,111.422430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058608,67.103105,103.304196,100.000000,40.553973,45.822785,51.569620,66.848078,81.253165,70.379747,85.594042,189.360539,117.541452,189.299959,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714617,49.417142,199.231234,158.800016,231.200806,216.381935,94.539627,14.128906,188.045320,16.485056,48.870805,49.996042,157.399298,201.307886,155.058016,189.786789,110.619956,176.969612,-0.000482,0.030679,89.976213,63.356641,182.866804,8.030038,65.017865,0.743095,827431.983851,0.889632,9.364767,6.352251,4.002758,0.072827,0.064609,32.000000,111.403927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035382,67.125209,103.282331,100.000000,40.559165,45.822785,51.569620,66.761342,81.253165,70.379747,85.596959,189.079254,117.393821,189.192249,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825048,49.405324,199.373429,158.782647,231.308762,216.325504,94.194782,14.135613,188.070495,16.483721,48.348929,49.982932,157.403677,201.272841,155.051066,189.769212,110.592186,178.223805,-0.000482,0.030701,89.831835,63.317771,182.924090,8.019735,65.149100,0.747415,827686.731008,0.892322,9.444861,5.914289,4.007498,0.072135,0.064287,32.000000,111.369843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043118,67.138792,103.235958,100.000000,40.561964,45.822785,51.569620,66.803070,81.253165,70.379747,85.614297,188.389564,117.288267,189.177221,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680982,49.405324,199.381098,158.782647,231.262961,216.316196,94.542865,14.138610,188.196070,16.486687,49.263760,50.084690,157.374959,201.200163,155.046443,190.081868,110.655114,177.698718,-0.000482,0.030701,89.906377,63.520552,182.921703,8.051662,65.197697,0.744604,827420.396931,0.893122,9.318672,6.438597,4.001470,0.072792,0.065463,32.000000,111.377714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045103,67.114551,103.182393,100.000000,40.637430,45.822785,51.569620,66.737816,81.253165,70.379747,85.642431,189.085729,117.495425,189.221871,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773795,49.288785,199.353064,158.731101,231.178168,216.331413,94.382475,14.135043,188.178610,16.491881,48.918692,50.089082,157.357049,201.283035,155.064395,190.030548,110.657296,177.823458,-0.000482,0.030704,89.910212,63.320304,182.845856,8.099524,64.844484,0.745955,827339.155773,0.892662,9.467916,6.168106,4.013228,0.071872,0.064709,32.000000,111.433724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032419,67.159711,103.173810,100.000000,40.616750,45.822785,51.569620,66.817752,81.253165,70.379747,85.670565,188.764950,117.485338,189.227418,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738777,49.328913,199.337092,158.726058,231.157532,216.320394,94.504908,14.128906,188.076700,16.494852,48.956666,50.010824,157.405648,201.220305,155.073089,189.937381,110.724555,178.611814,-0.000483,0.030668,89.753302,63.273166,182.911835,8.109792,64.989750,0.748477,826914.895730,0.892099,9.255190,6.215274,4.005181,0.072574,0.065144,32.000000,111.405161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054845,67.167199,103.168551,100.000000,40.595415,45.822785,51.569620,66.764090,81.253165,70.379747,85.572887,189.009816,117.472565,189.256843,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736254,49.328913,199.279141,158.726058,231.206858,216.336636,94.315326,14.141036,188.203072,16.497424,48.947318,49.988192,157.372746,201.457831,155.052164,189.874867,110.732430,177.537250,-0.000483,0.030645,89.717770,63.393927,182.963939,8.162169,64.928775,0.747282,826795.182440,0.891694,9.331594,6.459311,4.007680,0.072643,0.064850,32.000000,111.393242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067172,67.164149,103.152529,100.000000,40.591907,45.822785,51.569620,66.776316,81.253165,70.379747,85.638237,188.630653,117.497727,189.262784,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754415,49.333861,199.438113,158.718214,231.277846,216.325090,94.389266,14.141036,188.129362,16.497738,49.049024,49.901125,157.366179,201.409392,155.031579,189.841619,110.694660,178.498902,-0.000484,0.030674,90.097800,63.470704,182.948276,8.229041,65.080230,0.744854,826753.675867,0.890829,9.300227,5.960934,4.004290,0.074004,0.065120,32.000000,111.399427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040823,67.157309,103.098455,100.000000,40.587788,45.822785,51.569620,66.780485,81.253165,70.379747,85.663769,188.778532,117.490592,189.224625,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797408,49.345130,199.337098,158.704767,231.193109,216.350939,94.465960,14.139609,188.243812,16.495122,49.324424,49.965161,157.360502,201.462927,155.017560,189.993066,110.725439,177.551005,-0.000483,0.030626,90.223033,63.361953,182.985844,8.200816,64.928355,0.746338,826920.770062,0.892507,9.320340,6.444683,4.008451,0.071980,0.064479,32.000000,111.422272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047442,67.153535,103.105533,100.000000,40.669373,45.822785,51.569620,66.768858,81.253165,70.379747,85.696199,188.931920,117.247840,189.176946,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807076,49.397627,199.502926,158.732501,231.074494,216.351857,94.439370,14.141179,188.152550,16.498521,49.200084,50.018223,157.348900,201.452917,155.035414,189.995450,110.738004,177.947944,-0.000483,0.030587,90.039130,63.423801,182.914482,8.199399,65.031555,0.747354,826818.721283,0.891062,9.287086,6.039308,4.002961,0.072089,0.064478,32.000000,111.435226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072453,67.153205,103.104227,100.000000,40.620322,45.822785,51.569620,66.742331,81.253165,70.379747,85.718335,188.878740,117.368852,189.195907,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687373,49.407248,199.431201,158.774523,231.067117,216.363162,94.413219,14.138182,188.220158,16.500903,48.908721,50.030658,157.377790,201.412572,155.014867,189.941930,110.744584,177.485751,-0.000484,0.030546,89.955933,63.509342,182.930575,8.205987,64.951277,0.746608,826917.198850,0.891256,9.329576,6.183789,4.005514,0.072345,0.065374,32.000000,111.429137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083118,67.155984,103.088495,100.000000,40.663396,45.822785,51.569620,66.733640,81.253165,70.379747,85.797146,188.826438,117.395739,189.219707,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774815,49.407248,199.606086,158.774523,231.003672,216.380620,94.452497,14.135899,188.222287,16.502108,49.321630,50.109431,157.391505,201.345377,155.019179,190.101485,110.751332,178.244659,-0.000483,0.030492,90.047054,63.348768,182.887991,8.215798,64.806614,0.749003,827137.636949,0.893959,9.463214,5.994321,4.013720,0.072656,0.063307,32.000000,111.389178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076638,67.160730,103.094504,100.000000,40.668619,45.822785,51.569620,66.798705,81.253165,70.379747,85.834579,188.904993,117.302612,189.221084,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779874,49.409172,199.559080,158.811222,231.021071,216.375785,94.312562,14.135613,188.391323,16.498124,48.928175,50.106222,157.392473,201.483396,155.054947,190.098103,110.818246,177.722982,-0.000482,0.030468,89.939816,63.479330,183.120044,8.203250,65.033207,0.750034,827063.434023,0.891916,9.372597,6.287684,4.010182,0.072290,0.063854,32.000000,111.388379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071475,67.173458,103.105680,100.000000,40.694381,45.822785,51.569620,66.747995,81.253165,70.379747,85.864855,188.625124,117.396928,189.245671,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820875,49.400376,199.562430,158.824389,230.985589,216.401996,94.574921,14.145603,188.264188,16.499699,48.989972,50.075926,157.432009,201.353124,155.082909,190.065392,110.734771,177.145305,-0.000482,0.030445,89.919739,63.388692,183.145207,8.237453,65.067012,0.747209,826746.403638,0.893123,9.369283,6.014575,4.008831,0.071880,0.064437,32.000000,111.376979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088063,67.175512,103.095374,100.000000,40.740940,45.822785,51.569620,66.740766,81.253165,70.379747,85.893373,189.149842,117.502176,189.256765,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677812,49.392955,199.427230,158.808140,230.970327,216.427937,94.543851,14.133473,188.289649,16.500976,49.014950,49.997684,157.416219,201.226013,155.076513,190.029793,110.705900,176.783677,-0.000484,0.030438,89.946788,63.083503,182.945118,8.244319,65.061898,0.746360,827077.077323,0.889917,9.318043,5.869190,4.005599,0.072719,0.064315,32.000000,111.414222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108039,67.161810,103.118580,100.000000,40.699102,45.822785,51.569620,66.753103,81.253165,70.379747,85.921609,189.087702,117.307406,189.184971,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686524,49.441330,199.376026,158.782927,230.995120,216.411364,94.495602,14.136612,188.143407,16.499959,49.524672,50.016418,157.399474,201.144181,155.086179,190.065528,110.769005,177.733613,-0.000484,0.030458,90.154122,63.410740,182.907794,8.268896,64.940026,0.747987,827480.163303,0.893685,9.454544,5.756152,4.014161,0.072363,0.064136,32.000000,111.284929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115747,67.180361,103.144285,100.000000,40.700236,45.822785,51.569620,66.794425,81.253165,70.379747,85.941238,188.991204,117.500718,189.285089,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798856,49.441330,199.371185,158.782927,230.994571,216.391605,94.538237,14.133616,188.097916,16.501517,49.316645,50.060853,157.399625,201.366906,155.083305,190.056012,110.755372,177.370996,-0.000483,0.030472,90.181759,63.597235,183.022435,8.333436,65.051985,0.749236,827327.938172,0.893481,9.498175,6.068022,4.012678,0.072776,0.065312,32.000000,111.232902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116329,67.178446,103.157296,100.000000,40.697942,45.822785,51.569620,66.789342,81.253165,70.379747,86.018758,189.076475,117.472834,189.206568,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720851,49.485308,199.455881,158.770041,231.018027,216.375196,94.417502,14.132617,188.063576,16.502705,49.448558,50.027366,157.387147,201.338996,155.065107,190.095106,110.779624,178.127271,-0.000481,0.030488,90.076659,63.316735,183.113294,8.288704,64.868796,0.746363,827111.175663,0.890759,9.381787,5.938067,4.003529,0.071983,0.065361,32.000000,111.212016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114203,67.203793,103.170173,100.000000,40.707317,45.822785,51.569620,66.724004,81.253165,70.379747,86.095036,188.835004,117.398194,189.212154,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777666,49.543304,199.444563,158.784608,231.065578,216.367875,94.517469,14.137897,188.059540,16.506368,49.290613,49.993174,157.390934,201.435283,155.050754,189.900248,110.723054,177.224280,-0.000480,0.030479,90.143627,63.509220,182.960963,8.308431,64.988780,0.749795,827229.708765,0.893495,9.506565,6.213034,4.011514,0.072102,0.064344,32.000000,111.256016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106748,67.188410,103.159847,100.000000,40.738284,45.822785,51.569620,66.768541,81.253165,70.379747,86.131141,189.034938,117.472335,189.228677,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775251,49.543304,199.412338,158.784608,231.066620,216.359549,94.302337,14.140465,188.183053,16.509203,49.156082,50.115947,157.436933,201.269213,155.057974,190.002397,110.754586,177.388457,-0.000481,0.030497,90.238591,63.700465,183.074643,8.328799,65.397565,0.747731,827470.706744,0.891533,9.505701,5.912228,4.006708,0.072564,0.064303,32.000000,111.158480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149568,67.196358,103.154505,100.000000,40.738841,45.822785,51.569620,66.734656,81.253165,70.379747,86.229857,188.604673,117.305834,189.146497,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772889,49.519391,199.472892,158.796935,231.020854,216.355870,94.405228,14.140037,188.171838,16.510297,48.977832,50.035274,157.393614,201.273188,155.057983,189.957965,110.736069,177.772787,-0.000481,0.030518,90.295510,63.512831,183.140620,8.324892,65.031922,0.742974,827318.938000,0.893581,9.508201,5.945773,4.006255,0.071827,0.064460,32.000000,111.188268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166192,67.202612,103.150607,100.000000,40.731330,45.822785,51.569620,66.733246,81.253165,70.379747,86.247514,188.810456,117.315499,189.183751,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702619,49.457822,199.402647,158.791612,230.999222,216.413782,94.363232,14.136184,188.153439,16.515482,48.942123,49.998122,157.426633,201.379097,155.058602,190.084983,110.755680,176.708849,-0.000480,0.030487,90.266302,63.557821,183.117678,8.336893,65.176690,0.747275,827332.715646,0.892579,9.486734,6.116458,4.007662,0.072264,0.064674,32.000000,111.266066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182240,67.207041,103.134439,100.000000,40.726093,45.822785,51.569620,66.732501,81.253165,70.379747,86.224637,188.726464,117.495885,189.204522,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833601,49.467167,199.351261,158.777605,230.904916,216.491497,94.370336,14.146887,188.039439,16.519306,49.173833,50.141861,157.398370,201.288519,155.041577,189.924885,110.727659,177.596644,-0.000479,0.030502,90.185393,63.625862,182.936832,8.327532,64.966803,0.746417,827372.878166,0.894464,9.497979,5.674998,4.011914,0.071988,0.064022,32.000000,111.381349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149421,67.204537,103.162095,100.000000,40.791894,45.822785,51.569620,66.771779,81.253165,70.379747,86.278593,188.740673,117.411465,189.037331,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786126,49.498501,199.354223,158.805059,230.896778,216.516509,94.549006,14.140751,188.104234,16.519276,49.205543,50.034364,157.414267,201.302769,155.039759,190.025173,110.709855,177.300592,-0.000480,0.030506,90.177350,63.645863,183.040339,8.347930,65.179024,0.749443,827476.781589,0.894745,9.495120,6.154963,4.013306,0.072479,0.064166,32.000000,111.351679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139532,67.194625,103.170900,100.000000,40.733460,45.822785,51.569620,66.696445,81.253165,70.379747,86.312891,189.098013,117.408703,189.031155,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737023,49.507847,199.442095,158.820747,230.942050,216.542086,94.290782,14.139609,188.054879,16.514514,49.242786,49.992450,157.430072,201.521478,155.054868,189.868387,110.697633,178.345171,-0.000479,0.030530,90.162896,63.571864,183.000039,8.343683,65.031397,0.745601,827956.403322,0.891568,9.452140,5.955681,4.004212,0.071418,0.064044,32.000000,111.379441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138680,67.190441,103.200910,100.000000,40.782579,45.822785,51.569620,66.720187,81.253165,70.379747,86.381015,188.581563,117.564580,189.159636,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727420,49.507847,199.512604,158.820747,230.963857,216.572955,94.332488,14.140037,188.159089,16.515387,49.309788,49.891030,157.425902,201.429921,155.060138,189.949164,110.812303,176.907775,-0.000477,0.030582,90.182876,63.450593,183.028041,8.334100,65.008318,0.748297,828250.414425,0.895119,9.512346,6.381059,4.009932,0.071530,0.064371,32.000000,111.440224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167728,67.218723,103.237084,100.000000,40.780258,45.822785,51.569620,66.745796,81.253165,70.379747,86.428214,188.664977,117.543255,189.068488,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879110,49.509221,199.436062,158.824949,231.012060,216.593588,94.424958,14.141322,188.243237,16.518009,49.118250,49.993838,157.413835,201.218531,155.092652,190.016780,110.763090,178.186254,-0.000476,0.030605,89.979610,63.752451,183.145331,8.291060,64.922271,0.748985,827855.736741,0.895043,9.522296,5.697393,4.012125,0.073104,0.065125,32.000000,111.430615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114965,67.208719,103.260935,100.000000,40.819963,45.822785,51.569620,66.750315,81.253165,70.379747,86.467957,188.849916,117.400533,189.114672,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766909,49.516367,199.425388,158.850443,230.864850,216.613499,94.284530,14.137041,188.316752,16.513509,48.916552,50.126979,157.411775,201.324991,155.072053,189.939974,110.788747,176.959137,-0.000476,0.030606,89.970658,63.624510,183.196524,8.282967,65.050647,0.747813,827943.913081,0.891235,9.366649,6.252865,3.998389,0.072024,0.064480,32.000000,111.485940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131801,67.209774,103.268041,100.000000,40.797086,45.822785,51.569620,66.661324,81.253165,70.379747,86.506445,188.569061,117.484686,189.159243,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741638,49.461395,199.313303,158.840637,231.030384,216.612084,94.363430,14.152453,188.157940,16.513524,49.536429,50.079040,157.427055,201.304196,155.099493,189.911708,110.792699,177.530710,-0.000474,0.030627,90.064977,63.302266,183.097399,8.234587,65.009708,0.747891,828069.542778,0.894898,9.489905,5.741339,4.007189,0.071564,0.063939,32.000000,111.493057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116663,67.198765,103.292794,100.000000,40.846049,45.822785,51.569620,66.721354,81.253165,70.379747,86.552648,188.726861,117.261840,189.001179,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709108,49.461395,199.437873,158.840637,231.165558,216.584771,94.573262,14.135756,188.175728,16.518813,49.265226,50.025308,157.426154,201.135659,155.092160,189.953521,110.758265,177.625018,-0.000472,0.030641,90.035972,63.276912,183.100934,8.204282,64.986970,0.748270,827956.544774,0.894510,9.461111,5.964011,4.006971,0.072314,0.065024,32.000000,111.470515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121485,67.194439,103.294009,100.000000,40.763891,45.822785,51.569620,66.733172,81.253165,70.379747,86.534328,189.146524,117.307598,189.095671,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761527,49.541105,199.450750,158.855765,231.155135,216.538110,94.294210,14.138182,188.149716,16.512719,49.534023,50.006292,157.418859,201.324991,155.071222,189.830453,110.731044,177.458816,-0.000472,0.030665,89.823213,63.542994,183.107275,8.228694,65.014875,0.749207,828050.870308,0.893062,9.494825,6.035784,4.012099,0.072135,0.063679,32.000000,111.510590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099319,67.223846,103.296909,100.000000,40.807745,45.822785,51.569620,66.739187,81.253165,70.379747,86.662695,188.588419,117.387493,189.051257,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748013,49.587008,199.511495,158.887702,231.160871,216.596743,94.607993,14.136470,188.125776,16.512921,49.212580,50.034468,157.482569,201.489145,155.092440,189.978844,110.779414,176.529733,-0.000470,0.030693,89.678109,63.427586,183.121063,8.216771,64.934859,0.748225,828147.905336,0.895180,9.514749,5.999283,4.007812,0.073195,0.064420,32.000000,111.520146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105178,67.233464,103.314539,100.000000,40.841471,45.822785,51.569620,66.719604,81.253165,70.379747,86.750866,189.215985,117.393323,189.029975,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765870,49.568042,199.423372,158.877617,231.160903,216.659291,94.482596,14.146459,188.180221,16.507250,49.224386,50.027889,157.463091,201.228235,155.089527,190.076842,110.721177,177.378453,-0.000469,0.030703,89.581698,63.269973,182.991715,8.229625,64.864128,0.749823,828257.136287,0.892322,9.580120,5.580058,4.010441,0.072408,0.064350,32.000000,111.546636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085362,67.254403,103.266990,100.000000,40.863834,45.822785,51.569620,66.725193,81.253165,70.379747,86.797106,188.965191,117.389871,189.033004,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698687,49.534783,199.383682,158.863329,231.117234,216.721262,94.284120,14.134186,188.142779,16.502351,49.098517,50.008794,157.447100,201.307784,155.109781,189.886922,110.702227,177.340878,-0.000469,0.030679,89.626523,63.582287,183.025290,8.258119,64.855657,0.750334,828688.136538,0.893361,9.542656,5.975218,4.007232,0.072629,0.064096,32.000000,111.578748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048208,67.272119,103.249875,100.000000,40.857213,45.822785,51.569620,66.713388,81.253165,70.379747,86.822871,188.568241,117.495847,189.090832,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714083,49.534783,199.324672,158.863329,231.049833,216.737031,94.504524,14.141322,188.066070,16.502101,49.542833,50.024701,157.441948,201.188359,155.087213,190.022648,110.741680,177.788437,-0.000470,0.030662,89.737673,63.491736,182.971241,8.263349,65.028565,0.751360,829016.872847,0.896758,9.579017,5.979277,4.011850,0.071951,0.063803,32.000000,111.599177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019264,67.254354,103.187420,100.000000,40.835105,45.822785,51.569620,66.747889,81.253165,70.379747,86.832420,189.009047,117.471721,189.087921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824824,49.570241,199.343698,158.833073,230.959324,216.731507,94.219790,14.139324,188.064726,16.495756,49.343279,50.138034,157.458897,201.290904,155.122757,189.842351,110.779543,177.635768,-0.000471,0.030664,89.837919,63.437464,183.017375,8.251740,65.003335,0.749049,828906.314100,0.894424,9.563057,6.117038,4.009421,0.071235,0.062789,32.000000,111.610896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037121,67.281407,103.203243,100.000000,40.857733,45.822785,51.569620,66.670639,81.253165,70.379747,86.924235,188.439579,117.325318,189.036781,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760991,49.587558,199.411510,158.828031,230.933703,216.730905,94.494516,14.138039,188.134864,16.493030,48.918140,50.077460,157.455643,201.269722,155.114952,189.976991,110.759743,177.538335,-0.000469,0.030669,90.177744,63.360873,183.027674,8.231940,65.347500,0.747936,828636.708496,0.894086,9.480276,6.020118,4.000685,0.072142,0.063734,32.000000,111.612875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031871,67.314028,103.160506,100.000000,40.847432,45.822785,51.569620,66.670963,81.253165,70.379747,86.986348,188.989032,117.472565,189.151179,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756486,49.529286,199.282582,158.814584,230.950086,216.755330,94.504579,14.137469,188.109124,16.491367,49.200151,49.890248,157.440963,201.332758,155.106268,189.802033,110.722622,178.026833,-0.000469,0.030718,90.307214,63.281238,182.995777,8.220484,64.997172,0.745106,828871.520488,0.893689,9.567226,5.999987,4.007386,0.071917,0.064187,32.000000,111.569054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033549,67.316957,103.148628,100.000000,40.857879,45.822785,51.569620,66.703901,81.253165,70.379747,87.032642,189.009159,117.402566,189.123287,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
