OSU 80 Ton Compressor Load Stand
49.732848,49.540006,199.386914,158.792172,230.950963,216.740775,94.443979,14.127337,188.118277,16.485662,49.225170,50.037518,157.451928,201.237491,155.093449,189.964006,110.785669,177.075292,-0.000467,0.030743,90.457595,63.318152,183.000492,8.151458,64.934571,0.748788,828980.028875,0.893639,9.513620,6.230352,4.005158,0.071429,0.064857,32.000000,111.573093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035253,67.309924,103.101977,100.000000,40.870405,45.822785,51.569620,66.704693,81.253165,70.379747,87.017964,188.887957,117.330995,189.075018,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778165,49.540006,199.428193,158.792172,230.917232,216.754288,94.598189,14.149313,188.014407,16.483565,49.407113,49.996306,157.400443,201.327315,155.075050,189.769548,110.777601,178.118666,-0.000465,0.030735,90.414332,63.477674,182.921311,8.129126,65.113957,0.750080,828695.402324,0.894651,9.548830,5.790517,4.009159,0.071329,0.064625,32.000000,111.550784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020028,67.284260,103.037914,100.000000,40.860427,45.822785,51.569620,66.717026,81.253165,70.379747,87.069668,189.196378,117.403372,189.151729,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720698,49.582335,199.466832,158.778445,230.991877,216.770779,94.347789,14.146887,188.114130,16.489040,48.974311,49.966104,157.423348,201.248561,155.107118,189.826283,110.736334,177.843464,-0.000463,0.030767,90.323988,63.482599,182.983332,8.104348,65.378919,0.747568,828747.597373,0.892345,9.501886,6.211658,4.006339,0.072771,0.064670,32.000000,111.575237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048190,67.310399,103.061798,100.000000,40.870538,45.822785,51.569620,66.689475,81.253165,70.379747,87.154110,188.695578,117.403717,189.215380,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674028,49.547427,199.343357,158.779285,231.052932,216.778936,94.548542,14.137754,188.176092,16.489538,49.443487,49.906127,157.409305,201.376426,155.098316,189.927975,110.745566,177.514379,-0.000462,0.030793,90.276966,63.426420,183.149432,8.068142,65.341074,0.745556,829183.559985,0.896036,9.603752,6.144149,4.011746,0.072380,0.064557,32.000000,111.591585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053892,67.315280,103.017182,100.000000,40.894500,45.822785,51.569620,66.720217,81.253165,70.379747,87.199884,189.097085,117.396238,189.104090,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656482,49.547427,199.377423,158.779285,231.106485,216.730024,94.375823,14.136042,188.019277,16.479900,49.562070,50.065066,157.416899,201.289905,155.083625,189.949080,110.733579,177.407377,-0.000460,0.030822,90.270409,63.474531,182.986192,8.061964,64.846661,0.746227,829141.240397,0.895013,9.617232,6.004676,4.013030,0.071928,0.064672,32.000000,111.549531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048972,67.306187,102.988311,100.000000,40.953177,45.822785,51.569620,66.747164,81.253165,70.379747,87.207972,188.751645,117.474406,189.129542,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682779,49.619992,199.428723,158.796654,231.051047,216.704253,94.319566,14.130048,188.017370,16.478040,49.478967,49.960310,157.437180,201.341973,155.062004,189.797709,110.682200,177.736353,-0.000458,0.030884,90.156862,63.455469,182.922767,8.081330,64.864206,0.752072,829027.753386,0.896800,9.635433,5.974277,4.015134,0.072469,0.066965,32.000000,111.499771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026469,67.301954,102.923295,100.000000,40.893013,45.822785,51.569620,66.757758,81.253165,70.379747,87.264366,188.639131,117.399498,189.132847,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760914,49.619992,199.324443,158.796654,231.054695,216.705846,94.622104,14.137897,188.114782,16.479121,49.298125,50.029885,157.390020,201.335796,155.072529,189.817455,110.710689,177.685272,-0.000458,0.030926,89.952873,63.462991,183.003711,8.099763,65.147605,0.745387,828891.334066,0.895542,9.496095,6.091133,4.004737,0.072196,0.065388,32.000000,111.493810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031383,67.286897,102.890508,100.000000,40.910525,45.822785,51.569620,66.741036,81.253165,70.379747,87.382590,189.244208,117.241856,189.074113,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824765,49.654625,199.463504,158.815704,231.101689,216.679048,94.351217,14.140608,188.194799,16.478167,49.111619,50.135420,157.442773,201.329374,155.093713,189.884054,110.707772,177.450794,-0.000455,0.030947,89.859192,63.690153,183.075275,8.090563,65.213485,0.747147,829075.079069,0.892464,9.599739,6.107210,4.005643,0.071964,0.064094,32.000000,111.537198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035959,67.301056,102.889563,100.000000,40.908895,45.822785,51.569620,66.695839,81.253165,70.379747,87.467205,188.702434,117.484724,189.157630,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834466,49.608447,199.467199,158.845400,231.094838,216.664800,94.498454,14.135328,188.192461,16.472441,48.431014,50.010260,157.438721,201.363562,155.082082,189.922778,110.678945,177.021252,-0.000456,0.030966,89.855648,63.573627,183.017784,8.046707,65.148680,0.745901,828969.353559,0.893728,9.568268,6.017284,4.003300,0.071640,0.064638,32.000000,111.490582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016120,67.304072,102.901233,100.000000,40.931683,45.822785,51.569620,66.656409,81.253165,70.379747,87.520183,188.996908,117.579194,189.143075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744374,49.435283,199.557936,158.825229,231.014984,216.683172,94.406028,14.138896,188.318607,16.473970,49.084546,50.105768,157.445483,201.495159,155.099837,189.819758,110.674482,177.235726,-0.000456,0.030957,90.013170,63.450268,183.048762,8.020103,65.109262,0.746368,828871.132102,0.891969,9.512051,5.875796,4.002595,0.071350,0.063833,32.000000,111.442983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022330,67.306548,102.894733,100.000000,40.946399,45.822785,51.569620,66.646742,81.253165,70.379747,87.523308,188.812055,117.399996,189.119904,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683734,49.435283,199.545822,158.825229,230.902223,216.657612,94.408820,14.135756,188.218712,16.473853,49.316156,50.109126,157.444372,201.471796,155.052582,190.026209,110.774714,176.996541,-0.000454,0.030985,89.985800,63.324448,183.095386,7.967403,65.153086,0.747928,828626.124815,0.894280,9.432165,5.965338,4.011668,0.072721,0.064077,32.000000,111.429963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013212,67.296163,102.889980,100.000000,40.982746,45.822785,51.569620,66.694503,81.253165,70.379747,87.390493,188.817640,117.402873,189.218999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742384,49.474313,199.510037,158.852684,230.944237,216.653572,94.477098,14.141036,188.272370,16.473998,49.403430,50.043746,157.436000,201.376121,155.091453,189.982758,110.703264,178.019627,-0.000454,0.030987,89.948540,63.542907,183.052535,8.000411,65.035331,0.748115,828204.129373,0.895360,9.495022,5.770220,4.016321,0.072343,0.064653,32.000000,111.463040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046354,67.330621,102.941748,100.000000,40.998993,45.822785,51.569620,66.728723,81.253165,70.379747,87.461156,188.954195,117.328233,189.126906,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857867,49.529286,199.435022,158.888263,230.965564,216.675088,94.387383,14.136470,188.304250,16.475249,49.136902,50.103667,157.482340,201.370412,155.084267,190.069786,110.845111,177.983391,-0.000454,0.031000,89.893391,63.446535,183.248490,7.940173,65.243592,0.748664,828537.887662,0.893623,9.473258,6.246863,4.010866,0.072941,0.066284,32.000000,111.447291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045523,67.336865,102.959410,100.000000,40.994507,45.822785,51.569620,66.697560,81.253165,70.379747,87.563530,188.774765,117.311012,189.072973,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732123,49.522964,199.543356,158.881539,230.843869,216.682100,94.469802,14.141036,188.208629,16.473404,49.336899,50.199361,157.470421,201.459788,155.117307,189.951141,110.747428,177.665721,-0.000453,0.031009,89.761269,63.499292,183.047150,7.943490,65.077004,0.747700,828082.180121,0.893079,9.458045,6.173385,4.005031,0.072582,0.064448,32.000000,111.333028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029057,67.321198,102.933167,100.000000,40.979608,45.822785,51.569620,66.626018,81.253165,70.379747,87.604018,188.939603,117.333450,189.071674,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749477,49.506472,199.474189,158.846801,230.653613,216.669160,94.335995,14.138753,188.103217,16.473697,48.845497,49.932629,157.447992,201.257225,155.105004,190.036703,110.729711,177.449429,-0.000452,0.031042,89.747261,63.340840,183.197420,7.964210,64.945009,0.748626,828605.573597,0.894136,9.532539,6.062733,4.012364,0.072738,0.065184,32.000000,111.322443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032159,67.310986,102.928876,100.000000,40.967857,45.822785,51.569620,66.694699,81.253165,70.379747,87.637680,188.671991,117.409585,189.117150,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723966,49.506472,199.404366,158.846801,230.604333,216.640152,94.314488,14.132617,188.143333,16.473149,49.431815,49.986757,157.424295,201.229724,155.126599,189.817554,110.767888,177.451781,-0.000452,0.031049,89.898625,63.449216,182.943935,7.952370,65.008109,0.749648,828546.403920,0.894963,9.498067,5.994806,4.009574,0.072156,0.064162,32.000000,111.385144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051311,67.313527,102.954608,100.000000,41.007473,45.822785,51.569620,66.682528,81.253165,70.379747,87.660281,188.628975,117.329537,189.128677,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761662,49.524064,199.408730,158.834194,230.719954,216.613670,94.493191,14.136612,188.038970,16.471615,49.181666,49.910671,157.425088,201.223281,155.115293,189.854471,110.714407,178.063522,-0.000452,0.031017,90.004227,63.252121,183.044521,7.968282,64.924762,0.748971,828318.962151,0.895557,9.524502,5.957559,4.010227,0.071897,0.064994,32.000000,111.446075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072955,67.323560,102.986148,100.000000,40.954386,45.822785,51.569620,66.695946,81.253165,70.379747,87.716318,188.986383,117.585676,189.222697,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743805,49.536158,199.324472,158.811502,230.821676,216.595327,94.526402,14.136327,188.146390,16.470060,49.429941,50.085331,157.429188,201.126934,155.095583,189.813278,110.760191,177.884325,-0.000452,0.031052,90.045592,63.389381,182.947809,7.974220,64.935803,0.749386,828450.744776,0.893046,9.503037,6.253067,4.007276,0.072656,0.064958,32.000000,111.430488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094507,67.304363,103.028341,100.000000,40.992818,45.822785,51.569620,66.672931,81.253165,70.379747,87.756285,189.052804,117.422856,189.126552,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863423,49.566668,199.412480,158.802257,230.912052,216.576589,94.376815,14.132617,188.068643,16.472682,49.274866,50.316180,157.421198,201.196779,155.076216,189.988518,110.727699,177.469901,-0.000451,0.031049,90.011307,63.517989,182.973304,7.949677,65.259249,0.749239,828246.960470,0.893043,9.533629,6.136450,4.007021,0.072584,0.064472,32.000000,111.452235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084036,67.309688,103.038307,100.000000,40.955116,45.822785,51.569620,66.681500,81.253165,70.379747,87.809308,188.753629,117.436012,189.123641,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914571,49.566668,199.304548,158.802257,230.933998,216.546367,94.424671,14.141607,188.203153,16.472043,48.625444,50.170368,157.438984,201.242791,155.094826,189.880979,110.668543,177.602138,-0.000452,0.031009,89.965603,63.523876,183.068279,7.953936,64.979968,0.744172,828184.277504,0.892075,9.440317,6.004927,3.999174,0.072536,0.065228,32.000000,111.474250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093261,67.280219,103.067718,100.000000,40.998525,45.822785,51.569620,66.611428,81.253165,70.379747,87.882405,188.849342,117.503863,189.101297,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709405,49.496577,199.398712,158.823268,230.966911,216.542490,94.271803,14.136184,188.091823,16.468618,48.912850,50.009167,157.431683,201.307825,155.107164,189.929013,110.677961,176.783450,-0.000452,0.030989,90.004618,63.219512,182.959414,7.991181,65.183456,0.746296,828235.020627,0.890483,9.387441,6.116449,3.992913,0.071519,0.064784,32.000000,111.477330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114704,67.289220,103.066832,100.000000,41.017969,45.822785,51.569620,66.576393,81.253165,70.379747,87.855607,188.543607,117.326162,189.087449,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684288,49.411645,199.412935,158.776484,231.160024,216.549442,94.590900,14.151882,188.154754,16.472391,49.161233,50.117130,157.412150,201.287153,155.105332,189.900380,110.631101,177.366899,-0.000453,0.030988,90.112919,63.310353,183.096338,8.018537,65.097723,0.746774,828286.896873,0.895825,9.529700,5.782357,4.011287,0.071867,0.064478,32.000000,111.508072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096076,67.265973,103.101855,100.000000,40.988335,45.822785,51.569620,66.690750,81.253165,70.379747,87.819196,189.181799,117.327735,189.168645,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775793,49.453699,199.345226,158.758835,231.117039,216.534207,94.555389,14.137041,188.146940,16.473234,49.619049,50.006288,157.390057,201.356468,155.110007,189.789056,110.753737,177.346997,-0.000453,0.030995,90.048293,63.486638,182.855848,7.979520,64.993527,0.747960,828330.426062,0.893120,9.470810,6.060715,4.013602,0.071966,0.065206,32.000000,111.432744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105781,67.286938,103.148057,100.000000,41.010177,45.822785,51.569620,66.706033,81.253165,70.379747,87.847961,189.110778,117.319258,189.170730,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670405,49.542205,199.379208,158.775924,231.154006,216.513752,94.425246,14.143605,188.123922,16.469791,49.243097,49.948040,157.389348,201.305297,155.051054,189.939204,110.710993,177.348338,-0.000455,0.030990,89.668922,63.297339,183.072235,8.016672,64.975300,0.747801,827734.896787,0.891674,9.418036,5.930191,4.004863,0.071776,0.064284,32.000000,111.414562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107491,67.263259,103.146884,100.000000,40.992514,45.822785,51.569620,66.653126,81.253165,70.379747,87.922125,188.850492,117.402758,189.211800,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615492,49.542205,199.216063,158.775924,231.082432,216.504727,94.569568,14.138325,187.984297,16.469292,49.290505,49.928790,157.427896,201.173293,155.068569,189.854880,110.684142,177.629219,-0.000457,0.030956,89.611333,63.287322,182.837390,8.019385,65.075667,0.749648,828254.452651,0.895144,9.615768,5.973469,4.014044,0.072577,0.064777,32.000000,111.457782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143758,67.263805,103.172126,100.000000,41.012503,45.822785,51.569620,66.711664,81.253165,70.379747,88.047688,189.139136,117.318874,189.266835,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762239,49.532035,199.332325,158.816825,231.116153,216.466988,94.406906,14.143320,188.092420,16.461693,49.300046,49.901622,157.396624,201.258693,155.051171,189.763880,110.630511,177.817369,-0.000459,0.030960,89.636169,63.263076,182.810732,8.009369,64.884086,0.748749,828430.235808,0.894839,9.672752,6.111570,4.015199,0.072062,0.066120,32.000000,111.457221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104713,67.261307,103.165170,100.000000,41.003383,45.822785,51.569620,66.744817,81.253165,70.379747,88.079159,188.813811,117.493392,189.236426,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732651,49.554574,199.234663,158.856046,231.109494,216.417624,94.548781,14.139467,187.954712,16.463274,49.366331,49.975251,157.416964,201.191560,155.062890,189.696139,110.679971,177.402150,-0.000459,0.030976,89.660320,63.230799,182.874916,8.016786,64.915242,0.749153,828247.383109,0.893266,9.510410,6.239651,4.005694,0.071750,0.063612,32.000000,111.480526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133368,67.254224,103.172713,100.000000,40.997574,45.822785,51.569620,66.660925,81.253165,70.379747,88.119921,189.097562,117.414763,189.312941,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725113,49.570516,199.298778,158.869213,231.199403,216.388050,94.293606,14.139895,187.935691,16.467488,49.321965,50.033020,157.461383,201.267174,155.109747,189.688419,110.657394,177.191344,-0.000459,0.030992,89.706288,63.497496,182.958229,7.976686,65.164521,0.748806,827950.260870,0.892367,9.563601,6.025813,4.006114,0.072554,0.064141,32.000000,111.497936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148693,67.276245,103.186289,100.000000,40.975916,45.822785,51.569620,66.676317,81.253165,70.379747,88.185015,188.587211,117.219725,189.144570,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749272,49.570516,199.178812,158.869213,231.339295,216.375920,94.345446,14.141893,187.937853,16.465307,48.558810,49.870469,157.423297,201.197084,155.096477,189.717634,110.598613,176.905549,-0.000459,0.030969,89.649259,63.427455,182.655120,7.973612,65.087390,0.746154,827979.441669,0.894850,9.587356,5.964827,4.008011,0.072589,0.065406,32.000000,111.477587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143672,67.253727,103.132600,100.000000,40.984671,45.822785,51.569620,66.679306,81.253165,70.379747,88.244703,188.690892,117.407706,189.198661,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714002,49.434733,199.306862,158.843439,231.381074,216.386912,94.475854,14.137897,187.947422,16.466123,49.118068,50.030372,157.433944,201.202222,155.102247,189.671916,110.627876,177.165350,-0.000458,0.031009,90.022571,63.319401,182.817710,7.976758,65.016291,0.746345,828124.404572,0.893826,9.562323,5.910199,4.003653,0.073548,0.064890,32.000000,111.501683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130073,67.242179,103.102198,100.000000,40.981559,45.822785,51.569620,66.674619,81.253165,70.379747,88.166599,188.951707,117.344496,189.184302,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738697,49.394329,199.169121,158.840357,231.374483,216.400085,94.396441,14.137611,187.975575,16.462706,49.074670,49.980381,157.429716,201.192803,155.070017,189.707648,110.602652,177.469019,-0.000459,0.031006,90.140799,63.357341,182.804371,7.963077,65.162108,0.747646,827575.890885,0.894000,9.459245,5.954302,4.008844,0.072344,0.064505,32.000000,111.486768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085119,67.218357,103.087942,100.000000,40.932662,45.822785,51.569620,66.683466,81.253165,70.379747,88.156729,188.792881,117.222870,189.088275,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749071,49.433909,199.206791,158.834194,231.315304,216.378486,94.372172,14.136184,188.051290,16.464893,48.769270,50.007381,157.421148,201.049974,155.084487,189.734906,110.613552,177.203632,-0.000459,0.030997,90.040240,63.286651,182.741270,7.970044,64.783037,0.745281,827742.478668,0.893213,9.397093,6.129625,4.004309,0.073932,0.065583,32.000000,111.471540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054903,67.205143,103.068577,100.000000,40.931658,45.822785,51.569620,66.668507,81.253165,70.379747,88.183768,188.744344,117.300387,189.232610,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725025,49.366569,199.295698,158.825229,231.227292,216.378621,94.347636,14.137183,188.072882,16.469698,48.794839,49.927811,157.452360,201.158125,155.101825,189.639910,110.586413,177.068977,-0.000459,0.030966,90.009394,63.266904,182.883075,7.954547,64.789541,0.749625,827700.264148,0.893246,9.425923,6.013542,4.004231,0.072157,0.064565,32.000000,111.494288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082670,67.223396,103.075160,100.000000,40.914375,45.822785,51.569620,66.661187,81.253165,70.379747,88.253536,188.695271,117.304798,189.124231,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697538,49.366569,199.118662,158.825229,231.239030,216.355899,94.380169,14.143462,187.973254,16.469573,48.684328,49.965927,157.424960,201.091338,155.089826,189.578716,110.577947,177.670432,-0.000459,0.030955,90.055197,63.139232,182.926228,7.948331,64.937849,0.749958,827657.096567,0.893790,9.383500,5.987267,4.007956,0.072338,0.063732,32.000000,111.508782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060768,67.198947,103.075809,100.000000,40.966502,45.822785,51.569620,66.674170,81.253165,70.379747,88.214057,188.760338,117.213051,189.150392,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653529,49.311872,199.263310,158.792732,231.188757,216.356081,94.659012,14.123484,187.779051,16.468609,48.874159,50.028142,157.418036,201.099901,155.087036,189.470077,110.545469,177.432037,-0.000460,0.030949,90.119286,63.366246,182.708827,7.943292,64.598956,0.748053,827672.226683,0.893937,9.411994,6.234078,4.006610,0.072470,0.064811,32.000000,111.563395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083873,67.204202,103.096581,100.000000,40.929936,45.822785,51.569620,66.689622,81.253165,70.379747,88.182914,189.318024,117.325011,189.063649,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761409,49.292633,199.175885,158.767239,231.212049,216.333097,94.417384,14.141179,187.839077,16.465004,48.637057,49.968030,157.388193,201.158859,155.045734,189.501300,110.547532,176.724781,-0.000461,0.030934,90.182649,63.230878,182.570869,7.925811,64.928591,0.752835,827715.982130,0.892045,9.402942,6.172158,4.013074,0.070883,0.063547,32.000000,111.536567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063017,67.159152,103.066305,100.000000,40.877413,45.822785,51.569620,66.706980,81.253165,70.379747,88.188517,188.834768,117.380282,189.204798,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725842,49.250855,199.260229,158.726899,231.127328,216.335889,94.203264,14.136755,187.986323,16.469196,49.084215,49.964743,157.400015,201.017110,155.053441,189.666536,110.530400,177.604305,-0.000460,0.030914,90.265971,63.183818,182.715573,7.920624,64.894392,0.745318,827324.604837,0.889572,9.240678,6.118750,3.998166,0.073035,0.065888,32.000000,111.487790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091005,67.165554,103.086577,100.000000,40.904591,45.822785,51.569620,66.651856,81.253165,70.379747,88.205422,188.406527,117.225747,189.135089,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591626,49.308574,199.146885,158.693001,231.127691,216.361277,94.368268,14.126195,187.898947,16.468170,49.058941,49.845675,157.350124,200.983391,155.052905,189.554604,110.523745,177.262367,-0.000460,0.030911,90.344632,63.048454,182.824445,7.894003,64.853847,0.748218,827417.213718,0.894676,9.266941,6.255450,4.007177,0.072486,0.065111,32.000000,111.513198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066325,67.160802,103.126601,100.000000,40.859276,45.822785,51.569620,66.670836,81.253165,70.379747,88.177224,188.736535,117.320179,189.186702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647376,49.308574,199.070045,158.693001,231.070161,216.403572,94.312309,14.137754,187.804435,16.472307,49.379930,49.995793,157.363345,200.891711,155.048023,189.707139,110.527562,177.596163,-0.000460,0.030902,90.476645,63.346702,182.793256,7.877949,64.839947,0.750404,827909.495413,0.896047,9.463902,6.126637,4.015736,0.071969,0.063695,32.000000,111.526509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066362,67.147932,103.101690,100.000000,40.892325,45.822785,51.569620,66.748341,81.253165,70.379747,88.250360,188.624618,117.324398,189.197087,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727321,49.375639,199.118097,158.685158,230.996881,216.385525,94.524815,14.137611,187.847767,16.468842,48.733221,49.842309,157.347031,201.053358,155.018788,189.625507,110.504526,177.007701,-0.000459,0.030909,90.829449,63.425460,182.770434,7.863847,64.890852,0.749753,827978.910168,0.895636,9.406029,6.255064,4.009679,0.072137,0.063953,32.000000,111.544255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058761,67.146976,103.062082,100.000000,40.809286,45.822785,51.569620,66.719136,81.253165,70.379747,88.336799,189.049630,117.142324,189.145278,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689405,49.334685,199.099186,158.720455,231.048920,216.337553,94.592580,14.133330,187.844466,16.468094,48.997123,49.804241,157.364539,201.076150,155.024638,189.534522,110.514928,177.153927,-0.000459,0.030932,90.616481,63.215515,182.629426,7.853021,64.993474,0.748319,828039.724550,0.892120,9.390191,6.044836,4.004199,0.072250,0.064643,32.000000,111.564936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036108,67.145089,103.024635,100.000000,40.851146,45.822785,51.569620,66.672950,81.253165,70.379747,88.361975,189.185159,117.249988,189.234381,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688341,49.321492,199.127694,158.737264,231.102055,216.290907,94.392059,14.132331,187.815029,16.467868,48.615672,49.991832,157.386055,201.015459,155.041696,189.603277,110.515221,176.250697,-0.000458,0.030954,90.574884,63.214189,182.798928,7.835104,64.984741,0.747337,827765.421630,0.891936,9.388544,6.092454,4.006874,0.071305,0.063620,32.000000,111.597282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021611,67.125563,103.024132,100.000000,40.789788,45.822785,51.569620,66.694397,81.253165,70.379747,88.342938,188.784118,117.223139,189.257158,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738288,49.321492,199.117491,158.737264,231.190750,216.332649,94.610757,14.143890,187.801255,16.465526,48.465450,50.000630,157.377869,200.984124,155.047095,189.569854,110.442649,177.509742,-0.000459,0.030919,90.626766,63.451505,182.859272,7.815398,65.070920,0.747331,827515.942307,0.893627,9.376454,5.733212,4.007534,0.071710,0.063754,32.000000,111.503806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989736,67.111521,103.007270,100.000000,40.836634,45.822785,51.569620,66.695038,81.253165,70.379747,88.350229,189.221514,117.231884,189.191816,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727323,49.217323,199.134230,158.703087,231.211489,216.322264,94.530062,14.140465,187.971891,16.460325,48.538172,50.204800,157.365767,200.985266,155.042512,189.594951,110.437478,176.392852,-0.000460,0.030906,90.912303,63.621074,182.850299,7.788770,64.910417,0.745793,827941.035437,0.890738,9.324679,6.305758,4.003304,0.071665,0.064459,32.000000,111.502994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959775,67.131873,102.993267,100.000000,40.786752,45.822785,51.569620,66.666220,81.253165,70.379747,88.264472,189.060124,117.416183,189.175844,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689216,49.173072,198.992548,158.664707,231.169057,216.297216,94.381951,14.137469,187.898290,16.457375,48.871050,49.981375,157.348494,201.034296,155.033494,189.563433,110.503738,177.096034,-0.000460,0.030923,90.821801,63.373207,182.776818,7.792048,64.940629,0.747549,827605.677545,0.891414,9.231873,5.867540,4.004523,0.071624,0.064106,32.000000,111.456401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956932,67.104874,102.999767,100.000000,40.789182,45.822785,51.569620,66.670310,81.253165,70.379747,88.232172,188.763902,117.395087,189.263806,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780379,49.205230,199.027042,158.651261,231.167565,216.311890,94.550004,14.136184,187.922992,16.453963,48.666238,49.965634,157.326321,200.955216,155.030905,189.473977,110.528523,177.174248,-0.000460,0.030893,90.738661,63.466832,182.704886,7.764368,64.928827,0.746341,827130.160755,0.891520,9.176542,6.152718,4.002035,0.072513,0.064352,32.000000,111.460190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934977,67.107021,103.009983,100.000000,40.753341,45.822785,51.569620,66.689608,81.253165,70.379747,88.237162,189.100008,117.223983,189.232138,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666319,49.137617,199.138931,158.599155,231.367549,216.323293,94.390307,14.138896,187.868010,16.451336,48.616566,50.020488,157.336847,201.020556,155.020668,189.628910,110.525168,176.882637,-0.000458,0.030849,90.746125,63.440303,182.902409,7.729952,64.860849,0.746278,827100.374471,0.890098,9.164817,6.086917,3.998102,0.073314,0.066016,32.000000,111.489687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951568,67.127812,103.023778,100.000000,40.749245,45.822785,51.569620,66.636594,81.253165,70.379747,88.276868,188.780615,117.307329,189.306607,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637960,49.137617,199.127749,158.599155,231.406879,216.325573,94.517409,14.133616,187.965859,16.450434,48.363248,49.907187,157.282425,201.020984,155.024288,189.617926,110.480825,177.317617,-0.000458,0.030846,90.630542,63.402842,182.806902,7.718971,64.895756,0.748773,827141.003414,0.893756,9.215419,5.974545,4.009537,0.073171,0.063996,32.000000,111.465170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898209,67.094740,103.004224,100.000000,40.781057,45.822785,51.569620,66.701470,81.253165,70.379747,88.214316,189.034819,117.322825,189.267465,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701994,49.069456,199.035589,158.547330,231.359938,216.324060,94.553648,14.135756,187.808648,16.445351,48.764641,50.085897,157.269990,201.065040,154.982305,189.557320,110.446420,177.546335,-0.000457,0.030846,90.591124,63.466731,182.779185,7.722576,65.126414,0.748725,827395.602188,0.893130,9.244844,6.191459,4.011602,0.072502,0.065238,32.000000,111.469581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900287,67.090993,103.033844,100.000000,40.766628,45.822785,51.569620,66.719269,81.253165,70.379747,88.146716,189.107296,117.229544,189.229739,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708056,49.102437,199.107643,158.549011,231.220481,216.328652,94.463586,14.130476,187.802060,16.442763,48.471125,50.085003,157.256743,201.035785,154.999267,189.650642,110.502628,176.979507,-0.000457,0.030829,90.661979,63.239941,182.774394,7.675471,65.044405,0.744809,827243.599384,0.891334,9.110261,6.316478,4.004580,0.072140,0.064789,32.000000,111.490911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953818,67.119241,103.040194,100.000000,40.729797,45.822785,51.569620,66.684212,81.253165,70.379747,88.141380,188.927172,117.303647,189.275136,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771585,49.041147,199.277987,158.541727,231.132279,216.312679,94.516061,14.134472,187.884506,16.443392,48.309829,49.838682,157.283193,201.183303,154.959625,189.568096,110.559142,177.064960,-0.000457,0.030832,90.646140,63.249164,182.687837,7.689098,64.996333,0.745953,827091.880054,0.892164,9.136956,6.035546,4.005541,0.072634,0.063955,32.000000,111.429835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953483,67.111827,103.082009,100.000000,40.763599,45.822785,51.569620,66.680560,81.253165,70.379747,88.171650,189.032122,117.330956,189.216206,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640627,49.041147,199.365394,158.541727,231.135022,216.310468,94.333393,14.136184,187.902562,16.443375,48.057064,50.040843,157.243866,201.082103,154.939819,189.538842,110.453613,178.129043,-0.000457,0.030851,90.515851,63.410638,182.584964,7.672591,64.956076,0.745915,826523.996755,0.890186,9.009842,6.012944,4.003850,0.071905,0.064285,32.000000,111.405526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900152,67.114590,103.066264,100.000000,40.803191,45.822785,51.569620,66.643708,81.253165,70.379747,88.105469,188.666787,117.332145,189.272107,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704593,48.936433,199.275789,158.496906,231.127976,216.339865,94.617043,14.135471,187.940583,16.443325,48.763796,50.039642,157.211076,201.141245,154.965534,189.684484,110.536734,177.509158,-0.000456,0.030885,90.308684,63.323836,182.779062,7.636191,65.057492,0.748358,827205.794552,0.894514,9.145605,6.539745,4.016174,0.072314,0.063631,32.000000,111.433962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917596,67.120414,103.157673,100.000000,40.770649,45.822785,51.569620,66.671570,81.253165,70.379747,87.985025,189.234086,117.235681,189.284656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659459,48.961168,199.185725,158.495786,231.075531,216.389111,94.344987,14.132331,187.974708,16.436815,48.259976,49.966979,157.233838,201.064387,154.920674,189.567422,110.531082,177.064778,-0.000455,0.030904,90.248127,63.314979,182.744923,7.618399,65.088439,0.745878,826277.610417,0.890055,8.971141,6.159417,4.009004,0.072184,0.063938,32.000000,111.435042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899066,67.119748,103.168350,100.000000,40.781861,45.822785,51.569620,66.681615,81.253165,70.379747,87.991494,188.689974,117.314885,189.296182,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579084,48.954572,199.178397,158.503629,231.016939,216.433736,94.551612,14.138896,187.970649,16.433666,49.025014,49.867634,157.242887,201.127056,154.920302,189.595989,110.545027,177.773441,-0.000455,0.030916,90.180504,63.203764,182.714613,7.650351,65.142727,0.746188,826889.848798,0.894152,9.046086,6.040932,4.011033,0.072244,0.065369,32.000000,111.496073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935634,67.127665,103.194395,100.000000,40.766249,45.822785,51.569620,66.706715,81.253165,70.379747,87.975367,189.103224,117.232881,189.312075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620539,48.954572,199.136120,158.503629,230.919002,216.430901,94.549790,14.135471,188.093397,16.437124,48.639414,49.868920,157.232076,200.957275,154.925715,189.718546,110.517259,177.430639,-0.000453,0.030920,90.271140,63.386565,182.797826,7.601407,65.049624,0.746763,827142.152179,0.893973,9.122927,6.307757,4.017388,0.072220,0.064784,32.000000,111.538377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923714,67.096150,103.220714,100.000000,40.778982,45.822785,51.569620,66.755165,81.253165,70.379747,87.952119,189.099581,117.259653,189.355309,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708039,49.030703,199.167926,158.526880,230.941134,216.433657,94.397353,14.138753,187.864271,16.437650,48.637833,49.872527,157.233818,201.084672,154.930111,189.669838,110.519343,177.571370,-0.000451,0.030974,90.332094,63.349335,182.620002,7.597632,64.985895,0.747148,827165.753021,0.893149,9.079880,6.199813,4.013179,0.071386,0.063712,32.000000,111.489803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923557,67.095993,103.216424,100.000000,40.739494,45.822785,51.569620,66.734924,81.253165,70.379747,88.012465,188.794706,117.274650,189.249841,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709966,49.028504,199.202115,158.571142,230.846104,216.449983,94.414062,14.137041,187.829054,16.437844,48.253428,50.014085,157.241575,201.055560,154.914824,189.701373,110.558222,177.410334,-0.000450,0.030954,90.193124,63.285384,182.687142,7.583384,64.961662,0.746985,827244.796670,0.893044,9.065240,6.253468,4.006755,0.072199,0.064476,32.000000,111.451079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936265,67.099984,103.268806,100.000000,40.773782,45.822785,51.569620,66.686300,81.253165,70.379747,88.001040,188.828124,117.237944,189.328086,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671915,48.971337,199.175485,158.595233,230.756535,216.467231,94.612138,14.139181,187.908174,16.445589,48.426684,49.993159,157.272567,201.090156,154.932316,189.756808,110.556865,178.133346,-0.000450,0.030951,90.155872,63.485021,182.692709,7.564687,64.968324,0.747381,827130.608605,0.892909,9.061045,6.150806,4.007287,0.072385,0.065020,32.000000,111.492862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943429,67.111328,103.306176,100.000000,40.753822,45.822785,51.569620,66.684348,81.253165,70.379747,87.991623,189.224275,117.422665,189.246143,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605474,48.945228,199.182979,158.596354,230.659559,216.453762,94.287542,14.136470,187.788114,16.446914,48.611387,49.914264,157.269352,201.117291,154.952162,189.529512,110.559134,177.855737,-0.000450,0.030938,90.069910,63.390667,182.782835,7.522398,64.978263,0.747670,827131.628226,0.891726,9.043334,6.438192,4.009821,0.072509,0.064698,32.000000,111.487610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980183,67.137337,103.337217,100.000000,40.753042,45.822785,51.569620,66.706424,81.253165,70.379747,87.920491,188.575083,117.224788,189.291501,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554297,48.945228,199.285701,158.596354,230.588617,216.450473,94.530588,14.140465,187.818587,16.451054,48.693398,49.941651,157.256456,201.002228,154.944513,189.576534,110.597929,177.156492,-0.000450,0.030963,90.055378,63.147016,182.656793,7.518108,64.896753,0.748359,827095.037631,0.896006,9.086176,6.326202,4.015343,0.072176,0.065367,32.000000,111.405663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972198,67.126003,103.336398,100.000000,40.738750,45.822785,51.569620,66.744490,81.253165,70.379747,87.878057,189.061175,117.265330,189.220061,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
