OSU 80 Ton Compressor Load Stand
49.672921,48.967764,199.184386,158.599995,230.560712,216.437261,94.454378,14.129763,187.942230,16.456994,48.878194,49.977893,157.265241,201.198654,154.942740,189.661174,110.674800,176.820777,-0.000449,0.030943,89.992532,63.172252,182.762749,7.504676,64.984505,0.750251,826978.811015,0.894714,9.139333,6.010470,4.021562,0.072534,0.065848,32.000000,111.338017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966926,67.120720,103.316868,100.000000,40.775879,45.822785,51.569620,66.724279,81.253165,70.379747,87.877269,188.908755,117.334792,189.302949,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646663,49.012288,199.192525,158.647619,230.505942,216.411099,94.475445,14.137041,187.902928,16.462121,48.516649,49.846612,157.279931,201.097638,154.941978,189.661770,110.574970,177.799990,-0.000448,0.030948,89.996538,63.159110,182.734784,7.511005,64.974539,0.747327,826467.466619,0.893442,9.032797,5.802613,4.009573,0.072191,0.063676,32.000000,111.351055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984369,67.124878,103.304064,100.000000,40.776137,45.822785,51.569620,66.712492,81.253165,70.379747,87.906909,188.950889,117.415262,189.299093,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689944,49.007616,199.084748,158.663026,230.599183,216.416917,94.390754,14.143605,187.962937,16.459539,48.263186,50.079776,157.283499,201.152804,154.929672,189.586356,110.543989,177.175303,-0.000448,0.030951,89.985163,63.410054,182.843976,7.492252,64.904227,0.747884,826985.502622,0.893392,9.110483,6.288318,4.012204,0.072542,0.064413,32.000000,111.375509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968776,67.094677,103.277219,100.000000,40.734906,45.822785,51.569620,66.729345,81.253165,70.379747,87.895876,188.781507,117.314348,189.180801,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710949,48.949625,199.142920,158.607839,230.676728,216.434024,94.489901,14.132189,187.935667,16.457579,48.518936,50.135284,157.259103,201.165526,154.941496,189.694892,110.581469,177.286806,-0.000448,0.030981,89.928169,63.276611,182.750164,7.524411,65.174015,0.747829,827027.630172,0.893341,9.060917,6.071871,4.006540,0.071793,0.064925,32.000000,111.366257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973038,67.091454,103.240327,100.000000,40.740411,45.822785,51.569620,66.705825,81.253165,70.379747,87.879799,188.979803,117.474138,189.296104,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684552,48.949625,199.284465,158.607839,230.631081,216.468679,94.553449,14.137754,187.796754,16.460683,48.709960,49.990757,157.259000,201.131133,154.977326,189.645370,110.616611,177.923461,-0.000448,0.030997,89.847830,63.484901,182.657345,7.510397,65.107033,0.744537,826745.095013,0.891910,8.981147,6.078603,4.006017,0.073459,0.065569,32.000000,111.367733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970017,67.111743,103.211064,100.000000,40.707766,45.822785,51.569620,66.693626,81.253165,70.379747,87.807622,189.106897,117.492395,189.306804,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727482,48.978483,199.600597,158.608960,230.650203,216.495693,94.416231,14.151311,187.978324,16.461699,48.604244,49.953796,157.267544,201.182039,154.946943,189.681907,110.601557,177.221370,-0.000447,0.031024,89.734926,63.455986,182.760639,7.527192,65.194890,0.746154,826801.350966,0.891979,9.008516,6.295503,4.010995,0.072519,0.064311,32.000000,111.391082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969050,67.125763,103.194684,100.000000,40.760812,45.822785,51.569620,66.708780,81.253165,70.379747,87.790344,188.832462,117.329422,189.213767,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721034,48.986179,199.192604,158.539486,230.559702,216.544419,94.470105,14.129620,187.999780,16.461427,48.606869,49.872166,157.263511,201.023349,154.964833,189.655327,110.562825,177.183028,-0.000447,0.031045,89.686217,63.356537,182.859686,7.548260,65.026650,0.745582,826949.802557,0.892603,8.992869,6.032571,4.013889,0.071725,0.064186,32.000000,111.427182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969589,67.125055,103.186779,100.000000,40.866587,45.822785,51.569620,66.683550,81.253165,70.379747,87.804221,188.940209,117.397081,189.239377,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684600,48.979308,199.130280,158.476737,230.598225,216.579480,94.421902,14.131475,187.975649,16.466588,48.648372,49.900173,157.209164,201.085222,154.943946,189.705261,110.568824,177.293602,-0.000448,0.031045,89.729021,63.063699,182.843920,7.544842,64.752195,0.746690,827326.184808,0.892442,9.007247,6.056099,4.006204,0.071869,0.063339,32.000000,111.443863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962435,67.123297,103.154485,100.000000,40.779396,45.822785,51.569620,66.686619,81.253165,70.379747,87.798128,188.843804,117.231615,189.161446,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579401,48.979308,199.201827,158.476737,230.644418,216.597842,94.336188,14.141179,187.827473,16.469564,48.976397,49.833532,157.166418,201.098188,154.912767,189.534710,110.577100,177.855549,-0.000448,0.031017,89.726559,63.260772,182.603991,7.545400,64.975352,0.750278,827480.158951,0.893753,9.038149,6.093942,4.007887,0.072480,0.065301,32.000000,111.438281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964334,67.108962,103.132076,100.000000,40.708492,45.822785,51.569620,66.706961,81.253165,70.379747,87.777304,188.672376,117.144203,189.032611,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726049,49.036474,199.032023,158.504190,230.713168,216.536352,94.501078,14.143748,187.866978,16.457815,48.764424,49.998375,157.189523,201.103856,154.886784,189.612575,110.633965,177.200748,-0.000449,0.031013,89.729210,63.266934,182.679654,7.532030,64.829090,0.749367,827709.926061,0.896749,9.147333,6.308162,4.017835,0.072157,0.063899,32.000000,111.464629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971941,67.128660,103.149480,100.000000,40.698835,45.822785,51.569620,66.730111,81.253165,70.379747,87.818028,189.002156,117.243467,189.048779,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756959,49.063684,199.116558,158.561617,230.747185,216.536215,94.375369,14.138039,187.855386,16.459366,48.654711,49.878798,157.224349,201.179858,154.889968,189.611430,110.630607,176.930916,-0.000450,0.031012,89.595533,63.482736,182.761562,7.540985,65.037744,0.748699,827198.982738,0.892742,9.062552,5.988080,4.003165,0.072453,0.064114,32.000000,111.469189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963389,67.135079,103.143298,100.000000,40.711124,45.822785,51.569620,66.687131,81.253165,70.379747,87.836972,188.750738,117.406095,189.123130,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676612,49.024656,199.282165,158.577585,230.708660,216.574734,94.366860,14.138896,187.845292,16.462005,48.618499,49.893299,157.268193,201.021860,154.913174,189.600552,110.637088,177.769850,-0.000452,0.030985,89.586001,63.267800,182.716734,7.544484,64.963183,0.746029,827166.508693,0.892782,9.047528,5.888276,4.001783,0.072689,0.065307,32.000000,111.491496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978075,67.156041,103.185382,100.000000,40.676015,45.822785,51.569620,66.669003,81.253165,70.379747,87.831061,188.733720,117.244695,189.196261,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630640,49.061760,199.273784,158.605038,230.679268,216.593021,94.410793,14.138753,187.978514,16.462320,48.791563,50.089706,157.233760,201.145669,154.902440,189.669186,110.605920,178.316727,-0.000453,0.030976,89.434869,63.469891,182.804045,7.549394,64.840262,0.748447,827339.530370,0.894528,9.091781,6.214277,4.011589,0.072413,0.064577,32.000000,111.454414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938865,67.146725,103.156346,100.000000,40.737202,45.822785,51.569620,66.714398,81.253165,70.379747,87.783017,188.821585,117.404216,189.246497,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718622,49.061760,199.263984,158.605038,230.643530,216.589639,94.420092,14.139895,187.890909,16.464900,48.672841,49.821364,157.260372,200.997743,154.884140,189.612145,110.521637,177.504277,-0.000452,0.030988,89.729774,63.411571,182.838797,7.586304,64.971681,0.750608,827739.431187,0.895200,9.176583,6.461546,4.015136,0.072630,0.064581,32.000000,111.465974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932061,67.149066,103.174403,100.000000,40.730217,45.822785,51.569620,66.739328,81.253165,70.379747,87.812040,188.840184,117.309746,189.077693,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749164,49.062859,199.179073,158.603917,230.481905,216.607621,94.431509,14.134900,187.991168,16.471772,48.936005,49.846258,157.240635,200.998130,154.911232,189.709500,110.623615,177.275969,-0.000453,0.030994,90.056528,63.132466,182.699033,7.580565,64.881856,0.747876,827898.880884,0.893339,9.085328,6.224604,4.007834,0.072788,0.064116,32.000000,111.483574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925257,67.147243,103.202949,100.000000,40.721620,45.822785,51.569620,66.690155,81.253165,70.379747,87.807051,188.863019,117.245040,189.077890,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731410,49.102987,199.157315,158.591311,230.275009,216.599158,94.543960,14.150027,187.845473,16.471157,48.595119,49.985487,157.225439,201.032176,154.909218,189.701973,110.579544,177.338109,-0.000453,0.030951,90.122927,63.262595,182.777955,7.579826,64.794970,0.748338,827491.533732,0.892699,9.054778,6.032160,4.003667,0.072503,0.064842,32.000000,111.396395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921382,67.158349,103.220814,100.000000,40.694925,45.822785,51.569620,66.672349,81.253165,70.379747,87.801058,189.087919,117.397618,189.105073,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686816,49.011464,199.113963,158.546770,230.281958,216.588558,94.170397,14.140608,187.755806,16.469122,48.533975,49.908332,157.207027,201.019496,154.886198,189.535117,110.591988,177.878485,-0.000453,0.030942,90.119467,63.421923,182.635562,7.610677,64.818416,0.749581,827785.783633,0.892056,9.113301,6.100862,4.004659,0.072416,0.063937,32.000000,111.444450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932243,67.166319,103.213791,100.000000,40.671318,45.822785,51.569620,66.681308,81.253165,70.379747,87.838385,188.340794,117.150954,189.093075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681713,49.011464,199.075533,158.546770,230.353207,216.556570,94.449634,14.138325,187.714625,16.469908,48.999356,49.826941,157.193773,201.000414,154.896725,189.683426,110.595842,177.161697,-0.000454,0.030965,90.085904,63.342536,182.784690,7.607877,64.921930,0.749546,827529.052799,0.896214,9.068008,6.302345,4.007380,0.072165,0.064153,32.000000,111.474422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967071,67.174991,103.248031,100.000000,40.653092,45.822785,51.569620,66.706917,81.253165,70.379747,87.740626,188.899267,117.231846,189.068606,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623508,49.109308,199.047396,158.554333,230.262841,216.548910,94.282935,14.134900,187.692078,16.471144,49.098629,49.874847,157.209727,201.015092,154.857511,189.525498,110.558565,177.753938,-0.000454,0.030959,89.925821,63.279160,182.654980,7.623171,65.049624,0.748206,827371.793344,0.893534,9.073298,6.014622,4.007018,0.071989,0.064494,32.000000,111.473981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943114,67.160142,103.192469,100.000000,40.679696,45.822785,51.569620,66.720045,81.253165,70.379747,87.828186,188.565869,117.241281,189.030526,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767459,49.162353,199.115625,158.581226,230.238952,216.533193,94.390276,14.140180,187.819609,16.469800,48.794194,49.963945,157.216231,200.961169,154.857988,189.636877,110.558083,177.704859,-0.000456,0.030980,89.878160,63.271698,182.638234,7.602857,64.786315,0.747641,827810.843806,0.895503,9.232274,6.268316,4.011195,0.072819,0.065141,32.000000,111.439067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898351,67.138600,103.164024,100.000000,40.616368,45.822785,51.569620,66.745935,81.253165,70.379747,87.880563,188.780551,117.383427,189.010463,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728920,49.178295,199.011478,158.612602,230.263964,216.530641,94.474503,14.138325,187.798468,16.472497,48.767003,49.944871,157.253357,200.968447,154.909629,189.565430,110.526272,177.339303,-0.000456,0.030983,90.043320,63.412289,182.704905,7.608453,65.122795,0.749000,827744.479002,0.892666,9.135322,6.267567,4.000920,0.072844,0.064223,32.000000,111.436568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916848,67.193773,103.187065,100.000000,40.626423,45.822785,51.569620,66.664783,81.253165,70.379747,87.884485,188.949007,117.250793,189.074113,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709271,49.163453,199.124300,158.601676,230.241971,216.559046,94.328950,14.130904,187.862960,16.469928,49.124629,49.858018,157.213803,200.931180,154.906617,189.518894,110.624519,177.276381,-0.000457,0.030976,89.939738,63.230404,182.736969,7.620150,65.004935,0.745388,827960.276985,0.892668,9.191191,6.154608,4.001926,0.071988,0.064488,32.000000,111.473000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911462,67.173805,103.131566,100.000000,40.567596,45.822785,51.569620,66.685302,81.253165,70.379747,87.905087,188.657899,117.386495,189.051061,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742156,49.163453,199.035182,158.601676,230.178498,216.546399,94.431058,14.139038,187.806373,16.466877,48.864302,49.956955,157.206105,200.962474,154.898133,189.629053,110.541778,177.061854,-0.000456,0.030985,89.807938,63.413329,182.745593,7.644476,64.629352,0.747376,827650.062698,0.894518,9.196714,6.031419,4.005778,0.072798,0.064118,32.000000,111.483328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902974,67.184451,103.118024,100.000000,40.609019,45.822785,51.569620,66.697635,81.253165,70.379747,87.895067,188.862116,117.409816,189.021438,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709434,49.221996,199.116978,158.601956,230.116090,216.512562,94.362450,14.140180,187.818302,16.467390,48.510816,50.036879,157.226904,201.139594,154.888749,189.482536,110.493061,177.283045,-0.000458,0.030969,89.570421,63.422475,182.649981,7.639362,64.909289,0.750991,827881.173651,0.892842,9.162633,6.029077,4.001338,0.072741,0.064380,32.000000,111.533988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912611,67.208262,103.110438,100.000000,40.598843,45.822785,51.569620,66.678047,81.253165,70.379747,87.899098,188.724899,117.328348,189.105467,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741851,49.163453,199.109827,158.541447,230.072111,216.436735,94.194715,14.132046,187.898097,16.469973,48.908781,49.983587,157.214664,201.063776,154.879867,189.614237,110.539091,177.290092,-0.000458,0.030969,89.523315,63.396698,182.598284,7.631790,64.856811,0.748428,828180.868841,0.894152,9.255088,6.165520,4.005618,0.072220,0.064614,32.000000,111.398717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894130,67.189743,103.080563,100.000000,40.584997,45.822785,51.569620,66.696231,81.253165,70.379747,87.966331,188.389430,117.419098,188.987449,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748814,49.154658,199.098391,158.504470,230.052433,216.383116,94.355406,14.120487,187.894056,16.465898,48.661184,49.902992,157.156564,200.817198,154.877912,189.666566,110.497645,176.909609,-0.000457,0.030966,89.544839,63.335479,182.816126,7.619470,64.845560,0.748178,827482.546722,0.894635,9.162948,6.122283,4.002863,0.072488,0.064337,32.000000,111.313365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890320,67.193836,103.068725,100.000000,40.589714,45.822785,51.569620,66.676983,81.253165,70.379747,87.912995,188.710812,117.246766,189.074428,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585836,49.154658,199.070021,158.504470,230.074350,216.384442,94.289605,14.138468,187.930669,16.459906,48.923906,49.952161,157.197240,200.949834,154.897557,189.767340,110.506921,177.193998,-0.000459,0.030966,89.627283,63.334021,182.706027,7.626445,64.820671,0.747983,827397.797267,0.892730,9.146938,6.012778,4.002073,0.072562,0.064744,32.000000,111.393485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909820,67.229196,103.078878,100.000000,40.569421,45.822785,51.569620,66.672322,81.253165,70.379747,87.907823,188.579209,117.243582,189.015931,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693492,49.132395,199.088919,158.523799,230.111271,216.432143,94.420854,14.145317,187.971187,16.465286,48.838558,49.930422,157.196026,200.964023,154.883099,189.645437,110.519241,177.390371,-0.000460,0.030926,89.780158,63.354756,182.714672,7.630019,65.167274,0.750384,827642.336405,0.896620,9.316000,6.116353,4.014655,0.072592,0.064045,32.000000,111.438647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899756,67.226606,103.082914,100.000000,40.568143,45.822785,51.569620,66.757282,81.253165,70.379747,87.888735,188.841709,117.245769,189.019314,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757460,49.142015,199.113379,158.563578,230.226713,216.404707,94.181969,14.142606,188.044310,16.467840,48.981006,49.951102,157.222042,201.013828,154.900135,189.588291,110.625779,177.184425,-0.000462,0.030929,89.851518,63.318557,182.671497,7.629314,65.144405,0.745221,827538.678090,0.892588,9.193706,6.177410,4.007020,0.071104,0.063631,32.000000,111.476634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907251,67.261174,103.087700,100.000000,40.516238,45.822785,51.569620,66.707856,81.253165,70.379747,87.899417,188.363937,117.241434,188.981824,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709993,49.177745,199.008294,158.606999,230.356802,216.378718,94.511395,14.135756,187.862909,16.459658,48.473832,50.106364,157.227332,201.073031,154.875562,189.495225,110.534475,178.105272,-0.000462,0.030928,89.753731,63.461014,182.634300,7.643179,64.778421,0.744521,826913.462762,0.894258,9.125338,5.993697,4.001679,0.072253,0.064402,32.000000,111.506505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905189,67.230384,103.073111,100.000000,40.533611,45.822785,51.569620,66.671774,81.253165,70.379747,87.901312,189.022789,117.225248,189.095514,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769071,49.087870,199.130311,158.546770,230.392944,216.401364,94.390725,14.141464,188.001002,16.457948,48.388076,49.938427,157.246546,201.006489,154.902792,189.767566,110.570223,177.625339,-0.000462,0.030906,89.828023,63.399256,182.795661,7.690752,64.967957,0.749074,827404.017754,0.892069,9.210257,6.449492,4.003386,0.072789,0.064888,32.000000,111.478901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916401,67.264098,103.109961,100.000000,40.513545,45.822785,51.569620,66.697897,81.253165,70.379747,87.941780,188.781450,117.334140,189.068213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821319,49.087870,199.088395,158.546770,230.359702,216.414946,94.322418,14.139752,187.902698,16.457074,48.470886,50.133589,157.206517,200.970037,154.933347,189.739777,110.634695,177.852490,-0.000463,0.030880,89.850514,63.469910,182.619206,7.686884,65.044563,0.746292,826975.389603,0.891900,9.059168,6.223954,4.001086,0.072659,0.064175,32.000000,111.483168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930020,67.284820,103.137035,100.000000,40.521220,45.822785,51.569620,66.663724,81.253165,70.379747,87.853195,188.644835,117.411618,189.082139,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767663,49.004318,199.294850,158.481219,230.269388,216.436474,94.353966,14.134615,187.996440,16.457530,48.079962,49.872450,157.194649,201.151805,154.947911,189.736432,110.620412,177.320411,-0.000465,0.030893,89.865407,63.071413,182.603137,7.680165,64.862895,0.744651,826684.999509,0.891562,9.005078,6.249358,3.996048,0.071967,0.063708,32.000000,111.447129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944355,67.301265,103.183743,100.000000,40.494251,45.822785,51.569620,66.630974,81.253165,70.379747,87.765044,188.707932,117.402259,189.225097,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710099,48.912247,199.180502,158.454607,230.160520,216.475919,94.608479,14.139895,187.785819,16.460141,48.817154,49.832572,157.191428,201.128544,154.886048,189.702761,110.581574,177.930825,-0.000466,0.030911,89.938758,63.328260,182.776797,7.691678,64.747710,0.747894,826656.469749,0.892211,8.977074,6.052981,4.004505,0.071597,0.063938,32.000000,111.457790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948283,67.270649,103.167342,100.000000,40.568589,45.822785,51.569620,66.658671,81.253165,70.379747,87.753218,189.216959,117.430873,189.194727,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689802,48.912247,199.215613,158.454607,230.164424,216.497960,94.322456,14.134186,187.872780,16.465772,48.736728,49.931961,157.153756,201.129523,154.894763,189.683525,110.651586,177.127196,-0.000466,0.030906,89.908430,63.533281,182.693914,7.695299,65.072703,0.749610,826825.949662,0.890888,8.944650,6.333453,4.006842,0.071617,0.064119,32.000000,111.448202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902597,67.292312,103.200802,100.000000,40.532180,45.822785,51.569620,66.690277,81.253165,70.379747,87.641993,188.644913,117.320063,189.137725,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653715,49.055164,199.335017,158.535564,230.256917,216.508049,94.548463,14.137897,187.819614,16.462399,48.929726,49.934697,157.220116,200.956766,154.869831,189.792683,110.589611,177.240114,-0.000467,0.030905,89.690503,63.250465,182.608703,7.704209,65.131083,0.746306,826624.232879,0.894086,8.965694,5.945192,4.009185,0.072044,0.064593,32.000000,111.411204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886845,67.278195,103.195019,100.000000,40.491967,45.822785,51.569620,66.702663,81.253165,70.379747,87.699976,189.096927,117.319181,189.218566,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616356,49.055164,199.193403,158.535564,230.243910,216.511952,94.427940,14.133616,187.918135,16.458606,48.641115,49.902314,157.221657,201.180816,154.872135,189.717995,110.654705,177.300966,-0.000467,0.030895,89.480926,63.092467,182.811470,7.711349,65.075457,0.748526,827230.665286,0.894109,9.087679,6.383820,4.010005,0.073108,0.063665,32.000000,111.411345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882312,67.311535,103.222720,100.000000,40.570295,45.822785,51.569620,66.723989,81.253165,70.379747,87.750719,188.855879,117.305220,189.304876,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750481,49.047193,199.297371,158.553493,230.242301,216.466465,94.441123,14.138610,187.912506,16.457532,48.877367,49.900973,157.201478,201.118616,154.862092,189.668718,110.603924,177.427086,-0.000467,0.030859,89.364663,63.117554,182.755933,7.718177,65.112987,0.747578,827194.313639,0.894972,9.184813,6.010980,4.014672,0.072247,0.064214,32.000000,111.442130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875437,67.272177,103.213846,100.000000,40.511432,45.822785,51.569620,66.747394,81.253165,70.379747,87.743959,188.882246,117.293521,189.200982,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636136,49.051316,199.209151,158.545929,230.294453,216.416255,94.551684,14.143462,188.043042,16.459041,48.359170,49.822333,157.176503,201.113193,154.861611,189.615712,110.562168,177.297264,-0.000468,0.030827,89.389905,63.260768,182.867817,7.747208,64.858882,0.745458,826992.712941,0.891961,9.037748,6.111740,4.005939,0.072351,0.063914,32.000000,111.506076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846654,67.248335,103.220865,100.000000,40.545452,45.822785,51.569620,66.670375,81.253165,70.379747,87.728594,189.103367,117.309554,189.180565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684172,49.012563,199.273512,158.540887,230.284568,216.409216,94.390100,14.135899,188.015212,16.451949,48.650583,49.953978,157.186374,201.144935,154.890811,189.728264,110.581193,177.201224,-0.000468,0.030874,89.496410,63.432406,182.788464,7.770352,64.919674,0.749511,827166.386230,0.893001,9.160434,6.102049,4.013390,0.071522,0.064551,32.000000,111.432080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852967,67.277972,103.224473,100.000000,40.520831,45.822785,51.569620,66.736053,81.253165,70.379747,87.725490,188.780201,117.411657,189.276316,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796795,49.012563,199.202989,158.540887,230.231994,216.430351,94.562364,14.134472,187.999076,16.448194,48.403753,49.822926,157.181509,200.900009,154.884036,189.785020,110.549651,177.122094,-0.000470,0.030909,89.719582,63.330678,182.861274,7.790259,64.965806,0.748221,826869.829297,0.893443,9.071849,6.044947,4.010805,0.071923,0.063809,32.000000,111.424704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838046,67.285919,103.233804,100.000000,40.534943,45.822785,51.569620,66.709545,81.253165,70.379747,87.677798,189.124728,117.404638,189.170966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672887,48.975460,199.231497,158.555174,230.163092,216.433971,94.335399,14.141464,187.901795,16.451265,48.581827,49.832842,157.207482,201.101736,154.871145,189.682654,110.563531,177.216747,-0.000469,0.030934,89.905073,63.383574,182.781956,7.786370,64.780257,0.746073,826893.742822,0.889661,8.955155,6.045102,4.000317,0.072163,0.063657,32.000000,111.471027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827209,67.272564,103.239013,100.000000,40.486073,45.822785,51.569620,66.644173,81.253165,70.379747,87.666793,188.670798,117.393092,189.255663,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678036,48.999921,199.101052,158.548171,230.029466,216.433795,94.585453,14.137041,187.798328,16.455974,48.792883,49.934653,157.194287,201.133029,154.875679,189.684098,110.563985,176.671507,-0.000468,0.030910,90.073637,63.280810,182.802985,7.808141,64.933679,0.749871,826951.080407,0.894196,9.046449,6.068765,4.010870,0.071417,0.063825,32.000000,111.410531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846317,67.257572,103.285799,100.000000,40.509151,45.822785,51.569620,66.717082,81.253165,70.379747,87.635613,189.170906,117.495655,189.231312,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585460,49.067532,199.208657,158.584868,229.946980,216.418599,94.569830,14.139895,187.888621,16.453653,48.813357,49.892349,157.215507,201.154150,154.872392,189.693634,110.557024,177.541822,-0.000466,0.030901,90.122178,63.261448,182.828681,7.825287,64.949834,0.749302,827127.773378,0.894712,9.180627,6.103000,4.019318,0.073208,0.064905,32.000000,111.398826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853095,67.254371,103.292359,100.000000,40.460295,45.822785,51.569620,66.715248,81.253165,70.379747,87.623347,189.139659,117.404868,189.302555,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693455,49.078525,199.146184,158.634452,229.912963,216.419361,94.382267,14.146887,187.887932,16.453464,48.823878,50.042612,157.230576,201.091338,154.882600,189.641791,110.513805,176.785664,-0.000465,0.030923,90.115683,63.417747,182.850195,7.834032,65.045009,0.749185,827334.737913,0.893893,9.229264,6.204086,4.017481,0.071809,0.064921,32.000000,111.416196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846856,67.236465,103.273943,100.000000,40.459446,45.822785,51.569620,66.770361,81.253165,70.379747,87.684073,188.764534,117.314080,189.161053,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657080,49.078525,199.223360,158.634452,229.870089,216.411457,94.690594,14.137754,187.800513,16.449928,48.455682,49.897518,157.250048,200.942597,154.896473,189.685626,110.519061,177.795806,-0.000466,0.030930,90.217761,63.270252,182.681003,7.838453,64.973385,0.746499,827340.950333,0.893539,9.128185,5.947393,4.007493,0.071975,0.064779,32.000000,111.481606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882454,67.236329,103.280441,100.000000,40.461127,45.822785,51.569620,66.711109,81.253165,70.379747,87.690049,189.381189,117.391903,189.214318,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752325,49.088969,199.263674,158.648459,230.015426,216.409106,94.415408,14.140323,187.996101,16.447609,48.356391,49.982930,157.243241,201.129135,154.910822,189.715086,110.548476,177.288248,-0.000465,0.030937,90.321436,63.282132,182.865820,7.831738,65.046268,0.747994,827387.122061,0.891322,9.165913,6.342570,4.011983,0.072174,0.064700,32.000000,111.510995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891152,67.226310,103.261375,100.000000,40.454136,45.822785,51.569620,66.732836,81.253165,70.379747,87.696198,188.830817,117.323324,189.128716,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711185,48.986728,199.176228,158.572542,230.259857,216.417132,94.547422,14.138325,187.906501,16.444046,48.507523,50.044933,157.217836,201.145730,154.914826,189.710155,110.538301,177.014128,-0.000465,0.030962,90.408196,63.275560,182.816669,7.824682,64.978945,0.746009,827111.261337,0.892035,9.077614,6.112168,4.005113,0.072462,0.063583,32.000000,111.422467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914662,67.231133,103.265494,100.000000,40.495676,45.822785,51.569620,66.678863,81.253165,70.379747,87.692807,189.094844,117.307981,189.258456,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613259,48.970513,199.302253,158.510072,230.282178,216.398701,94.482475,14.137469,188.030347,16.447726,48.466586,49.826248,157.198729,201.009832,154.903969,189.649974,110.465500,177.487486,-0.000466,0.030997,90.282557,63.107265,182.759034,7.832669,64.838164,0.746888,826951.958666,0.891386,9.018006,6.013614,4.006668,0.072091,0.064794,32.000000,111.426111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934313,67.221266,103.240815,100.000000,40.460110,45.822785,51.569620,66.701409,81.253165,70.379747,87.579039,188.964949,117.312546,189.214200,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592174,48.944403,199.059344,158.496346,230.257287,216.441220,94.493826,14.138610,187.724226,16.448904,48.976169,49.998111,157.174988,201.185810,154.878625,189.570931,110.557083,176.476045,-0.000465,0.030994,90.183097,63.192861,182.666522,7.846334,65.122375,0.750057,827314.639308,0.893838,9.103377,6.274092,4.017117,0.072251,0.063542,32.000000,111.482790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950516,67.248742,103.240499,100.000000,40.415148,45.822785,51.569620,66.761478,81.253165,70.379747,87.543427,188.987651,117.252519,189.173877,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708562,48.944403,199.094623,158.496346,230.327725,216.463339,94.397575,14.135899,187.832162,16.449194,48.910271,49.914668,157.174150,200.893118,154.846009,189.635366,110.515138,177.775995,-0.000463,0.030994,89.975956,63.343214,182.661853,7.862017,65.039082,0.746296,827027.961226,0.894288,9.081464,6.367384,4.010457,0.071307,0.063371,32.000000,111.447607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940868,67.219092,103.234550,100.000000,40.405639,45.822785,51.569620,66.774213,81.253165,70.379747,87.500911,188.795150,117.250256,189.098189,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654575,49.073578,199.164405,158.543128,230.351931,216.474727,94.269039,14.154165,187.937214,16.455209,48.596377,50.114377,157.209971,200.846147,154.870239,189.727788,110.551810,177.401993,-0.000462,0.030981,89.978206,63.542151,182.702146,7.888850,65.061007,0.746075,827138.964317,0.892938,8.978399,6.338657,4.005238,0.072711,0.064030,32.000000,111.442693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928010,67.215783,103.228393,100.000000,40.365839,45.822785,51.569620,66.709621,81.253165,70.379747,87.613985,188.538078,117.440577,189.093311,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744438,49.031802,199.102626,158.537806,230.352942,216.498040,94.433772,14.145746,187.732342,16.455448,48.756413,49.930363,157.157289,201.054153,154.856321,189.653688,110.567050,177.281917,-0.000464,0.030954,90.019921,63.448950,182.844485,7.908563,65.053244,0.747065,827468.942162,0.895607,9.163563,6.153913,4.010998,0.072124,0.063755,32.000000,111.473753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933082,67.186727,103.176662,100.000000,40.414933,45.822785,51.569620,66.739420,81.253165,70.379747,87.609060,188.867545,117.380358,189.103224,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727516,49.054339,199.161832,158.548171,230.418625,216.514716,94.404673,14.144461,187.853799,16.454794,48.629722,50.018419,157.206956,200.946858,154.892557,189.668701,110.523629,176.900282,-0.000465,0.030945,90.149057,63.428226,182.724258,7.902296,65.119438,0.745770,827226.986635,0.892242,9.028617,6.091083,4.002510,0.072233,0.064373,32.000000,111.393952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966648,67.215367,103.174015,100.000000,40.372515,45.822785,51.569620,66.688685,81.253165,70.379747,87.559035,188.809345,117.231846,189.126474,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696016,49.054339,199.131246,158.548171,230.461845,216.513049,94.421738,14.142891,187.838011,16.460208,48.553070,49.964382,157.182553,201.146709,154.876006,189.533000,110.474408,177.437896,-0.000466,0.030927,90.161043,63.441685,182.755972,7.904524,65.031371,0.745512,827546.076465,0.892980,9.068690,5.983092,4.005063,0.072060,0.063889,32.000000,111.378413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986691,67.191322,103.193083,100.000000,40.398976,45.822785,51.569620,66.697043,81.253165,70.379747,87.573529,188.843476,117.326392,189.090164,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716648,49.023007,199.172798,158.519597,230.530309,216.503519,94.553995,14.135756,187.817473,16.460268,48.930724,50.016211,157.189895,201.178227,154.859165,189.577692,110.508556,176.335742,-0.000464,0.030915,90.146617,63.255676,182.780164,7.905108,64.953060,0.746854,827814.185489,0.893440,9.101342,6.245540,4.006986,0.072210,0.063972,32.000000,111.434303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993954,67.201931,103.164009,100.000000,40.337160,45.822785,51.569620,66.714926,81.253165,70.379747,87.534943,189.107990,117.328540,189.094255,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701327,49.057912,199.121353,158.480939,230.611436,216.506597,94.495438,14.138039,187.744412,16.460856,48.579801,49.850372,157.175711,201.138106,154.884269,189.409826,110.459438,177.536702,-0.000464,0.030926,90.128077,63.462807,182.704783,7.940371,65.048549,0.747484,827472.976598,0.891662,9.048622,5.773733,4.006159,0.071723,0.063847,32.000000,111.464778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985796,67.217486,103.163610,100.000000,40.388138,45.822785,51.569620,66.703228,81.253165,70.379747,87.524978,188.990876,117.228777,189.064161,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667987,49.017510,199.213006,158.443121,230.631309,216.501271,94.345166,14.142891,187.883283,16.467441,48.635620,49.939854,157.139097,201.047221,154.829359,189.449392,110.501822,177.908356,-0.000464,0.030904,90.002314,63.453774,182.805409,7.928993,65.050673,0.746545,827855.977275,0.892620,9.099410,6.299644,4.006359,0.072802,0.064515,32.000000,111.541554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973683,67.218253,103.161213,100.000000,40.365007,45.822785,51.569620,66.711869,81.253165,70.379747,87.552696,188.690332,117.387378,189.110069,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783108,49.056263,199.071720,158.462450,230.609482,216.468206,94.561432,14.142749,187.877093,16.473189,48.831341,49.899264,157.097062,201.089157,154.806460,189.472719,110.594073,176.611919,-0.000462,0.030914,89.903909,63.199776,182.622203,7.910107,65.059407,0.747103,827616.636400,0.894585,9.093583,6.404322,4.010894,0.071696,0.064047,32.000000,111.545078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963076,67.190971,103.144399,100.000000,40.385265,45.822785,51.569620,66.735488,81.253165,70.379747,87.500431,189.122863,117.328425,189.180171,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728160,49.056263,199.136796,158.462450,230.568931,216.440984,94.451989,14.139467,187.940493,16.471140,48.459404,49.864632,157.116954,201.007916,154.829452,189.655884,110.558988,177.346485,-0.000461,0.030907,89.870211,63.378472,182.741942,7.910438,64.895310,0.749520,827081.478823,0.892028,9.032944,6.081897,4.006083,0.072521,0.063804,32.000000,111.604206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975447,67.206699,103.164537,100.000000,40.331222,45.822785,51.569620,66.665952,81.253165,70.379747,87.530468,188.903977,117.321905,189.156647,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611699,49.008990,199.101493,158.455447,230.566791,216.460783,94.443531,14.142891,187.869717,16.468241,48.224499,49.777091,157.126889,201.124854,154.801974,189.545224,110.480436,177.987038,-0.000460,0.030895,89.916852,63.370136,182.778651,7.900633,65.128145,0.747760,827140.095019,0.892220,9.069946,6.124739,4.004508,0.071810,0.064795,32.000000,111.608435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974352,67.210181,103.164412,100.000000,40.347732,45.822785,51.569620,66.695594,81.253165,70.379747,87.475924,188.887062,117.413076,189.183948,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
