OSU 80 Ton Compressor Load Stand
49.629734,48.956221,199.230428,158.468053,230.509226,216.479174,94.377277,14.146174,187.849792,16.470623,48.872374,49.934202,157.136292,200.880234,154.837892,189.705780,110.515673,176.408191,-0.000460,0.030873,90.000285,63.347118,182.676207,7.895054,65.075903,0.746501,827621.125372,0.894591,9.143474,6.456812,4.013196,0.071138,0.063738,32.000000,111.652341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977238,67.220983,103.187961,100.000000,40.326883,45.822785,51.569620,66.763374,81.253165,70.379747,87.464562,188.754553,117.343575,189.194570,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677673,49.035100,198.976512,158.512594,230.580801,216.519963,94.456152,14.131760,187.815602,16.469553,48.931419,49.861474,157.126395,200.984553,154.821149,189.602381,110.512773,177.304661,-0.000458,0.030895,90.024341,63.345773,182.760831,7.897617,64.917471,0.747153,827307.347508,0.894801,9.071985,5.795449,4.014336,0.071782,0.064321,32.000000,111.605521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016181,67.229201,103.212195,100.000000,40.297500,45.822785,51.569620,66.755857,81.253165,70.379747,87.396233,188.912305,117.145430,189.176120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674462,49.060111,198.902458,158.475896,230.783801,216.542647,94.468360,14.139467,187.769211,16.468385,48.895400,50.018460,157.149223,200.943168,154.840280,189.500076,110.505164,177.836697,-0.000455,0.030909,90.078272,63.353152,182.781100,7.892003,64.963236,0.747966,827653.687531,0.893461,9.101125,6.154376,4.005351,0.072533,0.064838,32.000000,111.605438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037605,67.232353,103.206920,100.000000,40.300493,45.822785,51.569620,66.725653,81.253165,70.379747,87.459228,188.936721,117.395739,189.187410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758660,49.060111,199.084318,158.475896,230.938995,216.514641,94.329690,14.139609,187.808088,16.466867,48.469110,50.076430,157.113278,201.096945,154.866617,189.595072,110.569661,177.654173,-0.000453,0.030891,90.114885,63.496558,182.760359,7.868741,65.058358,0.750260,827879.936734,0.893729,9.157888,6.006784,4.011981,0.071869,0.064383,32.000000,111.597458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039525,67.228449,103.197268,100.000000,40.215549,45.822785,51.569620,66.734295,81.253165,70.379747,87.476639,188.659380,117.412731,189.195042,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772436,49.082923,199.040794,158.463010,230.950258,216.462510,94.465923,14.131618,187.735212,16.462820,48.026567,50.014347,157.127129,201.090910,154.833613,189.684542,110.510627,177.134748,-0.000453,0.030917,89.988296,63.279308,182.615803,7.859430,65.087914,0.745600,827350.110506,0.893082,9.042193,6.235929,4.000998,0.071510,0.064575,32.000000,111.613270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027376,67.237922,103.203242,100.000000,40.258741,45.822785,51.569620,66.686071,81.253165,70.379747,87.470372,188.931846,117.260305,189.162823,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644534,48.972986,199.082489,158.451525,230.920511,216.423808,94.595421,14.132617,187.907003,16.453960,48.334741,49.911548,157.110463,200.923433,154.815750,189.613016,110.481067,177.293601,-0.000453,0.030883,90.041254,63.089671,182.744555,7.865021,64.836538,0.744830,827415.766133,0.891363,9.050736,6.089146,3.999017,0.071923,0.064669,32.000000,111.560787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017729,67.210353,103.186217,100.000000,40.248402,45.822785,51.569620,66.676963,81.253165,70.379747,87.488732,189.190843,117.238136,189.154286,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672680,48.908125,199.165612,158.425753,230.858158,216.413914,94.553720,14.134472,187.728423,16.458083,48.766635,49.885952,157.099969,201.051849,154.829427,189.567607,110.510479,177.175148,-0.000452,0.030867,90.137288,63.145760,182.695668,7.881971,64.706194,0.749157,827295.304125,0.892255,9.073391,6.181699,4.010159,0.072363,0.064474,32.000000,111.562074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022779,67.200010,103.182323,100.000000,40.269116,45.822785,51.569620,66.749610,81.253165,70.379747,87.366054,189.107439,117.301192,189.064121,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637565,48.908125,199.120247,158.425753,230.916841,216.414233,94.544227,14.138039,187.871730,16.460293,48.699945,49.977073,157.116278,200.937663,154.818939,189.564004,110.546234,177.117826,-0.000452,0.030865,90.144249,63.093460,182.698094,7.875749,64.864757,0.750326,826903.393313,0.891884,8.979328,6.105318,4.009560,0.073402,0.065527,32.000000,111.494113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009184,67.207201,103.216780,100.000000,40.276120,45.822785,51.569620,66.734950,81.253165,70.379747,87.283236,189.088453,117.236333,189.087253,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621813,48.982880,199.002481,158.457408,230.911195,216.449235,94.079514,14.134615,187.867815,16.461190,48.495447,50.072573,157.125519,200.976316,154.793032,189.466866,110.526991,177.520871,-0.000453,0.030889,90.132728,63.449417,182.698421,7.893226,64.745166,0.748843,826811.806698,0.892676,9.015762,6.046827,4.011483,0.071794,0.064553,32.000000,111.502985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010230,67.216993,103.249297,100.000000,40.202893,45.822785,51.569620,66.702837,81.253165,70.379747,87.332907,188.159027,117.222218,189.058338,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660967,48.992775,199.074113,158.452085,230.976876,216.465637,94.353121,14.139609,187.789129,16.462961,48.467462,50.065222,157.125935,201.097597,154.773021,189.566877,110.520984,176.835031,-0.000452,0.030895,90.317645,63.422394,182.810448,7.864705,64.926598,0.750333,827236.778367,0.896023,9.102126,6.227631,4.010106,0.072389,0.064111,32.000000,111.579692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033537,67.200383,103.270797,100.000000,40.263545,45.822785,51.569620,66.766471,81.253165,70.379747,87.318943,188.706243,117.410161,189.137882,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741061,48.946602,199.172961,158.417910,230.967679,216.464434,94.441192,14.136042,187.772323,16.464715,48.597544,50.028517,157.095623,200.982473,154.789126,189.493229,110.498637,177.015925,-0.000452,0.030880,90.248163,63.190456,182.757933,7.891066,65.315032,0.748063,827301.389585,0.894440,9.076128,5.959824,4.008664,0.071869,0.063815,32.000000,111.578340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020065,67.180221,103.256652,100.000000,40.207948,45.822785,51.569620,66.743967,81.253165,70.379747,87.315662,188.882384,117.312814,189.119511,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634631,48.971612,199.019291,158.434437,231.019230,216.448573,94.452996,14.137041,187.761882,16.468447,48.805196,50.024481,157.123096,200.913179,154.785304,189.624936,110.477684,177.156985,-0.000451,0.030857,90.073687,63.400223,182.685837,7.877961,64.881988,0.742703,827135.000967,0.891887,8.946916,6.053991,4.004196,0.071793,0.064722,32.000000,111.556616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031654,67.226389,103.255895,100.000000,40.233136,45.822785,51.569620,66.698392,81.253165,70.379747,87.252837,188.905993,117.324398,189.155899,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634153,48.971612,199.160949,158.434437,230.945537,216.443047,94.447188,14.132759,187.782933,16.471518,48.975001,49.922412,157.141499,200.968101,154.799615,189.527432,110.500931,177.718333,-0.000453,0.030806,89.948596,63.279469,182.673235,7.874887,65.044484,0.748680,827410.015632,0.893898,9.082293,6.130909,4.009686,0.073322,0.065375,32.000000,111.516127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054847,67.216327,103.259365,100.000000,40.172406,45.822785,51.569620,66.759534,81.253165,70.379747,87.261428,188.894377,117.312354,189.121478,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678693,49.028504,198.927230,158.457688,230.967201,216.443230,94.405467,14.139895,187.905946,16.471414,48.971016,50.072980,157.094986,200.940823,154.759736,189.584601,110.551462,177.166205,-0.000453,0.030820,89.836344,63.101523,182.629138,7.846265,65.094523,0.747178,827316.900553,0.893939,9.082788,6.330051,4.012579,0.072169,0.064603,32.000000,111.460156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038889,67.182016,103.200884,100.000000,40.181178,45.822785,51.569620,66.762045,81.253165,70.379747,87.303981,188.810933,117.231884,189.064200,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682147,49.103536,198.918152,158.510072,231.017544,216.425161,94.541959,14.140037,187.753438,16.476466,48.568942,50.024878,157.126184,200.869368,154.795213,189.508796,110.499573,177.129456,-0.000454,0.030827,89.773040,63.287564,182.738108,7.862951,64.886131,0.745513,827174.438959,0.893587,9.093470,6.060789,4.004277,0.071337,0.064378,32.000000,111.506064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057905,67.192748,103.209670,100.000000,40.120328,45.822785,51.569620,66.738798,81.253165,70.379747,87.294565,189.083918,117.323324,189.112194,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601596,49.013663,198.836003,158.513434,230.961642,216.450840,94.259252,14.131903,187.832906,16.477724,48.095005,49.902713,157.140818,200.941802,154.826547,189.607250,110.512104,177.501509,-0.000453,0.030817,89.667645,63.214251,182.889053,7.839236,64.854162,0.747943,827523.258447,0.892342,9.164921,6.098101,4.003816,0.071815,0.064788,32.000000,111.575570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084836,67.190180,103.237482,100.000000,40.121189,45.822785,51.569620,66.728231,81.253165,70.379747,87.363012,188.518504,117.321713,189.173169,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748852,48.951549,199.018576,158.508952,230.955297,216.432677,94.372199,14.140751,187.702178,16.474921,48.505972,50.042648,157.125371,200.894382,154.817474,189.403248,110.500011,178.185031,-0.000453,0.030799,89.642428,63.332384,182.515294,7.833468,64.792137,0.749043,827430.690552,0.894741,9.161008,6.232137,4.008800,0.071649,0.064343,32.000000,111.629572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073626,67.181442,103.239267,100.000000,40.069325,45.822785,51.569620,66.785379,81.253165,70.379747,87.264047,188.744398,117.227435,189.079031,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737170,48.951549,198.968573,158.508952,230.886792,216.408104,94.521307,14.145460,187.728134,16.477848,48.275222,49.998139,157.114741,201.031197,154.825339,189.507048,110.481187,176.838107,-0.000455,0.030767,90.150207,63.370091,182.690830,7.844556,64.912541,0.748083,827055.142187,0.892265,8.943792,6.515460,4.000466,0.072313,0.064270,32.000000,111.638467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108432,67.176776,103.219489,100.000000,40.093291,45.822785,51.569620,66.701248,81.253165,70.379747,87.188158,189.042613,117.327581,188.976946,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704680,48.914995,199.188353,158.492144,230.806129,216.413807,94.243966,14.135328,187.667010,16.481956,48.326608,49.950483,157.132507,201.086629,154.824636,189.508161,110.478204,177.687274,-0.000454,0.030768,90.668964,63.393120,182.558655,7.860796,64.623189,0.746625,827005.079994,0.890989,8.955895,6.000843,4.000400,0.071559,0.063580,32.000000,111.667538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117630,67.174754,103.208094,100.000000,40.108355,45.822785,51.569620,66.706800,81.253165,70.379747,87.171073,188.487933,117.333526,189.112115,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636890,48.875419,199.075606,158.479258,230.755253,216.442887,94.391699,14.136184,187.753507,16.475767,48.989526,49.976355,157.120604,200.878725,154.807014,189.527271,110.554548,177.437229,-0.000454,0.030764,91.002724,63.348563,182.649738,7.863653,64.792767,0.750936,827021.820980,0.894192,8.953016,6.340487,4.007437,0.072536,0.063969,32.000000,111.543578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139817,67.174927,103.144882,100.000000,40.068780,45.822785,51.569620,66.718249,81.253165,70.379747,87.067519,188.783398,117.129896,189.030958,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723584,48.921592,198.978675,158.455167,230.718310,216.392413,94.298196,14.137611,187.852343,16.474323,48.906295,49.917193,157.104515,200.852100,154.818480,189.552004,110.602115,176.456926,-0.000455,0.030778,91.103420,63.193822,182.856419,7.842908,65.057597,0.749459,827140.306148,0.892121,8.930133,6.113909,4.005015,0.071421,0.063736,32.000000,111.525807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145761,67.162150,103.142523,100.000000,40.080909,45.822785,51.569620,66.763554,81.253165,70.379747,87.042847,188.596393,117.234876,189.081194,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730385,48.921592,199.072286,158.455167,230.655812,216.367232,94.393823,14.136184,187.810383,16.476402,48.405529,49.824151,157.087692,200.995827,154.795920,189.499239,110.507743,176.746884,-0.000456,0.030787,91.166522,63.366532,182.738007,7.799520,64.903126,0.745050,826370.412566,0.893229,8.940017,5.728396,4.001696,0.072105,0.064962,32.000000,111.489690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116421,67.120249,103.104872,100.000000,40.026363,45.822785,51.569620,66.714907,81.253165,70.379747,87.068022,188.787645,117.373071,189.118252,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657221,49.024656,198.922345,158.446203,230.627306,216.361911,94.545954,14.137469,187.815100,16.478074,48.829712,49.893497,157.089694,201.040168,154.800956,189.640847,110.500655,177.733000,-0.000456,0.030776,91.266800,63.124907,182.698012,7.782483,65.040576,0.746894,826662.551925,0.892084,8.932968,5.938047,4.003031,0.071577,0.064083,32.000000,111.549885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127765,67.141197,103.074156,100.000000,40.054998,45.822785,51.569620,66.711851,81.253165,70.379747,87.152369,189.091908,117.333718,189.118999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599731,49.002119,199.017748,158.425473,230.580472,216.305272,94.186326,14.130333,187.951463,16.481603,48.822768,49.940291,157.088323,200.910875,154.819251,189.590686,110.549602,177.753452,-0.000454,0.030780,91.361621,63.280964,182.713882,7.790439,64.829142,0.746109,827120.048259,0.892343,9.111898,6.336130,4.005910,0.072551,0.065556,32.000000,111.501831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157407,67.165080,103.094757,100.000000,40.037722,45.822785,51.569620,66.753788,81.253165,70.379747,87.119736,188.372653,117.218153,189.139062,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676987,49.040047,199.078150,158.474496,230.550093,216.256868,94.613279,14.139467,187.863678,16.483511,48.791840,49.907190,157.093307,200.898806,154.793989,189.625733,110.546767,177.358564,-0.000454,0.030778,91.227519,63.202865,182.742758,7.791689,65.227070,0.749330,826732.757381,0.896612,9.149031,6.295275,4.012476,0.071096,0.064200,32.000000,111.469713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137562,67.146853,103.042765,100.000000,40.012090,45.822785,51.569620,66.789074,81.253165,70.379747,87.107690,189.226559,117.323784,189.198425,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708529,49.051316,199.026846,158.527161,230.521572,216.234815,94.590708,14.138325,187.887869,16.477426,48.663639,49.820769,157.146916,201.112133,154.814888,189.619865,110.607284,177.099339,-0.000453,0.030812,91.096596,63.095052,182.783548,7.798301,64.890170,0.743810,826525.354021,0.890920,9.106785,6.141746,4.007452,0.072183,0.064035,32.000000,111.468047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147632,67.167356,103.018713,100.000000,40.014474,45.822785,51.569620,66.747035,81.253165,70.379747,87.136590,189.181416,117.222027,189.178991,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643573,49.051316,199.126544,158.527161,230.555687,216.229806,94.457487,14.132902,187.844202,16.472596,48.859768,49.904524,157.137298,201.060065,154.830580,189.554792,110.552185,177.698234,-0.000455,0.030830,90.973745,63.355082,182.644988,7.782706,65.116107,0.747062,826161.441079,0.890442,9.085346,5.978442,4.003877,0.071743,0.063570,32.000000,111.481458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157801,67.158813,103.005485,100.000000,39.990419,45.822785,51.569620,66.731017,81.253165,70.379747,87.140114,188.914974,117.229122,189.218173,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645654,49.037299,199.170730,158.503910,230.486009,216.255493,94.362634,14.131475,187.956200,16.469268,48.636308,50.035809,157.119781,201.125996,154.821319,189.612200,110.541284,177.125137,-0.000455,0.030813,90.978770,63.299911,182.884709,7.762033,65.007348,0.745584,826498.858127,0.892973,9.152716,6.270842,4.011124,0.071907,0.063773,32.000000,111.495895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165077,67.153617,102.966525,100.000000,40.035731,45.822785,51.569620,66.750779,81.253165,70.379747,87.115923,188.725269,117.322595,189.289416,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867983,49.050491,199.233677,158.517356,230.584449,216.270462,94.452688,14.135899,188.055091,16.466040,48.728081,49.988252,157.127279,201.096170,154.822037,189.773246,110.528626,177.455227,-0.000455,0.030810,90.953016,63.471774,182.913444,7.778588,64.808791,0.746896,826537.632880,0.892368,9.130767,6.056885,4.011509,0.071974,0.063586,32.000000,111.535882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154235,67.124429,102.952959,100.000000,40.042393,45.822785,51.569620,66.769421,81.253165,70.379747,87.120748,188.905376,117.245615,189.197717,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740583,49.027679,199.081435,158.510353,230.579316,216.308255,94.599635,14.146316,187.961562,16.467471,48.596778,49.950264,157.150704,201.085385,154.856520,189.879821,110.648825,177.326073,-0.000456,0.030828,90.920189,63.327331,182.906566,7.813969,64.919019,0.746543,826372.755052,0.888719,8.919425,6.198188,3.995222,0.072207,0.064954,32.000000,111.595827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168422,67.174872,102.961140,100.000000,40.045345,45.822785,51.569620,66.642846,81.253165,70.379747,87.113523,189.199269,117.326661,189.180290,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635050,48.987828,199.344341,158.529682,230.618870,216.312998,94.515819,14.137754,187.936819,16.470788,48.337797,49.862919,157.173692,201.284115,154.847819,189.803622,110.587308,177.710268,-0.000456,0.030860,90.921267,63.246565,182.744961,7.815609,65.183954,0.746643,826160.656166,0.889963,9.028488,6.026811,4.002394,0.071747,0.064468,32.000000,111.594116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165930,67.165712,102.984982,100.000000,40.046135,45.822785,51.569620,66.712138,81.253165,70.379747,87.081670,189.031638,117.503748,189.269432,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705254,48.987828,199.290639,158.529682,230.514784,216.333805,94.325418,14.124625,188.039731,16.477606,48.586471,49.900308,157.157703,201.217492,154.832904,189.826675,110.617785,177.913433,-0.000455,0.030864,90.878157,63.260717,182.735585,7.873881,65.039291,0.745649,826506.552869,0.892776,9.098073,6.240482,4.016201,0.071359,0.064088,32.000000,111.595283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144984,67.163036,102.962988,100.000000,40.077628,45.822785,51.569620,66.770669,81.253165,70.379747,87.030472,188.650835,117.410928,189.084105,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685996,48.950175,199.365949,158.533884,230.509598,216.295562,94.335350,14.135756,188.019646,16.475843,48.931513,49.936130,157.142628,201.229438,154.835173,189.747842,110.623763,177.802134,-0.000455,0.030883,90.934573,63.265640,182.831722,7.885724,65.049520,0.746292,826353.797977,0.893261,9.025252,6.290366,4.009448,0.072445,0.064634,32.000000,111.549812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134599,67.151378,102.975810,100.000000,40.068388,45.822785,51.569620,66.731567,81.253165,70.379747,86.978854,188.670700,117.328924,189.072540,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744256,49.038673,199.294751,158.525760,230.364315,216.235085,94.407542,14.141893,187.944227,16.475367,48.964017,49.941129,157.152426,201.279610,154.812854,189.675748,110.683920,176.995331,-0.000458,0.030891,90.893054,63.371260,182.892027,7.895365,64.787207,0.746418,826105.273888,0.893299,9.007568,6.240373,4.012518,0.071293,0.063306,32.000000,111.596466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157029,67.154292,102.996942,100.000000,40.089673,45.822785,51.569620,66.743580,81.253165,70.379747,86.961631,188.815084,117.500718,189.245553,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718985,49.112056,199.464358,158.518476,230.265914,216.224262,94.534769,14.137897,188.147306,16.473535,48.937982,50.059286,157.153890,201.146118,154.852908,189.892751,110.624675,177.273905,-0.000458,0.030903,90.826366,63.365304,182.917726,7.913039,64.751041,0.748462,825748.336582,0.891427,9.035677,5.860534,4.006387,0.072280,0.064528,32.000000,111.657961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137043,67.172979,103.022272,100.000000,40.077803,45.822785,51.569620,66.710007,81.253165,70.379747,87.039949,189.069538,117.248108,189.073720,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725028,49.106560,199.312201,158.506991,230.213735,216.247779,94.406465,14.135613,188.026531,16.472348,48.828516,50.056841,157.160003,201.230437,154.836726,189.819572,110.614399,177.569536,-0.000459,0.030898,90.736170,63.150332,182.722589,7.957279,64.937534,0.749811,826210.072159,0.890869,9.135248,6.030282,4.011835,0.071964,0.064617,32.000000,111.671435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131320,67.173071,103.068233,100.000000,40.065675,45.822785,51.569620,66.723070,81.253165,70.379747,87.107967,188.812931,117.402988,189.211721,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732877,49.106560,199.448908,158.506991,230.229226,216.271317,94.280319,14.133758,188.200861,16.473475,49.130289,49.987736,157.157658,201.221406,154.827185,189.845098,110.642894,177.994392,-0.000457,0.030896,90.694259,63.297457,183.105625,7.992432,65.145297,0.747233,826328.760465,0.892042,9.123488,6.157687,4.008287,0.072634,0.064556,32.000000,111.674976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126659,67.185885,103.089782,100.000000,40.080402,45.822785,51.569620,66.718681,81.253165,70.379747,87.101125,188.560637,117.414457,189.302359,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732599,49.156856,199.381730,158.521278,230.315877,216.294999,94.484612,14.135185,188.224189,16.482900,48.957092,50.056900,157.165651,201.322320,154.832559,189.929807,110.800589,177.322125,-0.000457,0.030914,90.694343,63.217533,182.936225,8.027761,65.119779,0.745199,826303.767760,0.893176,9.115355,6.297260,4.010404,0.072949,0.064747,32.000000,111.644590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108468,67.186388,103.103846,100.000000,40.058914,45.822785,51.569620,66.713236,81.253165,70.379747,87.150444,188.969224,117.353011,189.216363,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781086,49.172798,199.431337,158.592432,230.427294,216.263171,94.387286,14.135613,188.019993,16.486925,48.914927,50.032313,157.173550,201.369556,154.849568,189.949303,110.729410,178.504906,-0.000456,0.030923,90.687999,63.678624,182.901574,8.022927,65.164652,0.745509,825861.589489,0.891474,9.165938,5.873483,4.009075,0.072810,0.064002,32.000000,111.648647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114683,67.225922,103.143491,100.000000,40.112376,45.822785,51.569620,66.713389,81.253165,70.379747,87.153818,188.774571,117.417487,189.102162,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762416,49.172798,199.447894,158.592432,230.378100,216.268099,94.607556,14.131760,188.254432,16.489160,48.397446,50.024723,157.188306,201.370270,154.840548,189.979513,110.727116,177.030907,-0.000457,0.030912,90.679625,63.541636,183.216370,8.076741,64.978185,0.744415,826044.759753,0.891336,9.131652,6.412302,4.006167,0.071945,0.064903,32.000000,111.654269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087332,67.197678,103.113217,100.000000,40.131459,45.822785,51.569620,66.683908,81.253165,70.379747,87.174402,189.215111,117.572673,189.243586,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794086,49.094466,199.560327,158.619325,230.361211,216.278251,94.391035,14.132189,188.315822,16.489600,49.000668,50.026126,157.216511,201.459095,154.879452,190.071861,110.815278,178.067750,-0.000456,0.030911,90.634765,63.469208,183.024760,8.112535,65.241940,0.746856,826046.048418,0.889652,9.150990,5.831457,4.008003,0.072320,0.064155,32.000000,111.711102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081037,67.205107,103.138635,100.000000,40.148108,45.822785,51.569620,66.690715,81.253165,70.379747,87.100004,188.782070,117.497381,189.112154,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762100,49.143664,199.415389,158.633052,230.253557,216.289773,94.169273,14.136755,188.345885,16.491961,48.887737,49.936804,157.208377,201.414081,154.876583,190.069908,110.703541,177.816029,-0.000455,0.030925,90.669341,63.414313,183.139622,8.139674,64.991770,0.743574,825489.122228,0.890909,9.039862,6.153866,4.007711,0.072172,0.063985,32.000000,111.705497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062101,67.191125,103.162535,100.000000,40.165105,45.822785,51.569620,66.670118,81.253165,70.379747,87.097160,188.338546,117.567687,189.202909,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658042,49.146687,199.439432,158.612041,230.231877,216.295062,94.381448,14.135471,188.223493,16.495385,49.736869,49.989449,157.189437,201.266827,154.893128,190.073676,110.820653,177.754019,-0.000455,0.030938,90.599950,63.250980,183.080580,8.135329,64.980991,0.746628,826174.215084,0.893816,9.122183,6.166090,4.007375,0.071962,0.065216,32.000000,111.634171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059916,67.195180,103.185996,100.000000,40.202991,45.822785,51.569620,66.684127,81.253165,70.379747,87.151179,188.762897,117.413421,189.171910,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796205,49.146687,199.434097,158.612041,230.341809,216.314802,94.380998,14.136898,188.215441,16.493173,49.258412,49.970734,157.214465,201.343441,154.859619,189.944720,110.812069,177.292658,-0.000455,0.030950,90.631501,63.402694,182.779510,8.151460,64.917839,0.750533,826201.555957,0.892900,9.229180,6.041082,4.018135,0.070903,0.064448,32.000000,111.649730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080443,67.220332,103.187323,100.000000,40.174766,45.822785,51.569620,66.745630,81.253165,70.379747,87.153539,188.761996,117.487447,189.209715,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695102,49.359697,199.450726,158.601956,230.487284,216.329199,94.484029,14.138896,188.262057,16.492765,49.086083,50.086925,157.212679,201.389637,154.884683,190.064389,110.787993,178.024016,-0.000454,0.030964,90.639637,63.449288,183.225300,8.195098,65.056207,0.747167,825755.240894,0.891243,9.089889,5.850323,4.005006,0.072510,0.065149,32.000000,111.663263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103397,67.217526,103.214562,100.000000,40.213230,45.822785,51.569620,66.666244,81.253165,70.379747,87.155899,188.968058,117.402950,189.157158,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715923,49.359697,199.603054,158.601956,230.569180,216.351170,94.559364,14.139752,188.255069,16.492314,49.253871,49.952146,157.225394,201.464375,154.869833,190.087247,110.814544,177.805150,-0.000454,0.030963,90.583261,63.564820,183.231377,8.205023,65.169110,0.747511,826703.462085,0.892875,9.407648,6.163869,4.013489,0.071629,0.063531,32.000000,111.651017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084182,67.206177,103.222171,100.000000,40.195708,45.822785,51.569620,66.723047,81.253165,70.379747,87.381144,189.118728,117.512148,189.269589,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750356,49.352551,199.481208,158.639495,230.533100,216.379450,94.309834,14.132617,188.326383,16.495674,49.150118,49.864766,157.255858,201.350576,154.890200,190.012313,110.844031,178.525905,-0.000455,0.030978,90.553236,63.416382,183.040852,8.215251,65.122743,0.746425,826635.831130,0.891840,9.386063,6.050785,4.014872,0.072458,0.065253,32.000000,111.597387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119425,67.229426,103.234340,100.000000,40.250596,45.822785,51.569620,66.711136,81.253165,70.379747,87.397491,188.619667,117.334830,189.191658,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808121,49.362171,199.491070,158.694682,230.512918,216.362107,94.510076,14.135471,188.240818,16.497869,49.055786,50.099257,157.269659,201.526636,154.901784,190.091115,110.867310,177.190349,-0.000456,0.030948,90.244505,63.337558,182.930310,8.268580,65.022480,0.746251,826573.168315,0.893611,9.343235,6.305962,4.009644,0.072151,0.064800,32.000000,111.634105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121345,67.242591,103.243443,100.000000,40.232913,45.822785,51.569620,66.691881,81.253165,70.379747,87.420367,189.020152,117.431525,189.275765,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662867,49.351726,199.610876,158.721296,230.520723,216.368302,94.496477,14.136755,188.218567,16.504143,49.325945,49.825534,157.274083,201.400707,154.894877,190.015147,110.807251,178.607093,-0.000455,0.030973,90.281711,63.241483,183.098833,8.308322,65.029011,0.746616,826292.757414,0.890522,9.293037,5.754517,4.005192,0.071614,0.064040,32.000000,111.653226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127052,67.238736,103.219608,100.000000,40.305367,45.822785,51.569620,66.656420,81.253165,70.379747,87.453628,188.992955,117.581840,189.294963,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836059,49.351726,199.580444,158.721296,230.517899,216.391055,94.386941,14.137183,188.284370,16.504830,49.334906,50.018288,157.306846,201.507799,154.918688,190.132920,110.840595,178.464849,-0.000453,0.030973,90.299929,63.489394,183.107419,8.268504,64.984322,0.748808,826825.751752,0.893543,9.433109,6.374753,4.019318,0.071999,0.065475,32.000000,111.607407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138246,67.244126,103.220890,100.000000,40.304963,45.822785,51.569620,66.738712,81.253165,70.379747,87.466533,188.773883,117.496806,189.089534,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818892,49.415218,199.603611,158.755473,230.604601,216.419439,94.455890,14.134900,188.468242,16.502225,49.301374,50.080818,157.328882,201.491163,154.959721,190.055667,110.854705,178.577650,-0.000452,0.030967,90.201450,63.527133,182.979340,8.281326,65.039685,0.746997,826487.848967,0.891221,9.253681,6.285316,4.004740,0.072335,0.064184,32.000000,111.612012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144261,67.277630,103.268670,100.000000,40.337805,45.822785,51.569620,66.638436,81.253165,70.379747,87.553652,188.911781,117.594191,189.135443,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721191,49.457822,199.698411,158.778165,230.674604,216.442967,94.305449,14.137611,188.393484,16.512206,49.148832,49.921416,157.326459,201.569713,154.967123,190.215815,110.832532,177.637157,-0.000452,0.030943,90.188956,63.232864,183.144721,8.339550,64.754345,0.746899,826748.947752,0.891187,9.334937,6.315691,4.006585,0.071032,0.063264,32.000000,111.636545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146575,67.267877,103.259884,100.000000,40.334189,45.822785,51.569620,66.636325,81.253165,70.379747,87.592480,188.610897,117.605045,189.195435,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705613,49.433909,199.590072,158.766959,230.725323,216.482856,94.595825,14.133901,188.278800,16.518878,49.611462,49.833238,157.301830,201.413510,154.946561,189.938464,110.816318,178.306162,-0.000452,0.030944,89.919308,63.398717,183.106257,8.350352,64.862134,0.747229,826973.391705,0.891769,9.387171,5.985907,4.007134,0.072249,0.064404,32.000000,111.576814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137701,67.252739,103.277477,100.000000,40.392596,45.822785,51.569620,66.694972,81.253165,70.379747,87.667593,189.191650,117.494735,189.078205,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752732,49.524064,199.649473,158.811782,230.828133,216.498750,94.430184,14.138468,188.252313,16.516389,49.569270,50.085197,157.335860,201.418077,154.955000,190.138768,110.950979,177.200528,-0.000452,0.030939,89.909271,63.350193,183.040829,8.428743,65.098851,0.750687,827375.740159,0.892430,9.470963,6.246979,4.015443,0.071637,0.064210,32.000000,111.592288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161506,67.294081,103.315857,100.000000,40.351418,45.822785,51.569620,66.703325,81.253165,70.379747,87.675143,188.860368,117.416835,189.209125,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730262,49.524064,199.499242,158.811782,230.803487,216.487427,94.270988,14.140323,188.207916,16.518831,49.441835,49.936311,157.335566,201.525943,154.973995,190.130355,110.818859,177.537353,-0.000452,0.030964,90.027112,63.291607,183.104684,8.460882,64.976664,0.747753,827015.748918,0.893346,9.512287,5.674883,4.012834,0.071414,0.064712,32.000000,111.506537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170320,67.297503,103.337547,100.000000,40.402862,45.822785,51.569620,66.673862,81.253165,70.379747,87.800460,188.541976,117.566345,189.328676,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697512,49.524064,200.401432,158.811782,230.873155,216.526610,94.398326,14.140323,188.281136,16.516235,49.115825,49.877995,157.355272,201.599335,154.962004,190.133941,110.817048,177.406271,-0.000453,0.030976,90.185690,63.249298,183.043010,8.467258,64.792504,0.749018,827566.773198,0.895257,9.535568,5.940483,4.011627,0.070954,0.063520,32.000000,111.442592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178751,67.287636,103.373657,100.000000,40.418541,45.822785,51.569620,66.685465,81.253165,70.379747,87.840427,188.796651,117.482883,189.260423,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674102,49.530660,199.563212,158.836996,230.915899,216.581513,94.373791,14.137041,188.293707,16.514399,50.047834,49.955120,157.349126,201.455792,154.992902,189.949101,110.801852,177.360546,-0.000453,0.030982,90.224632,63.264638,182.999754,8.496538,64.948156,0.754160,827773.043390,0.894865,9.569516,5.890371,4.032424,0.071816,0.064192,32.000000,111.482417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175714,67.282511,103.385886,100.000000,40.711269,45.822785,51.569620,66.704029,81.253165,70.379747,87.880394,188.747582,117.411848,189.105742,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737331,49.668369,199.512320,158.831953,230.903188,216.638687,94.403833,14.135328,188.258490,16.520978,49.583032,50.023093,157.350016,201.500561,154.965050,190.187292,110.803523,177.354752,-0.000453,0.030968,90.185223,63.596824,183.155816,8.522108,65.034649,0.750612,828100.138829,0.895810,9.600390,5.887447,4.017450,0.072618,0.064102,32.000000,111.505853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201616,67.298065,103.417918,100.000000,40.450172,45.822785,51.569620,66.717973,81.253165,70.379747,87.927264,188.807665,117.467502,189.190164,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753530,49.668369,199.485202,158.831953,230.840547,216.638205,94.585635,14.141036,188.321074,16.527942,49.638066,50.012558,157.363483,201.477239,154.970247,190.088043,110.819482,178.069742,-0.000452,0.030956,90.165194,63.687804,183.126935,8.588193,65.044327,0.749144,828597.685409,0.894842,9.672548,5.883480,4.011319,0.072069,0.064054,32.000000,111.460856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216045,67.307531,103.475937,100.000000,40.437379,45.822785,51.569620,66.681759,81.253165,70.379747,88.111980,189.171271,117.417180,189.302162,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839817,49.692558,199.576901,158.869213,230.910883,216.603183,94.231174,14.124911,188.336982,16.530214,49.120870,50.056534,157.374928,201.497157,155.000270,190.093430,110.775445,177.597521,-0.000452,0.030952,90.348071,63.642927,183.101020,8.624749,65.077136,0.748744,828530.692388,0.892797,9.655764,6.150449,4.009468,0.072455,0.064222,32.000000,111.529635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204572,67.291454,103.495818,100.000000,40.475078,45.822785,51.569620,66.671114,81.253165,70.379747,88.190834,188.462349,117.557293,189.284617,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803055,49.612845,199.571182,158.882660,230.930520,216.586039,94.459913,14.141322,188.443447,16.529880,49.247687,50.062711,157.417440,201.459584,155.021386,190.066815,110.838843,177.891442,-0.000452,0.030934,90.568100,63.482915,183.047599,8.687042,64.967432,0.747396,828488.755297,0.894349,9.590624,6.007719,4.004367,0.071392,0.064015,32.000000,111.564105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187058,67.280143,103.523409,100.000000,40.484842,45.822785,51.569620,66.617613,81.253165,70.379747,88.247592,188.919827,117.556257,189.196497,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778881,49.577387,199.588348,158.861929,230.824424,216.589786,94.306928,14.138325,188.403841,16.531162,49.104877,49.973298,157.381828,201.528348,155.043126,190.206913,110.824213,177.710513,-0.000452,0.030932,90.669232,63.539706,183.134503,8.686938,65.142491,0.748893,828007.193006,0.892644,9.548957,6.060613,4.007208,0.072754,0.063482,32.000000,111.532863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174797,67.269936,103.530217,100.000000,40.540062,45.822785,51.569620,66.624622,81.253165,70.379747,88.237215,188.613856,117.566728,189.171045,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753690,49.516093,199.610187,158.817946,230.892785,216.587516,94.289537,14.135328,188.343150,16.529947,49.067171,50.034626,157.385356,201.565799,155.050450,190.020565,110.833629,178.550001,-0.000453,0.030917,90.664310,63.348850,183.316691,8.714113,65.149624,0.747186,828017.034004,0.893111,9.539118,6.003448,4.009533,0.072654,0.064123,32.000000,111.543462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203191,67.292567,103.569256,100.000000,40.571704,45.822785,51.569620,66.644049,81.253165,70.379747,88.247750,188.579073,117.542948,189.161131,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749816,49.516093,199.659269,158.817946,230.990198,216.600737,94.560354,14.146174,188.502888,16.526787,49.169461,50.012984,157.355511,201.517604,155.016332,190.150222,110.752866,177.511699,-0.000454,0.030910,90.567648,63.299254,183.309589,8.716889,65.002365,0.747342,827867.008564,0.895006,9.503322,6.325865,4.011967,0.071983,0.064137,32.000000,111.538334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161986,67.253766,103.560889,100.000000,40.548294,45.822785,51.569620,66.656457,81.253165,70.379747,88.228895,189.120708,117.592810,189.274743,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754002,49.510320,199.497731,158.786849,231.008653,216.651769,94.414014,14.139181,188.353541,16.530777,49.587710,50.051961,157.375559,201.373939,155.028892,190.074779,110.845921,177.771768,-0.000454,0.030896,90.592221,63.464929,183.076295,8.727577,65.040734,0.749263,828218.328338,0.892575,9.507336,5.996314,4.013266,0.071456,0.063865,32.000000,111.571575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197792,67.284658,103.596022,100.000000,40.575603,45.822785,51.569620,66.657152,81.253165,70.379747,88.262219,188.828029,117.340622,189.201218,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644628,49.601026,199.569267,158.814864,230.996464,216.663680,94.473123,14.139038,188.271189,16.533487,49.511501,49.894742,157.318923,201.353736,154.994734,190.031447,110.750321,177.674660,-0.000453,0.030874,90.628708,63.212728,183.118900,8.716104,64.857230,0.748494,828015.208989,0.894071,9.497226,6.006201,4.009682,0.072140,0.064090,32.000000,111.564679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203062,67.264546,103.583076,100.000000,40.538475,45.822785,51.569620,66.653884,81.253165,70.379747,88.300817,188.946246,117.418177,189.153264,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781599,49.628513,199.574216,158.865851,231.065050,216.621083,94.374500,14.133045,188.328936,16.535585,49.540374,50.010739,157.378236,201.669037,154.975601,189.969552,110.819760,177.454658,-0.000454,0.030874,90.641741,63.612673,183.237723,8.738675,65.105538,0.752524,828885.504913,0.895974,9.701332,6.063378,4.019957,0.073395,0.064476,32.000000,111.590146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194097,67.265552,103.588408,100.000000,40.600523,45.822785,51.569620,66.716374,81.253165,70.379747,88.437338,188.749000,117.490631,189.033240,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793535,49.628513,199.693001,158.865851,231.162578,216.566653,94.514517,14.145603,188.270399,16.533230,49.443064,50.220983,157.409689,201.632993,155.014362,189.990911,110.845353,176.854247,-0.000453,0.030867,90.803916,63.275487,183.033606,8.740948,64.965622,0.747751,828282.301606,0.894064,9.586836,5.906829,4.008996,0.072469,0.063543,32.000000,111.591189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212156,67.291978,103.625789,100.000000,40.593085,45.822785,51.569620,66.638355,81.253165,70.379747,88.513735,189.029034,117.385767,189.174743,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791687,49.655725,199.542937,158.873975,231.222038,216.584922,94.600940,14.130904,188.332352,16.527227,49.132194,49.894892,157.403857,201.402522,155.025905,190.000333,110.732201,177.463618,-0.000454,0.030836,90.598995,63.357168,183.087597,8.728311,65.104306,0.749337,827926.116414,0.892277,9.574479,5.643087,4.010420,0.072148,0.064520,32.000000,111.595641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187451,67.265552,103.611917,100.000000,40.626660,45.822785,51.569620,66.628853,81.253165,70.379747,88.591681,189.201879,117.593884,189.284931,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
