OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, March 25, 2020
3:30:18 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.932361,49.546053,199.212908,157.625201,243.279146,231.144642,99.515399,14.134186,187.437873,16.419393,47.064593,50.445913,156.038956,200.978335,153.520924,189.176825,110.241293,173.138735,-0.000451,0.031091,91.532158,63.067554,182.404960,7.134173,69.567978,0.742700,887616.470699,0.902412,9.882823,4.921907,3.976619,0.074400,0.066546,32.000000,111.414660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361391,67.804405,102.924075,100.000000,44.150860,45.822785,56.569620,75.051058,86.253165,102.379747,80.430950,199.030798,118.871700,199.367377,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.098221,49.110682,199.326066,157.344837,243.073504,231.136968,99.399473,14.137183,187.477807,16.432102,47.493202,50.377600,155.941411,201.187319,153.538904,189.207854,110.206384,174.042494,-0.000449,0.031077,91.567527,63.260207,182.528368,7.020265,69.624784,0.743536,885675.983418,0.901482,9.348446,4.759769,3.989655,0.074361,0.066606,32.000000,111.432034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374043,67.799191,102.932024,100.000000,44.282700,45.822785,56.569620,75.109244,86.253165,102.379747,80.430950,198.798947,118.891223,199.364347,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961689,49.110682,199.531110,157.344837,243.017907,231.118235,99.295508,14.131618,187.613451,16.450424,47.688213,50.272136,155.869223,201.171153,153.507347,189.260309,110.328644,173.406167,-0.000449,0.031076,91.619665,63.028720,182.456723,6.967579,69.579124,0.743310,885674.356589,0.899613,9.222491,5.172158,3.983918,0.074474,0.067415,32.000000,111.427116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371837,67.810294,102.928657,100.000000,44.253177,45.822785,56.569620,75.002801,86.253165,102.379747,80.430950,198.591017,118.899163,199.388659,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954668,48.905651,199.455040,157.125540,242.937213,231.133294,99.572939,14.132759,187.659375,16.467741,47.804763,50.229257,155.783047,201.242588,153.469329,189.341799,110.300642,173.583119,-0.000449,0.031070,91.801245,62.881862,182.551681,6.904929,69.845502,0.742794,883839.233341,0.901682,8.882783,4.780270,3.993682,0.073251,0.066715,32.000000,111.393996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356737,67.810559,102.941570,100.000000,44.320868,45.822785,56.569620,75.072607,86.253165,102.379747,80.430950,199.145878,118.955085,199.271507,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874580,48.757516,199.548726,157.021636,242.882520,231.129804,99.369652,14.132759,187.631427,16.474897,47.820157,50.259145,155.751273,201.229051,153.386293,189.313115,110.303164,174.530078,-0.000448,0.031025,91.825528,63.136533,182.484949,6.853467,69.632075,0.739426,883422.230073,0.898851,8.685002,4.879567,3.992721,0.073958,0.067301,32.000000,111.345456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357487,67.810478,102.947310,100.000000,44.320820,45.822785,56.569620,75.069211,86.253165,102.379747,80.430950,198.739304,118.782332,199.366078,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875444,48.783350,199.497624,156.995030,242.836499,231.183628,99.328949,14.140180,187.476227,16.473602,48.774552,50.256170,155.728987,201.150847,153.364680,189.201072,110.416885,173.257528,-0.000449,0.030998,91.636460,62.908395,182.486496,6.829963,69.427931,0.742651,883130.293893,0.901908,8.619628,5.257653,4.001011,0.074245,0.067368,32.000000,111.343102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368262,67.805464,102.924558,100.000000,44.326637,45.822785,56.569620,75.110567,86.253165,102.379747,80.430950,198.657898,118.615102,199.332325,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939534,48.783350,199.504419,156.995030,242.941872,231.236529,99.539371,14.137754,187.501095,16.472168,48.729960,50.325866,155.680679,201.135211,153.290424,189.142582,110.370349,174.506669,-0.000448,0.030966,91.617762,63.022605,182.491576,6.789296,69.536219,0.744925,882857.974324,0.902536,8.644569,4.632100,3.999917,0.074990,0.067103,32.000000,111.296207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355389,67.800472,102.913583,100.000000,44.351308,45.822785,56.569620,75.108649,86.253165,102.379747,80.430950,199.078742,118.290767,199.221153,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934678,48.906476,199.458507,157.059445,243.066524,231.271379,99.494492,14.132046,187.381798,16.468714,48.749655,50.397641,155.713533,201.166851,153.271499,189.253240,110.502889,172.286110,-0.000448,0.030971,91.662256,63.199038,182.453888,6.742749,69.426358,0.743094,883204.816974,0.899549,8.578333,5.181079,3.994919,0.074845,0.067059,32.000000,111.335626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380741,67.789261,102.901430,100.000000,44.324808,45.822785,56.569620,75.068246,86.253165,102.379747,80.430950,198.988984,118.468813,199.279218,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911806,48.901803,199.464942,157.103695,243.215030,231.342901,99.579339,14.143890,187.471766,16.460275,48.613928,50.256631,155.773049,201.284380,153.297529,189.183596,110.151873,173.570416,-0.000445,0.031019,91.643751,62.901324,182.457901,6.703240,69.429793,0.744612,883042.033891,0.900499,8.706475,4.153482,3.994389,0.075182,0.066510,32.000000,111.287733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361515,67.790801,102.900235,100.000000,44.367630,45.822785,56.569620,75.067097,86.253165,102.379747,80.430950,199.158678,118.042261,199.067849,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686042,48.826499,199.508066,157.119939,243.254285,231.382804,99.482862,14.133901,187.412418,16.451909,50.225673,49.899513,155.757654,201.010994,153.272223,189.094562,110.242695,173.913517,-0.000443,0.031017,91.467584,62.557600,182.366169,6.674985,69.316759,0.740767,883895.016865,0.899583,8.639919,4.481484,3.989949,0.072993,0.065912,32.000000,111.174992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361186,67.778406,102.874348,100.000000,44.367661,45.822785,56.569620,75.071593,86.253165,102.379747,80.430950,198.965724,118.032710,199.161122,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690323,49.175271,199.262985,157.193317,243.260778,231.355429,99.427784,14.130904,187.243205,16.443492,50.112072,50.227239,155.736701,200.933790,153.283392,189.062881,110.275915,174.442848,-0.000443,0.031036,91.402323,62.829203,182.343267,6.650550,69.521296,0.749423,884875.517429,0.905848,8.883844,5.070486,4.015374,0.073363,0.065749,32.000000,111.138110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392530,67.784846,102.881477,100.000000,44.331275,45.822785,56.569620,75.199910,86.253165,102.379747,80.430950,198.855567,118.077279,199.101602,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804302,49.175271,199.296708,157.193317,243.365856,231.268870,99.420691,14.132046,187.396344,16.437103,48.719327,50.277274,155.784174,200.967713,153.242394,188.982370,110.445559,173.542901,-0.000444,0.031076,91.385906,62.964950,182.293993,6.603034,69.392054,0.747221,885688.001279,0.907043,9.228178,5.249906,4.010096,0.074280,0.066648,32.000000,111.143736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379986,67.764374,102.878764,100.000000,44.311363,45.822785,56.569620,75.200598,86.253165,102.379747,80.430950,198.841382,117.953353,199.085748,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002158,49.349527,199.348425,157.319070,243.365324,231.187941,99.447842,14.132617,187.495631,16.433717,47.828758,50.567146,155.849439,201.134151,153.314361,189.079750,110.191954,173.692674,-0.000443,0.031119,91.544825,63.131980,182.335027,6.581045,69.534724,0.746903,884373.864747,0.904463,9.110090,4.718452,4.001596,0.074645,0.067105,32.000000,111.203472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401557,67.764768,102.885911,100.000000,44.290541,45.822785,56.569620,75.136763,86.253165,102.379747,80.430950,198.895684,119.000729,199.374182,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972006,49.082373,199.349375,157.303385,243.384347,231.151217,99.381144,14.127051,187.472578,16.432609,48.056033,50.416037,155.866199,201.142774,153.370589,189.156815,110.316765,173.574962,-0.000442,0.031110,91.584263,62.950154,182.364867,6.575208,69.700761,0.743015,885369.016088,0.900367,9.079850,5.032368,3.986796,0.076896,0.067789,32.000000,111.290961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418754,67.782415,102.883117,100.000000,44.340951,45.822785,56.569620,75.018306,86.253165,102.379747,80.430950,198.762287,119.287552,199.437636,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970435,48.887237,199.426211,157.189676,243.370598,231.161984,99.488762,14.132331,187.563172,16.429187,48.280297,50.464850,155.807806,201.161917,153.396827,189.205447,110.360362,174.053150,-0.000442,0.031106,91.201930,62.997416,182.573606,6.555531,69.463205,0.740920,883921.743773,0.900756,8.843822,4.860159,3.989221,0.074286,0.066729,32.000000,111.323438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412633,67.789180,102.863157,100.000000,44.329660,45.822785,56.569620,75.028800,86.253165,102.379747,80.430950,198.977524,119.048865,199.388934,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031890,48.835293,199.482378,157.110697,243.215650,231.177235,99.496671,14.132189,187.707508,16.422052,48.096295,50.450738,155.774818,201.288172,153.366362,189.326723,110.307711,173.614543,-0.000440,0.031061,91.122663,63.366457,182.614906,6.531885,69.592946,0.743262,883205.731392,0.899360,8.650307,5.008960,3.990884,0.073930,0.066737,32.000000,111.285082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411630,67.789007,102.853610,100.000000,44.410865,45.822785,56.569620,75.018006,86.253165,102.379747,80.430950,198.993342,118.736535,199.404434,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933466,48.835293,199.528029,157.110697,243.048057,231.201831,99.535246,14.136898,187.653543,16.416596,48.225384,50.311040,155.739103,201.279182,153.349073,189.377066,110.343010,173.004488,-0.000440,0.030995,91.200803,62.955590,182.577520,6.539271,69.581983,0.741212,883512.535790,0.900052,8.675986,5.090810,3.994910,0.074128,0.066874,32.000000,111.331038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439601,67.791654,102.890406,100.000000,44.409601,45.822785,56.569620,74.982372,86.253165,102.379747,80.430950,199.070493,119.121894,199.497353,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926078,48.763562,199.493347,157.075968,242.948477,231.202836,99.419136,14.127051,187.589109,16.411545,48.795512,50.317600,155.738902,201.188767,153.358343,189.299584,110.306581,173.857368,-0.000440,0.030914,91.393228,62.926957,182.644195,6.513685,69.628193,0.742759,883298.933352,0.899704,8.636545,4.603865,3.995878,0.074869,0.067192,32.000000,111.285537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406993,67.789769,102.912801,100.000000,44.452850,45.822785,56.569620,75.031999,86.253165,102.379747,80.430950,198.838273,119.126036,199.406834,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889375,48.838317,199.591194,157.065046,242.824587,231.198807,99.507239,14.134900,187.605456,16.402648,48.562436,50.160250,155.717787,201.242608,153.323129,189.415813,110.409500,173.207030,-0.000441,0.030880,91.346854,62.822581,182.533753,6.507073,69.526751,0.742115,883294.811658,0.900725,8.572446,4.984016,3.995774,0.073701,0.066689,32.000000,111.340868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376286,67.820992,102.912315,100.000000,44.437384,45.822785,56.569620,75.032803,86.253165,102.379747,80.430950,199.014479,118.779762,199.450972,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825684,48.881740,199.417433,157.080449,242.832852,231.207076,99.324464,14.133758,187.495465,16.402786,48.863661,50.126783,155.718562,201.301648,153.304584,189.292927,110.347468,173.615460,-0.000442,0.030799,91.146959,62.837938,182.637523,6.487320,69.600446,0.744101,883088.671827,0.900837,8.685132,4.619116,4.000675,0.075346,0.068357,32.000000,111.266615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354300,67.786483,102.883715,100.000000,44.450307,45.822785,56.569620,75.049594,86.253165,102.379747,80.430950,198.648928,118.795450,199.435984,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892541,48.914171,199.450184,157.136743,242.718458,231.178093,99.501747,14.136755,187.410369,16.403371,48.811059,50.259405,155.735305,201.151989,153.283505,189.267728,110.488723,174.238445,-0.000443,0.030667,90.969631,63.076004,182.330355,6.441173,69.578364,0.743821,883651.605096,0.903920,8.794430,4.845766,4.002302,0.074013,0.066386,32.000000,111.239528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352790,67.788299,102.921101,100.000000,44.471146,45.822785,56.569620,75.083475,86.253165,102.379747,80.430950,199.003494,118.713062,199.400736,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918000,48.914171,199.428073,157.136743,242.626965,231.142107,99.455526,14.128906,187.598809,16.406867,48.546204,50.280795,155.777077,201.303157,153.320895,189.243419,110.297628,173.832942,-0.000441,0.030609,90.932837,63.023395,182.439164,6.406129,69.599082,0.743523,882880.855646,0.901686,8.747922,4.679132,4.000794,0.074109,0.066024,32.000000,111.284112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375914,67.786089,102.916557,100.000000,44.454082,45.822785,56.569620,75.042761,86.253165,102.379747,80.430950,198.911051,119.452020,199.419973,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867349,48.900154,199.409104,157.184915,242.626624,231.113196,99.356894,14.135756,187.487330,16.410062,48.626199,50.330528,155.788379,201.300710,153.319739,189.181003,110.435163,173.282488,-0.000442,0.030631,90.862833,63.008029,182.391030,6.387576,69.586546,0.742505,883568.534585,0.900703,8.731402,4.983143,3.995113,0.073952,0.065839,32.000000,111.301595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371325,67.801045,102.925812,100.000000,44.478691,45.822785,56.569620,75.024348,86.253165,102.379747,80.430950,198.713788,118.950023,199.475795,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969414,48.911697,199.408544,157.181274,242.615114,231.063085,99.499811,14.129049,187.566918,16.417290,48.526018,50.311801,155.796142,201.095355,153.318061,189.306634,110.303281,173.590835,-0.000441,0.030598,90.498338,62.992174,182.469655,6.395348,69.659848,0.743139,882875.407926,0.902466,8.769743,4.623889,3.998791,0.074198,0.066443,32.000000,111.317074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364088,67.785889,102.920660,100.000000,44.458056,45.822785,56.569620,75.050826,86.253165,102.379747,80.430950,198.999621,118.853482,199.386181,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878740,48.911697,199.413734,157.181274,242.637940,231.023160,99.466863,14.131903,187.658355,16.424035,48.523789,50.149456,155.792746,201.165893,153.352537,189.313562,110.330908,173.682982,-0.000442,0.030588,90.574372,62.930339,182.521783,6.407088,69.533963,0.740870,883134.866637,0.898958,8.675821,4.880036,3.990612,0.074079,0.066528,32.000000,111.368820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378206,67.802530,102.960504,100.000000,44.497173,45.822785,56.569620,74.988194,86.253165,102.379747,80.430950,198.933725,119.136277,199.393576,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927665,48.867449,199.497139,157.181554,242.678808,231.006467,99.535300,14.134900,187.613628,16.425244,49.026573,50.396434,155.789869,201.211946,153.359878,189.318678,110.398735,173.483234,-0.000442,0.030577,90.641327,63.084930,182.530490,6.419352,69.562654,0.743296,883022.567546,0.900918,8.769509,4.889513,3.997971,0.073491,0.066064,32.000000,111.357424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365075,67.789374,102.961387,100.000000,44.476310,45.822785,56.569620,75.035704,86.253165,102.379747,80.430950,199.070600,118.807263,199.346251,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921527,48.946327,199.441788,157.205920,242.670242,230.984652,99.465155,14.135613,187.655364,16.424919,48.279106,50.425411,155.778327,201.347375,153.342608,189.176948,110.325967,173.794105,-0.000443,0.030568,90.727656,63.063754,182.469366,6.451224,69.554236,0.742408,882432.914801,0.899141,8.674693,4.741236,3.995723,0.074150,0.066425,32.000000,111.399903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344900,67.769993,102.971503,100.000000,44.534207,45.822785,56.569620,75.003906,86.253165,102.379747,80.430950,198.930310,118.716744,199.339052,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900864,48.867999,199.576947,157.213202,242.688820,230.986137,99.307172,14.135899,187.514440,16.427051,48.601739,50.382164,155.803670,201.185219,153.365398,189.253345,110.417399,173.681427,-0.000442,0.030568,90.827859,63.156662,182.541115,6.470036,69.547548,0.742542,882931.635773,0.900013,8.759913,4.939178,3.995106,0.075296,0.066129,32.000000,111.396654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317972,67.784203,102.967025,100.000000,44.503832,45.822785,56.569620,75.002608,86.253165,102.379747,80.430950,198.614344,118.783406,199.329768,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970466,48.867999,199.559115,157.213202,242.630708,231.027677,99.429208,14.136755,187.623818,16.429193,48.293846,50.372949,155.840588,201.391737,153.352832,189.320044,110.360373,172.898728,-0.000443,0.030503,90.776328,63.112595,182.459903,6.525703,69.606714,0.743075,882330.807187,0.901666,8.702938,4.802395,3.999469,0.072863,0.066845,32.000000,111.376488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292985,67.788710,103.018581,100.000000,44.533243,45.822785,56.569620,74.993079,86.253165,102.379747,80.430950,198.858417,119.021441,199.398022,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917552,48.808360,199.590474,157.184354,242.544698,231.101934,99.515350,14.131475,187.723138,16.436529,48.484394,50.286450,155.822004,201.293983,153.362589,189.246639,110.345111,174.216514,-0.000442,0.030396,90.865526,63.202225,182.573239,6.573969,69.596539,0.741599,882297.650888,0.897670,8.632806,4.484174,3.993644,0.073485,0.066875,32.000000,111.355304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297035,67.775294,103.006787,100.000000,44.606649,45.822785,56.569620,74.963871,86.253165,102.379747,80.430950,199.030700,118.671292,199.253057,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990447,48.808360,199.583387,157.184354,242.486382,231.191933,99.485702,14.130904,187.666508,16.440768,48.883195,50.278569,155.767045,201.199959,153.372576,189.326417,110.301593,173.955738,-0.000442,0.030292,90.879684,62.986841,182.585232,6.615966,69.310071,0.742602,882903.585924,0.899746,8.626053,5.089848,3.998403,0.074616,0.067543,32.000000,111.302720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289296,67.765460,103.022030,100.000000,44.602867,45.822785,56.569620,74.987565,86.253165,102.379747,80.430950,198.971404,118.804425,199.241610,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983095,48.828697,199.454478,157.138983,242.516436,231.290449,99.547668,14.138468,187.735851,16.443051,48.412984,50.369626,155.765040,201.261833,153.337226,189.318497,110.441443,172.344279,-0.000442,0.030302,90.936871,62.909787,182.452968,6.654196,69.531446,0.744970,883302.529028,0.898905,8.550770,5.028566,3.992431,0.075057,0.066799,32.000000,111.289661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312837,67.759922,103.001660,100.000000,44.601309,45.822785,56.569620,74.940450,86.253165,102.379747,80.430950,199.095336,119.581240,199.387125,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920125,48.858929,199.590735,157.138423,242.607488,231.281037,99.438716,14.132474,187.602049,16.444419,48.613697,50.328383,155.794397,201.337549,153.345482,189.323423,110.249528,172.698885,-0.000444,0.030302,90.976567,63.123996,182.525617,6.730729,69.597509,0.742714,883069.209622,0.898926,8.578698,4.238485,3.990439,0.074772,0.067731,32.000000,111.265744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325209,67.768988,102.991905,100.000000,44.578269,45.822785,56.569620,74.939634,86.253165,102.379747,80.430950,198.877432,118.855246,199.353057,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872210,48.858929,199.498234,157.138423,242.857900,231.243557,99.526022,14.133045,187.695289,16.429626,48.657229,50.132892,155.796985,201.347416,153.336335,189.333936,110.452744,173.560224,-0.000445,0.030279,90.995471,62.866139,182.542993,6.756075,69.603856,0.743251,884094.986053,0.901214,8.673964,4.573876,3.998202,0.074554,0.067348,32.000000,111.323517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320582,67.753535,102.941946,100.000000,44.625599,45.822785,56.569620,74.970115,86.253165,102.379747,80.430950,199.052043,118.967820,199.392632,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829697,48.853707,199.613089,157.151586,243.007006,231.235434,99.571822,14.136755,187.616791,16.420516,48.999379,50.344522,155.793309,201.255227,153.369772,189.427936,110.339968,172.258661,-0.000446,0.030285,91.041905,62.820026,182.559756,6.759301,69.645188,0.743453,883174.529572,0.901239,8.723492,4.718243,4.000188,0.075119,0.067489,32.000000,111.383017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338547,67.765709,102.936880,100.000000,44.621131,45.822785,56.569620,74.991995,86.253165,102.379747,80.430950,199.143644,119.119976,199.501641,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892260,48.917469,199.497385,157.177353,243.084492,231.213632,99.407082,14.134900,187.680310,16.409080,48.479572,50.245692,155.817143,201.168726,153.349752,189.308899,110.324351,173.774618,-0.000446,0.030248,91.088442,62.901155,182.616475,6.789680,69.549961,0.743846,883645.386335,0.901634,8.762245,4.305284,4.005906,0.073266,0.067035,32.000000,111.403829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338196,67.763277,102.897959,100.000000,44.651859,45.822785,56.569620,75.014046,86.253165,102.379747,80.430950,198.814163,118.273775,199.222884,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871134,48.911423,199.381432,157.194437,243.116418,231.146382,99.663575,14.129477,187.612781,16.397408,49.215295,50.465407,155.795280,201.226584,153.356217,189.300543,110.401335,174.185623,-0.000447,0.030213,91.029787,63.065949,182.704868,6.843609,69.598401,0.743799,883777.535757,0.901946,8.761302,4.932951,3.998564,0.074311,0.067581,32.000000,111.430079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345282,67.774537,102.867722,100.000000,44.678812,45.822785,56.569620,74.977767,86.253165,102.379747,80.430950,199.327150,119.047292,199.478824,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.017751,48.992225,199.473074,157.205920,243.123908,231.109875,99.396332,14.132474,187.593551,16.394537,47.844022,50.432181,155.790251,201.190928,153.332227,189.326846,110.400774,173.465463,-0.000449,0.030235,91.029619,62.922415,182.620738,6.849007,69.697220,0.744219,883359.901479,0.902295,8.825324,4.900053,4.005618,0.074744,0.067333,32.000000,111.433871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311511,67.754016,102.840386,100.000000,44.621365,45.822785,56.569620,74.983967,86.253165,102.379747,80.430950,198.792664,118.785592,199.443734,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902177,48.794893,199.515475,157.186315,243.017674,231.092980,99.391470,14.131475,187.595821,16.397213,48.137699,50.416562,155.832561,201.351881,153.368640,189.345078,110.401545,173.557511,-0.000448,0.030188,91.157226,63.044913,182.614681,6.857672,69.644480,0.740337,883037.064946,0.899313,8.706460,4.732037,3.988046,0.072878,0.065643,32.000000,111.391501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358485,67.762386,102.852751,100.000000,44.698707,45.822785,56.569620,74.895164,86.253165,102.379747,80.430950,198.782939,118.888423,199.424418,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908493,48.794893,199.561528,157.186315,242.966785,231.099002,99.567514,14.133758,187.774943,16.403628,48.393004,50.251372,155.809282,201.340464,153.377093,189.363985,110.440557,173.763519,-0.000448,0.030172,91.329305,62.992472,182.586944,6.863219,69.662366,0.742030,882581.022071,0.901107,8.628475,4.768349,3.998132,0.074487,0.067235,32.000000,111.365567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361106,67.774581,102.817381,100.000000,44.688535,45.822785,56.569620,74.956309,86.253165,102.379747,80.430950,199.135029,118.952247,199.412302,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907783,48.757516,199.522049,157.120779,242.860864,231.104227,99.362881,14.136327,187.643493,16.433647,48.847728,50.273759,155.775602,201.129054,153.359952,189.205368,110.300445,173.401081,-0.000449,0.030125,91.465473,63.119191,182.587554,6.864700,69.503908,0.741902,882429.265118,0.899410,8.621948,4.812280,3.998548,0.077139,0.068036,32.000000,111.395383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337333,67.759500,102.815915,100.000000,44.758274,45.822785,56.569620,74.948691,86.253165,102.379747,80.430950,198.725762,118.897130,199.323592,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826105,48.843813,199.600415,157.131982,242.880735,231.094436,99.448918,14.134900,187.638144,16.439626,49.175849,50.216453,155.761977,201.079840,153.331120,189.239796,110.426947,172.742937,-0.000451,0.030123,91.602821,63.086400,182.523148,6.892331,69.480724,0.743430,882940.003562,0.901202,8.585304,4.806421,3.997814,0.074325,0.067218,32.000000,111.461999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364282,67.764034,102.816040,100.000000,44.720058,45.822785,56.569620,74.945918,86.253165,102.379747,80.430950,198.897836,118.452435,199.282483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890441,48.964741,199.439986,157.172312,242.933391,231.126652,99.304506,14.131475,187.462292,16.452292,48.794062,50.182002,155.766270,201.002534,153.304363,189.176884,110.241434,173.409289,-0.000452,0.030138,91.716182,62.954904,182.419707,6.888115,69.325256,0.745144,882720.873727,0.902245,8.756068,4.414264,4.005941,0.075596,0.068054,32.000000,111.421134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352396,67.740892,102.772784,100.000000,44.704767,45.822785,56.569620,74.989897,86.253165,102.379747,80.430950,198.609012,118.626378,199.329375,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901933,48.964741,199.293965,157.172312,242.967929,231.146196,99.500377,14.135328,187.376255,16.461183,49.195360,50.300861,155.816819,200.941965,153.319877,189.040250,110.410773,174.058432,-0.000452,0.030099,91.841066,63.248223,182.354544,6.905790,69.611645,0.745905,883939.620335,0.902694,8.810455,4.868739,3.997559,0.074333,0.067300,32.000000,111.406262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363171,67.765001,102.765761,100.000000,44.715715,45.822785,56.569620,74.949314,86.253165,102.379747,80.430950,199.000753,119.483510,199.426503,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982086,48.998271,199.396849,157.184635,243.024529,231.170171,99.411359,14.128050,187.585041,16.462087,48.355640,50.326233,155.775073,201.107893,153.323429,189.238162,110.281561,172.559950,-0.000452,0.030028,92.183269,62.919462,182.519724,6.905240,69.480488,0.742359,883276.357450,0.900763,8.798577,4.960671,3.993712,0.075337,0.068227,32.000000,111.379685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336335,67.745187,102.722545,100.000000,44.667549,45.822785,56.569620,74.939825,86.253165,102.379747,80.430950,198.822717,118.947108,199.374182,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924190,48.941930,199.308750,157.196398,242.965129,231.171816,99.252290,14.137326,187.451636,16.461786,48.761960,50.304971,155.796809,201.108687,153.326308,189.208649,110.281082,174.276398,-0.000452,0.029942,92.274460,63.255449,182.571258,6.891945,69.612641,0.743127,883835.878464,0.900141,8.749312,4.485655,3.989366,0.074903,0.067349,32.000000,111.285395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289242,67.737531,102.705677,100.000000,44.717381,45.822785,56.569620,74.888950,86.253165,102.379747,80.430950,198.504579,118.785592,199.317967,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888347,48.919393,199.436662,157.196678,242.903726,231.173065,99.455923,14.132331,187.537512,16.458723,47.932749,50.289418,155.804758,201.123753,153.333909,189.242280,110.360220,172.582351,-0.000453,0.029878,92.256667,63.046586,182.464942,6.900972,69.325519,0.742122,883845.951000,0.902609,8.752765,5.177926,3.992228,0.074873,0.067103,32.000000,111.174450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264351,67.738806,102.698783,100.000000,44.680539,45.822785,56.569620,74.918300,86.253165,102.379747,80.430950,198.911847,119.114453,199.384056,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.113559,48.919393,199.396585,157.196678,242.960061,231.226915,99.375317,14.131475,187.505930,16.462943,48.138280,50.331120,155.819456,201.298386,153.350938,189.203776,110.251539,173.473606,-0.000454,0.029852,92.219549,63.122180,182.555944,6.897363,69.525125,0.745971,883426.603749,0.901428,8.767272,4.416058,3.997660,0.075342,0.067098,32.000000,111.181452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242318,67.739616,102.685470,100.000000,44.690520,45.822785,56.569620,74.934843,86.253165,102.379747,80.430950,198.750634,118.643753,199.306047,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934993,48.803963,199.457165,157.124140,243.022219,231.294480,99.432036,14.133901,187.609360,16.465673,47.722138,50.301871,155.785159,201.186809,153.356665,189.340659,110.247080,173.918087,-0.000455,0.029825,92.225881,62.850986,182.559839,6.894117,69.520457,0.740905,883757.051771,0.897861,8.534851,4.884554,3.978895,0.075801,0.067792,32.000000,111.268445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234475,67.744658,102.695759,100.000000,44.722362,45.822785,56.569620,74.800177,86.253165,102.379747,80.430950,198.864072,118.533174,199.311908,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850813,48.621477,199.528350,157.010154,243.006080,231.354729,99.637823,14.130333,187.570490,16.464653,48.303401,50.278161,155.733579,201.230050,153.380276,189.206383,110.293254,173.698716,-0.000454,0.029832,92.224087,63.057984,182.471429,6.886924,69.531446,0.743434,884016.068569,0.900889,8.603636,5.067939,3.994337,0.074376,0.066929,32.000000,111.304680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220074,67.760187,102.687982,100.000000,44.756699,45.822785,56.569620,74.894183,86.253165,102.379747,80.430950,199.275646,119.159789,199.383466,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804746,48.675343,199.544645,156.997271,242.979013,231.411710,99.503028,14.133473,187.440428,16.462153,48.586075,50.242315,155.687482,201.075314,153.325289,189.301768,110.341320,174.077962,-0.000455,0.029806,92.224619,63.102452,182.486479,6.870323,69.664018,0.744395,883631.045397,0.900488,8.508170,4.933499,4.002509,0.075309,0.067807,32.000000,111.331725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178066,67.752638,102.668129,100.000000,44.788402,45.822785,56.569620,74.937937,86.253165,102.379747,80.430950,199.006056,118.713215,199.271979,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841468,48.721514,199.365442,157.056364,242.891221,231.429911,99.418414,14.134757,187.459691,16.466043,48.475569,50.254646,155.718096,201.155373,153.270776,189.082217,110.479062,173.599808,-0.000455,0.029818,92.208416,63.025816,182.399005,6.886579,69.551980,0.743947,883894.444161,0.902994,8.609703,5.037974,4.006539,0.074695,0.066996,32.000000,111.368023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176037,67.749775,102.658019,100.000000,44.757813,45.822785,56.569620,74.880022,86.253165,102.379747,80.430950,198.836829,118.563053,199.361712,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772609,48.737729,199.375352,157.085491,242.944272,231.443727,99.384130,14.136184,187.403915,16.456854,48.397258,50.186224,155.735481,200.998436,153.277242,189.052026,110.124805,171.548809,-0.000456,0.029855,91.960628,62.963534,182.481358,6.888264,69.493890,0.744267,883787.501795,0.903245,8.612116,4.799996,3.999656,0.075731,0.068601,32.000000,111.404378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189355,67.751050,102.659159,100.000000,44.756255,45.822785,56.569620,74.937191,86.253165,102.379747,80.430950,198.768261,118.961874,199.380870,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645255,48.737729,199.398464,157.085491,243.002212,231.445157,99.428970,14.132617,187.212721,16.451032,49.651510,50.043935,155.757233,200.838135,153.285060,188.992719,110.086576,172.887081,-0.000458,0.029899,91.789482,62.818991,182.310227,6.890001,69.469526,0.745991,885112.174011,0.905008,8.705362,4.232463,4.005724,0.075460,0.067771,32.000000,111.419628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204987,67.757971,102.670161,100.000000,44.754207,45.822785,56.569620,74.975152,86.253165,102.379747,80.430950,198.857939,118.953820,199.388738,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562382,48.778953,199.095458,157.109856,242.975572,231.467694,99.524086,14.133045,187.200728,16.446859,50.756028,50.074739,155.728497,200.646765,153.255454,188.945558,110.375845,173.256759,-0.000457,0.029814,91.429783,62.582554,182.061185,6.867035,69.437556,0.748019,885563.418588,0.907184,8.837385,4.812883,4.016466,0.075360,0.067101,32.000000,111.412132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198698,67.769561,102.678578,100.000000,44.687243,45.822785,56.569620,75.050227,86.253165,102.379747,80.430950,199.048171,118.443997,199.303923,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723160,49.194785,199.085854,157.251852,243.079603,231.446071,99.328081,14.135613,187.109320,16.443519,48.536974,50.247217,155.786223,200.631393,153.277793,188.809432,110.213304,173.458482,-0.000457,0.029772,91.419218,63.215511,182.108622,6.837882,69.523158,0.748823,884658.666320,0.908195,8.964658,4.672830,4.017068,0.074406,0.067793,32.000000,111.364536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217787,67.792843,102.684871,100.000000,44.653327,45.822785,56.569620,75.105665,86.253165,102.379747,80.430950,198.656162,118.692503,199.409705,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868720,49.190388,199.133925,157.354359,243.095703,231.418852,99.569303,14.132046,187.238627,16.437044,47.836912,50.220259,155.871031,200.985817,153.317855,188.955479,110.243965,174.186232,-0.000455,0.029738,91.352963,63.018040,182.070628,6.812812,69.516785,0.746623,886273.412128,0.907693,9.213650,4.916694,4.003886,0.074017,0.065856,32.000000,111.310855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215187,67.772349,102.720191,100.000000,44.596142,45.822785,56.569620,75.018619,86.253165,102.379747,80.430950,199.138606,118.510621,199.362774,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031283,49.190388,199.161935,157.354359,243.049462,231.397493,99.452029,14.128336,187.477948,16.433657,47.185272,50.306376,155.876794,201.113723,153.391076,189.069928,110.234500,173.360442,-0.000455,0.029688,91.398489,63.134560,182.245577,6.789665,69.688566,0.744783,885796.683870,0.902441,9.058560,5.178832,3.993163,0.075928,0.068274,32.000000,111.325941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208655,67.773711,102.709846,100.000000,44.647419,45.822785,56.569620,74.932760,86.253165,102.379747,80.430950,198.904057,118.268482,199.326149,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966524,48.849035,199.450873,157.266976,243.016182,231.443531,99.555961,14.130191,187.507097,16.444073,47.594786,50.523949,155.835050,201.146240,153.432889,189.074553,110.179402,174.045459,-0.000453,0.029596,91.440324,63.107174,182.416464,6.746278,69.666483,0.740796,885440.663637,0.900159,8.890662,4.855984,3.980748,0.074800,0.066520,32.000000,111.312462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242037,67.766795,102.732603,100.000000,44.697579,45.822785,56.569620,74.835465,86.253165,102.379747,80.430950,199.111922,119.032410,199.493301,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838734,48.580529,199.460033,157.141504,243.040699,231.427282,99.539929,14.134186,187.390476,16.445674,48.258105,50.344065,155.798127,201.045856,153.420069,189.061110,110.275792,173.404981,-0.000454,0.029503,91.508846,63.267011,182.468918,6.721474,69.576659,0.741960,884914.453483,0.901134,8.614375,5.187517,3.991587,0.075726,0.067921,32.000000,111.348985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236288,67.800558,102.766277,100.000000,44.739129,45.822785,56.569620,74.861949,86.253165,102.379747,80.430950,199.079858,118.970389,199.393222,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
