OSU 80 Ton Compressor Load Stand
49.904119,48.565139,199.441083,157.043481,243.068930,231.453780,99.320932,14.133187,187.570402,16.446293,47.824909,50.370518,155.700927,201.085467,153.362274,189.080973,110.250955,173.650639,-0.000455,0.029442,91.504143,62.778723,182.332335,6.700532,69.460793,0.744032,883870.368477,0.901795,8.479717,4.832645,4.002109,0.073930,0.066734,32.000000,111.279442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235641,67.796582,102.777990,100.000000,44.770197,45.822785,56.569620,74.930228,86.253165,102.379747,80.430950,198.641863,118.460759,199.281421,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000508,48.526389,199.531015,156.984948,243.113807,231.466960,99.482104,14.130048,187.660749,16.443053,47.775118,50.263256,155.681242,201.153600,153.325088,189.280252,110.240801,173.707572,-0.000454,0.029482,91.513549,63.001667,182.459069,6.684845,69.631891,0.744398,883930.246147,0.902531,8.396714,4.956444,3.996485,0.074726,0.067206,32.000000,111.284736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244297,67.794437,102.781337,100.000000,44.765473,45.822785,56.569620,74.890074,86.253165,102.379747,80.430950,198.964208,118.989721,199.372255,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979807,48.526389,199.460944,156.984948,243.068309,231.472576,99.610181,14.136327,187.664250,16.436272,47.741120,50.257840,155.683085,201.093662,153.320876,189.213191,110.306448,173.243228,-0.000453,0.029503,91.391079,62.993081,182.471712,6.658517,69.513822,0.741485,883741.815329,0.899090,8.258417,4.989517,3.990580,0.074852,0.067282,32.000000,111.362195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284533,67.825590,102.818372,100.000000,44.813730,45.822785,56.569620,74.829818,86.253165,102.379747,80.430950,199.220362,118.833652,199.399635,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885314,48.443669,199.521052,156.946020,242.996754,231.427337,99.463589,14.130904,187.560601,16.426680,47.582691,50.141959,155.668410,201.218715,153.299325,189.311749,110.296856,173.234867,-0.000454,0.029436,91.250923,62.785751,182.604974,6.670810,69.506216,0.742849,883491.172287,0.898369,8.279785,4.736770,3.990831,0.075187,0.067409,32.000000,111.362112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282921,67.786532,102.816291,100.000000,44.795880,45.822785,56.569620,74.834960,86.253165,102.379747,80.430950,198.927177,119.254182,199.422255,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813354,48.370294,199.390176,156.915493,242.966374,231.429329,99.552241,14.130476,187.622279,16.425838,48.266768,50.309004,155.653137,201.152886,153.267322,189.155513,110.247851,174.076108,-0.000454,0.029387,91.213612,62.804272,182.370902,6.675347,69.595411,0.744005,883275.436037,0.901203,8.294684,4.742988,3.999595,0.074219,0.067508,32.000000,111.348383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263623,67.798403,102.849181,100.000000,44.830393,45.822785,56.569620,74.884501,86.253165,102.379747,80.430950,199.104482,118.612493,199.326975,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770762,48.457135,199.402816,156.928656,242.795629,231.478324,99.484114,14.131190,187.444355,16.416201,48.765796,50.193737,155.651764,200.959844,153.273901,189.153619,110.349256,173.909989,-0.000455,0.029397,91.096841,62.845824,182.430679,6.700302,69.576030,0.743496,883439.303285,0.901668,8.295744,5.130698,4.002745,0.074351,0.067319,32.000000,111.374486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285785,67.822683,102.863544,100.000000,44.826652,45.822785,56.569620,74.963441,86.253165,102.379747,80.430950,198.968229,118.881328,199.341098,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825917,48.598392,199.385004,157.008193,242.710457,231.445812,99.525730,14.132189,187.525275,16.407058,48.541442,50.153640,155.663229,201.172213,153.233124,189.215735,110.312976,171.837831,-0.000455,0.029386,90.851386,62.832285,182.474915,6.719611,69.598558,0.744457,883231.116217,0.903110,8.341023,4.962046,4.006494,0.074153,0.066566,32.000000,111.328343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269329,67.829912,102.868109,100.000000,44.784004,45.822785,56.569620,74.948451,86.253165,102.379747,80.430950,199.051460,118.298515,199.328746,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789006,48.598392,199.376703,157.008193,242.704139,231.433237,99.521431,14.132617,187.464741,16.405376,48.653237,50.255104,155.676998,201.041187,153.225728,189.001357,110.273105,173.915007,-0.000457,0.029422,90.663440,63.018775,182.408448,6.704493,69.505692,0.743866,883788.819103,0.902299,8.510841,4.161656,4.001632,0.074952,0.066322,32.000000,111.256840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269113,67.814304,102.844681,100.000000,44.800203,45.822785,56.569620,74.913691,86.253165,102.379747,80.430950,199.042861,118.716169,199.337243,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790613,48.655830,199.444939,157.063646,242.640280,231.474047,99.414498,14.132617,187.366025,16.406359,48.443405,50.114920,155.688100,201.069565,153.250134,189.081543,110.240154,173.063381,-0.000455,0.029427,90.545342,62.867017,182.283306,6.682403,69.456937,0.745285,884066.954415,0.903033,8.549048,5.040676,4.004432,0.074786,0.067032,32.000000,111.204519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266379,67.816140,102.844615,100.000000,44.789149,45.822785,56.569620,74.933983,86.253165,102.379747,80.430950,198.828996,118.193842,199.232955,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931917,48.686611,199.322871,157.115458,242.515623,231.472178,99.539488,14.132759,187.443474,16.406668,49.023303,50.348811,155.719111,200.860296,153.266869,189.040126,110.329906,174.261710,-0.000454,0.029377,90.637807,63.054529,182.263380,6.663126,69.566116,0.746240,884502.555602,0.904277,8.604823,4.730497,4.005674,0.074357,0.066776,32.000000,111.265297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276832,67.824115,102.851220,100.000000,44.831787,45.822785,56.569620,74.933296,86.253165,102.379747,80.430950,199.078975,119.045221,199.397510,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762961,48.664075,199.405457,157.101174,242.530435,231.469436,99.447801,14.131618,187.438410,16.401741,47.919587,50.151769,155.770951,201.087485,153.280647,189.112977,110.361765,172.233935,-0.000455,0.029352,90.660936,63.007484,182.422786,6.670895,69.553974,0.742921,883995.347712,0.900372,8.489463,5.123205,3.991893,0.075522,0.068447,32.000000,111.367588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304392,67.841739,102.873762,100.000000,44.799593,45.822785,56.569620,74.850300,86.253165,102.379747,80.430950,198.895603,118.698448,199.332089,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819573,48.664075,199.337103,157.101174,242.586732,231.451425,99.445395,14.130762,187.398982,16.393131,48.300634,50.231645,155.738398,200.962025,153.294946,189.062575,110.169020,173.833164,-0.000454,0.029290,90.529420,63.102191,182.463536,6.669147,69.541464,0.745461,883988.328776,0.904536,8.641702,4.273472,4.007106,0.075605,0.067921,32.000000,111.362653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296809,67.820830,102.888757,100.000000,44.827779,45.822785,56.569620,74.943956,86.253165,102.379747,80.430950,198.890791,118.604439,199.278392,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732819,48.617905,199.341575,157.046002,242.628260,231.453920,99.623024,14.125767,187.369799,16.370828,48.469073,50.101898,155.674498,200.954747,153.294828,189.062144,110.227351,173.959252,-0.000454,0.029240,90.565359,62.973700,182.284287,6.671821,69.433019,0.744603,884736.580319,0.903345,8.583088,5.111839,4.001180,0.074719,0.067990,32.000000,111.409440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290035,67.824029,102.882847,100.000000,44.823341,45.822785,56.569620,74.911338,86.253165,102.379747,80.430950,199.246047,118.871125,199.442239,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851189,48.721789,199.211718,157.073168,242.656504,231.440948,99.447865,14.126480,187.363321,16.367758,48.979639,50.478492,155.680659,200.959701,153.277522,189.090563,110.353556,173.850268,-0.000454,0.029206,90.623586,63.128457,182.239643,6.641155,69.529374,0.746837,884506.649404,0.903375,8.626760,5.104222,4.008250,0.075054,0.066209,32.000000,111.440129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310103,67.842468,102.855094,100.000000,44.816617,45.822785,56.569620,74.960916,86.253165,102.379747,80.430950,198.895729,118.769713,199.442121,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904627,48.688809,199.319437,157.098934,242.611248,231.361532,99.428601,14.139038,187.567101,16.398328,48.089360,50.441831,155.732541,201.084305,153.276942,189.162935,110.342818,172.824288,-0.000453,0.029204,90.808423,63.133011,182.461207,6.643526,69.590795,0.744074,884002.123470,0.902792,8.608092,4.934185,3.996128,0.073532,0.067190,32.000000,111.461064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258801,67.847655,102.802709,100.000000,44.814982,45.822785,56.569620,74.857549,86.253165,102.379747,80.430950,198.857203,119.130792,199.499792,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898736,48.586025,199.433706,157.039000,242.485375,231.352091,99.356171,14.141179,187.431627,16.410892,48.204091,50.285758,155.700682,201.065733,153.324143,189.160023,110.288205,174.056121,-0.000453,0.029181,90.855606,63.057068,182.407874,6.638494,69.463205,0.742849,884070.523588,0.901166,8.556821,4.615566,3.994238,0.074037,0.066933,32.000000,111.422735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261120,67.847898,102.781194,100.000000,44.809704,45.822785,56.569620,74.857429,86.253165,102.379747,80.430950,198.712342,118.776195,199.434686,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841036,48.586025,199.362592,157.039000,242.309301,231.362149,99.383854,14.131047,187.465133,16.413968,48.662701,50.234529,155.675478,201.024776,153.284067,189.107679,110.312876,173.687839,-0.000453,0.029193,90.760264,62.892728,182.268683,6.631512,69.469473,0.744146,883466.885844,0.901976,8.423166,5.082310,3.996769,0.074197,0.066239,32.000000,111.384054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247091,67.843414,102.750133,100.000000,44.848780,45.822785,56.569620,74.858121,86.253165,102.379747,80.430950,198.767707,118.364026,199.273710,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799300,48.601690,199.481298,157.005393,242.279971,231.343182,99.508455,14.135043,187.496423,16.412693,48.561105,50.252982,155.657264,201.084223,153.282074,189.190883,110.241063,173.578219,-0.000453,0.029222,90.764995,62.909139,182.517906,6.628555,69.530370,0.744691,883481.826486,0.902925,8.482832,4.909499,3.999969,0.075043,0.068125,32.000000,111.254120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269410,67.850794,102.764418,100.000000,44.825892,45.822785,56.569620,74.888275,86.253165,102.379747,80.430950,199.016910,118.711873,199.419855,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871152,48.662426,199.362842,157.032839,242.300671,231.306314,99.343829,14.138182,187.450367,16.412881,48.343105,50.333441,155.703348,201.070564,153.288933,189.056631,110.333609,174.862962,-0.000453,0.029227,90.881621,62.889735,182.410098,6.602491,69.613690,0.744882,883842.383124,0.902600,8.541688,4.937173,4.005705,0.076054,0.069420,32.000000,111.251184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282743,67.852501,102.772243,100.000000,44.878705,45.822785,56.569620,74.908929,86.253165,102.379747,80.430950,198.687658,118.368705,199.261043,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940356,48.652257,199.519823,157.070927,242.135521,231.256906,99.396231,14.130904,187.520232,16.409085,48.033492,50.352966,155.705951,201.266175,153.256689,189.185603,110.309131,172.924056,-0.000452,0.029214,91.009358,63.079301,182.494352,6.607318,69.477787,0.742741,883403.272493,0.902658,8.528084,5.360635,3.997558,0.074845,0.067333,32.000000,111.258791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295158,67.856202,102.792309,100.000000,44.831364,45.822785,56.569620,74.866367,86.253165,102.379747,80.430950,198.792461,118.688974,199.409666,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004708,48.652257,199.447250,157.070927,241.994481,231.190370,99.471963,14.133330,187.489317,16.413152,47.784339,50.415494,155.717116,201.223098,153.287221,189.226492,110.285091,174.590232,-0.000450,0.029241,91.163689,63.320716,182.416341,6.611808,69.595594,0.743514,883091.386554,0.900574,8.446392,4.605262,3.995162,0.074057,0.065542,32.000000,111.293358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311182,67.848541,102.819609,100.000000,44.906764,45.822785,56.569620,74.824272,86.253165,102.379747,80.430950,198.943927,118.584110,199.306047,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843396,48.528313,199.513491,157.059725,241.970287,231.134047,99.517891,14.118917,187.494026,16.411365,48.696054,50.244815,155.734575,201.099412,153.302474,189.204093,110.340561,172.309058,-0.000451,0.029241,91.325917,62.935812,182.512060,6.622955,69.634068,0.740992,882898.941393,0.898342,8.379951,5.299852,3.988569,0.075415,0.067175,32.000000,111.338091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311705,67.854057,102.820411,100.000000,44.878531,45.822785,56.569620,74.781364,86.253165,102.379747,80.430950,199.035783,119.309875,199.532955,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894205,48.566513,199.470946,157.033679,241.996359,231.133549,99.580942,14.127765,187.508594,16.410167,48.211125,50.287937,155.680248,201.197798,153.291127,189.281881,110.219908,174.400041,-0.000450,0.029312,91.447256,62.786042,182.556476,6.626641,69.592001,0.742432,882254.227071,0.900626,8.422677,4.325104,4.002807,0.074219,0.067419,32.000000,111.352134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312973,67.850334,102.800224,100.000000,44.894909,45.822785,56.569620,74.863618,86.253165,102.379747,80.430950,199.161884,118.354936,199.336574,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817103,48.576681,199.477702,157.031718,242.022319,231.164856,99.418254,14.133045,187.384758,16.411603,48.693189,50.130618,155.691575,201.089402,153.285449,189.183669,110.333519,173.991179,-0.000448,0.029368,91.574721,63.002214,182.534835,6.620310,69.548335,0.743205,882860.956779,0.901304,8.442184,4.884967,3.999492,0.073468,0.066035,32.000000,111.394385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307579,67.857412,102.823299,100.000000,44.916713,45.822785,56.569620,74.838435,86.253165,102.379747,80.430950,198.836508,119.104481,199.384764,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859867,48.669846,199.337254,157.032839,242.038748,231.177624,99.494318,14.129192,187.319289,16.411483,48.531898,50.293750,155.679159,201.009710,153.272228,189.003474,110.363067,173.259109,-0.000446,0.029445,91.564493,62.922237,182.511240,6.628363,69.661684,0.743816,882664.312023,0.902300,8.498252,5.010891,4.004201,0.075322,0.067560,32.000000,111.382346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278552,67.849551,102.772784,100.000000,44.890170,45.822785,56.569620,74.879986,86.253165,102.379747,80.430950,198.988636,118.328547,199.193144,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936435,48.669846,199.413306,157.032839,242.038810,231.195325,99.524385,14.131475,187.598599,16.411501,48.167866,50.222125,155.717435,201.123386,153.285267,189.108922,110.242000,173.397699,-0.000446,0.029435,91.680145,63.050957,182.597876,6.642113,69.635615,0.741921,882758.577207,0.901037,8.547173,4.686557,3.997950,0.074545,0.066532,32.000000,111.418532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325652,67.855548,102.781346,100.000000,44.884607,45.822785,56.569620,74.855166,86.253165,102.379747,80.430950,199.048770,118.783061,199.447117,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831415,48.637967,199.257981,157.031158,242.147942,231.192981,99.568589,14.127622,187.427223,16.411499,48.684026,50.255145,155.696320,201.037660,153.256113,189.039552,110.248863,173.479384,-0.000446,0.029449,91.705621,62.933899,182.444733,6.648767,69.547601,0.741441,883232.143820,0.899298,8.468029,4.863502,3.993343,0.074953,0.066573,32.000000,111.392537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296604,67.833105,102.754302,100.000000,44.903057,45.822785,56.569620,74.807715,86.253165,102.379747,80.430950,199.137178,118.613989,199.305575,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763330,48.675618,199.396293,157.028918,242.147527,231.216950,99.611286,14.128478,187.328055,16.408228,48.559949,50.211656,155.704147,200.917012,153.245406,189.026881,110.192829,174.325990,-0.000445,0.029448,91.746088,62.900287,182.226140,6.646820,69.375138,0.743275,883282.082456,0.900916,8.544727,4.889557,3.998642,0.074768,0.067055,32.000000,111.418494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294835,67.838821,102.769720,100.000000,44.862958,45.822785,56.569620,74.866865,86.253165,102.379747,80.430950,199.222573,118.617595,199.306440,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870778,48.697329,199.214308,157.060845,242.193016,231.277583,99.441217,14.132759,187.335932,16.410074,48.685431,50.200668,155.694290,201.170337,153.249529,189.093583,110.354378,172.128317,-0.000446,0.029537,91.789431,62.991800,182.311675,6.656299,69.518437,0.746566,883888.731650,0.902088,8.652863,5.286092,4.006892,0.074092,0.066298,32.000000,111.448075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319703,67.829621,102.782802,100.000000,44.877885,45.822785,56.569620,74.905163,86.253165,102.379747,80.430950,198.882435,118.266564,199.269973,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913871,48.697329,199.384675,157.060845,242.281656,231.324560,99.415760,14.124482,187.301178,16.412605,48.198310,50.207660,155.728281,200.979884,153.246902,189.003980,110.128260,173.639158,-0.000446,0.029575,91.768638,62.959837,182.394440,6.654074,69.439051,0.743359,883195.786489,0.901758,8.563374,4.238062,3.994610,0.073505,0.066568,32.000000,111.469967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318484,67.829648,102.779331,100.000000,44.848168,45.822785,56.569620,74.843660,86.253165,102.379747,80.430950,198.831521,118.363681,199.356952,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717365,48.688260,199.248391,157.054964,242.266000,231.316359,99.622353,14.127622,187.365770,16.401231,48.545773,50.083448,155.731938,200.920233,153.258529,189.055524,110.313072,173.087606,-0.000446,0.029653,91.621554,62.814650,182.307843,6.663237,69.535511,0.744241,884358.014746,0.901307,8.518825,5.074517,3.994574,0.074190,0.066821,32.000000,111.440848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321262,67.834510,102.786694,100.000000,44.876790,45.822785,56.569620,74.815576,86.253165,102.379747,80.430950,199.244707,118.705506,199.404827,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897671,48.700352,199.199853,156.998671,242.215985,231.282343,99.350961,14.130476,187.351954,16.390679,48.828653,50.173044,155.678625,200.951628,153.250095,188.949834,110.195795,175.097178,-0.000445,0.029774,91.506875,63.080016,182.311349,6.676088,69.512353,0.745414,883806.131641,0.903335,8.713131,4.667356,4.007622,0.074020,0.066684,32.000000,111.439664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325307,67.836482,102.777107,100.000000,44.904276,45.822785,56.569620,74.925279,86.253165,102.379747,80.430950,198.701921,118.955546,199.436810,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760987,48.723163,199.220921,157.023597,242.095838,231.224281,99.497375,14.129905,187.401395,16.393155,48.281817,50.312657,155.675640,201.132418,153.234595,189.140926,110.287698,172.712803,-0.000444,0.029871,91.543071,62.917070,182.392195,6.691448,69.607370,0.743001,884111.929020,0.902751,8.602782,5.035715,4.000301,0.073612,0.067436,32.000000,111.385024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304581,67.807399,102.778684,100.000000,44.846331,45.822785,56.569620,74.823381,86.253165,102.379747,80.430950,198.994750,118.880330,199.517494,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904432,48.704200,199.314309,157.041521,242.148616,231.162680,99.439903,14.132189,187.416263,16.402408,48.291326,50.404281,155.719577,200.975848,153.246119,189.003700,110.251040,174.088104,-0.000444,0.029957,91.568615,63.026514,182.270641,6.658868,69.745529,0.743769,883579.257809,0.903318,8.702834,4.541332,4.003556,0.074468,0.068120,32.000000,111.440624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338391,67.854581,102.822430,100.000000,44.887728,45.822785,56.569620,74.899840,86.253165,102.379747,80.430950,198.879807,118.711566,199.513364,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925729,48.704200,199.416483,157.041521,242.242532,231.118377,99.710947,14.139324,187.503155,16.402815,47.412012,50.091739,155.708750,201.327763,153.272380,189.191578,110.190248,173.814792,-0.000445,0.030020,91.523374,62.832232,182.461656,6.657625,69.624391,0.740402,883255.095334,0.900664,8.535452,5.132329,3.993920,0.075613,0.067468,32.000000,111.449954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328553,67.848886,102.799484,100.000000,44.886158,45.822785,56.569620,74.815375,86.253165,102.379747,80.430950,199.421894,118.695648,199.505024,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869879,48.496984,199.318210,157.006793,242.319773,231.101641,99.616950,14.134615,187.499263,16.403961,48.340908,50.412392,155.674699,201.047262,153.274570,189.119885,110.266971,174.453904,-0.000444,0.030107,91.516789,63.126300,182.479299,6.637252,69.554367,0.741541,883305.141486,0.897618,8.513444,5.083220,3.994263,0.075272,0.067497,32.000000,111.384900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301469,67.810938,102.784953,100.000000,44.947571,45.822785,56.569620,74.799042,86.253165,102.379747,80.430950,199.233900,118.533136,199.406637,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741708,48.537657,199.382268,156.998391,242.290108,231.092839,99.367991,14.122199,187.444027,16.406843,48.155474,50.093944,155.666852,201.110033,153.265935,189.242905,110.193942,173.666259,-0.000443,0.030179,91.476018,62.729673,182.406678,6.595477,69.510307,0.742235,882401.814979,0.898993,8.363957,5.263287,3.996765,0.075210,0.066385,32.000000,111.356673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312768,67.808944,102.799612,100.000000,44.898396,45.822785,56.569620,74.829072,86.253165,102.379747,80.430950,198.735983,118.617633,199.491137,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768887,48.576956,199.356500,156.981027,242.227272,231.086480,99.613539,14.132331,187.411339,16.412308,48.625015,50.261803,155.663945,200.990995,153.258849,189.035134,110.311242,174.293767,-0.000441,0.030206,91.489721,62.988595,182.450747,6.568303,69.625151,0.744643,883003.662252,0.903897,8.537301,5.019745,4.008352,0.073696,0.067318,32.000000,111.370547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327841,67.836109,102.815216,100.000000,44.947956,45.822785,56.569620,74.901336,86.253165,102.379747,80.430950,199.227078,118.776003,199.518163,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874056,48.576956,199.458180,156.981027,242.262929,231.104672,99.491143,14.127907,187.463464,16.416579,47.874611,50.264852,155.626319,201.058169,153.242296,189.089057,110.238444,173.447511,-0.000440,0.030218,91.493448,62.996913,182.344349,6.552684,69.542670,0.743059,882559.142560,0.901197,8.548445,5.154740,4.005645,0.074423,0.066804,32.000000,111.367880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313021,67.810446,102.798538,100.000000,44.924224,45.822785,56.569620,74.886113,86.253165,102.379747,80.430950,198.982287,118.368168,199.438266,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829803,48.523641,199.387079,156.983828,242.228230,231.101993,99.463389,14.131190,187.330440,16.413825,47.922258,50.304033,155.652553,200.997356,153.224301,189.056810,110.239860,173.848611,-0.000438,0.030300,91.165236,62.858076,182.312552,6.533985,69.563153,0.742871,882731.302569,0.900261,8.439611,4.887133,3.999237,0.075475,0.067852,32.000000,111.425102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342716,67.823969,102.802364,100.000000,44.963481,45.822785,56.569620,74.817273,86.253165,102.379747,80.430950,198.926778,118.785707,199.525520,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730804,48.467853,199.463458,156.923055,242.240146,231.121868,99.649235,14.129620,187.470734,16.417688,48.636627,50.209711,155.643490,201.088912,153.242104,189.118313,110.328461,173.235868,-0.000439,0.030370,91.200512,62.700665,182.396641,6.535226,69.603462,0.742848,882398.195095,0.901835,8.425572,4.995356,4.000984,0.074180,0.067278,32.000000,111.423767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365134,67.842684,102.830584,100.000000,44.984424,45.822785,56.569620,74.846617,86.253165,102.379747,80.430950,199.298470,118.685062,199.498533,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712696,48.488464,199.407833,156.914653,242.316434,231.149771,99.457110,14.131903,187.356486,16.415147,48.537050,50.223690,155.624442,201.080921,153.207447,188.997710,110.180487,174.393732,-0.000438,0.030438,91.125040,62.956313,182.245555,6.531132,69.589903,0.743946,882313.272438,0.901502,8.478796,4.711788,4.010863,0.075276,0.066960,32.000000,111.427539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317600,67.805048,102.814014,100.000000,44.989613,45.822785,56.569620,74.902185,86.253165,102.379747,80.430950,198.914219,118.871317,199.616472,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649998,48.571734,199.269049,156.978507,242.336667,231.156235,99.528306,14.123198,187.325227,16.412739,48.711867,50.000080,155.643662,200.983003,153.193777,189.083207,110.233348,173.032741,-0.000438,0.030537,91.118763,62.806959,182.372761,6.533526,69.618857,0.744317,883213.047040,0.903771,8.518174,5.325625,4.011205,0.075329,0.067494,32.000000,111.450656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319644,67.801272,102.787006,100.000000,44.967755,45.822785,56.569620,74.914474,86.253165,102.379747,80.430950,199.056612,118.511043,199.480280,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772227,48.571734,199.228336,156.978507,242.315082,231.128949,99.469479,14.126623,187.316394,16.413882,48.236987,50.216298,155.683963,200.858400,153.223627,188.992593,110.229469,174.311892,-0.000437,0.030635,91.141795,62.817244,182.318265,6.520355,69.575689,0.744688,883310.137027,0.904629,8.666469,4.724933,4.013475,0.072905,0.066439,32.000000,111.496648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335332,67.805340,102.788288,100.000000,44.929823,45.822785,56.569620,74.952505,86.253165,102.379747,80.430950,198.938958,118.691889,199.523985,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743498,48.669846,199.247676,157.042641,242.296963,231.121017,99.458459,14.131332,187.348234,16.416697,48.436630,50.170164,155.695584,200.863598,153.213696,188.905383,110.223901,173.193342,-0.000438,0.030712,91.044342,63.042974,182.392643,6.506850,69.651587,0.743320,883061.984851,0.902587,8.539764,5.243791,4.002801,0.077449,0.067409,32.000000,111.462987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310330,67.783204,102.778677,100.000000,44.954914,45.822785,56.569620,74.885147,86.253165,102.379747,80.430950,198.916918,118.772398,199.477251,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866904,48.637142,199.316906,157.047682,242.253791,231.125188,99.448101,14.141179,187.394200,16.425924,47.547352,50.337413,155.688109,200.949610,153.242945,189.127753,110.256656,172.911641,-0.000438,0.030781,90.871059,63.018679,182.545090,6.513687,69.659455,0.743147,883355.639846,0.903485,8.667635,4.799195,4.005502,0.074923,0.067415,32.000000,111.487394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329513,67.805751,102.788535,100.000000,44.921789,45.822785,56.569620,74.901315,86.253165,102.379747,80.430950,198.896202,118.606395,199.497825,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855551,48.465105,199.247243,157.031438,242.234518,231.132375,99.383258,14.131760,187.421064,16.401318,47.739680,50.242390,155.664435,201.117637,153.254415,189.047439,110.262706,173.531515,-0.000439,0.030780,90.764441,62.986064,182.433861,6.530635,69.664857,0.741548,882900.832685,0.901027,8.507192,4.652722,3.996978,0.074803,0.066659,32.000000,111.428135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323397,67.763845,102.771860,100.000000,44.938911,45.822785,56.569620,74.830393,86.253165,102.379747,80.430950,198.766517,118.879870,199.552310,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881445,48.465105,199.422661,157.031438,242.240340,231.155791,99.544042,14.133330,187.266388,16.367588,48.152608,50.321442,155.668802,200.985470,153.254632,188.964097,110.252277,174.291338,-0.000439,0.030820,90.784853,62.973749,182.271456,6.535373,69.634855,0.741079,882429.951411,0.901434,8.346896,4.896718,3.996491,0.074978,0.067068,32.000000,111.416134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318236,67.767827,102.769334,100.000000,44.922096,45.822785,56.569620,74.834555,86.253165,102.379747,80.430950,199.088083,118.355357,199.410374,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785975,48.383760,199.270559,156.967864,242.266766,231.201415,99.448150,14.124340,187.309861,16.365559,48.265079,50.125486,155.599231,200.932281,153.215483,189.013453,110.437226,172.585950,-0.000439,0.030911,90.798077,62.818555,182.245497,6.513921,69.602911,0.741600,882550.259881,0.899550,8.320119,5.212731,3.997933,0.075704,0.068539,32.000000,111.310386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324746,67.758539,102.730507,100.000000,44.949431,45.822785,56.569620,74.872151,86.253165,102.379747,80.430950,198.896300,118.762502,199.484096,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715492,48.452188,199.218487,156.913533,242.226537,231.244799,99.563115,14.129192,187.225313,16.368194,48.396234,50.046520,155.607413,200.890325,153.205508,188.964359,110.136527,171.890826,-0.000439,0.030997,90.858102,62.919787,182.032532,6.522041,69.502151,0.742763,881760.976529,0.902308,8.337553,4.340506,4.002544,0.075455,0.067695,32.000000,111.290215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325026,67.746754,102.756099,100.000000,44.950819,45.822785,56.569620,74.870758,86.253165,102.379747,80.430950,199.126230,118.522243,199.502939,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545854,48.512373,199.209810,156.936498,242.158477,231.299884,99.574706,14.126908,187.126438,16.366418,49.188519,49.822835,155.596109,200.699669,153.174836,188.843101,109.924099,173.820660,-0.000440,0.031070,90.872999,62.400483,182.275639,6.522059,69.317362,0.744932,883552.999295,0.903031,8.479000,4.359608,4.007171,0.074933,0.067140,32.000000,111.257752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330861,67.745112,102.738913,100.000000,44.915978,45.822785,56.569620,74.911849,86.253165,102.379747,80.430950,199.149412,118.278493,199.400579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.406031,48.834744,198.964777,157.059725,242.209742,231.292435,99.436340,14.130476,187.009062,16.368788,50.838302,50.036434,155.592251,200.490073,153.161869,188.622736,110.167869,173.863895,-0.000442,0.031166,90.927003,62.836290,182.103322,6.509204,69.375925,0.749490,885256.976062,0.906732,8.715254,5.351729,4.020716,0.074064,0.065947,32.000000,111.309649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329524,67.731290,102.707784,100.000000,44.888103,45.822785,56.569620,75.013456,86.253165,102.379747,80.430950,198.872681,118.599146,199.469579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674199,48.834744,198.837158,157.059725,242.320106,231.248914,99.465071,14.122485,187.079030,16.363702,49.140720,50.050534,155.660646,200.473926,153.151717,188.572045,110.151933,173.194778,-0.000444,0.031224,90.859664,62.735349,181.952403,6.490487,69.473302,0.750803,885371.052172,0.911643,9.183095,5.125352,4.027135,0.074973,0.066181,32.000000,111.309959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327949,67.751347,102.693311,100.000000,44.815429,45.822785,56.569620,75.105397,86.253165,102.379747,80.430950,198.930143,118.708804,199.486535,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931686,49.149985,198.944223,157.268656,242.358693,231.205686,99.559333,14.134757,187.157004,16.362273,47.933682,50.341712,155.774142,200.868980,153.172454,188.821451,110.260064,173.149264,-0.000444,0.031288,90.769005,62.811984,182.203051,6.452585,69.416471,0.745673,884777.878560,0.905746,8.904372,4.871741,4.002826,0.074941,0.067333,32.000000,111.339605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317039,67.732927,102.672089,100.000000,44.777309,45.822785,56.569620,74.960218,86.253165,102.379747,80.430950,199.118666,118.447526,199.451838,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812739,48.853158,199.137321,157.273417,242.436964,231.126568,99.536977,14.137041,187.209463,16.357706,46.986429,50.138512,155.786693,200.886594,153.248712,188.866761,110.013645,174.379280,-0.000446,0.031318,90.733621,62.925185,182.061918,6.419642,69.499450,0.743727,884635.478536,0.900334,8.953075,4.745246,3.984328,0.074568,0.066878,32.000000,111.300872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279771,67.718057,102.668551,100.000000,44.810357,45.822785,56.569620,74.817023,86.253165,102.379747,80.430950,199.073954,118.272855,199.439800,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739345,48.473349,199.014830,157.129181,242.481106,231.100398,99.498678,14.135899,187.208158,16.353154,47.767999,50.169695,155.764825,200.709475,153.334357,188.782826,110.155682,172.613670,-0.000448,0.031329,90.650813,62.953284,182.320035,6.403033,69.493208,0.741759,884660.874787,0.900642,8.702569,5.161805,3.990473,0.074306,0.066602,32.000000,111.331121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301387,67.742210,102.711878,100.000000,44.823393,45.822785,56.569620,74.878188,86.253165,102.379747,80.430950,198.997356,118.562631,199.470327,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888497,48.472250,199.103025,157.034239,242.411923,231.060913,99.277877,14.131760,187.131617,16.357307,48.042147,50.235405,155.669876,200.720341,153.287914,188.815032,110.188068,174.436522,-0.000449,0.031250,90.420666,63.049283,182.020090,6.404868,69.471493,0.743747,882968.756885,0.902624,8.475442,4.633263,4.001155,0.074357,0.067337,32.000000,111.393949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265845,67.728237,102.707375,100.000000,44.806321,45.822785,56.569620,74.920392,86.253165,102.379747,80.430950,198.555753,118.356777,199.252782,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896695,48.472250,199.076528,157.034239,242.442559,231.049431,99.455069,14.132189,187.345004,16.353415,47.535960,50.123589,155.664567,200.887777,153.277660,189.006145,110.039940,173.110782,-0.000449,0.031205,90.349023,62.690329,182.247146,6.372208,69.491057,0.742106,882486.640800,0.901467,8.319973,5.335215,3.990961,0.074533,0.066836,32.000000,111.430045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237992,67.725713,102.729433,100.000000,44.794837,45.822785,56.569620,74.834322,86.253165,102.379747,80.430950,198.910138,118.447027,199.389839,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881486,48.351057,199.071948,156.948260,242.308108,231.051231,99.633185,14.130191,187.191499,16.355345,48.433743,50.355501,155.644941,200.744050,153.264399,188.844917,110.201385,173.438204,-0.000449,0.031194,90.371350,63.235408,182.145131,6.348199,69.470837,0.741676,883027.143789,0.899652,8.311498,4.949842,3.989774,0.073626,0.066069,32.000000,111.385087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220133,67.718640,102.748778,100.000000,44.840321,45.822785,56.569620,74.826090,86.253165,102.379747,80.430950,199.266370,118.531180,199.287086,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872459,48.398600,199.218785,156.896730,242.184725,231.055078,99.316481,14.134900,187.213043,16.363372,47.427207,50.125975,155.584565,200.852651,153.227283,188.982453,110.122441,172.958415,-0.000452,0.031201,90.280592,63.020895,182.260789,6.322864,69.411933,0.741812,881997.727512,0.898048,8.206028,4.920442,3.990899,0.074844,0.066900,32.000000,111.345020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191907,67.708671,102.737099,100.000000,44.771998,45.822785,56.569620,74.835240,86.253165,102.379747,80.430950,198.632961,118.854287,199.365842,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741900,48.350508,199.052426,156.858082,242.112683,231.039707,99.541245,14.133045,187.294050,16.364330,48.071349,50.193643,155.607329,200.868246,153.221338,188.866839,110.063246,173.585526,-0.000453,0.031125,90.336858,62.786911,182.238212,6.296301,69.402964,0.743076,882498.754630,0.901229,8.262906,4.805829,3.994565,0.075034,0.066902,32.000000,111.404244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220279,67.723779,102.774113,100.000000,44.776979,45.822785,56.569620,74.837354,86.253165,102.379747,80.430950,199.082490,118.748157,199.453175,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
