OSU 80 Ton Compressor Load Stand
49.720464,48.350508,199.181181,156.858082,241.960599,230.995516,99.427081,14.131475,187.198504,16.361533,48.382994,50.197759,155.596423,200.735060,153.202054,188.843267,110.261223,172.848557,-0.000454,0.031135,90.380222,62.839575,182.047378,6.305894,69.465041,0.744303,882809.056321,0.901637,8.349952,5.117933,4.001705,0.073136,0.066025,32.000000,111.427840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202463,67.705515,102.773161,100.000000,44.749562,45.822785,56.569620,74.910931,86.253165,102.379747,80.430950,198.854162,118.519941,199.408486,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898010,48.422234,199.012099,156.832037,241.907115,230.982044,99.402851,14.133045,187.280485,16.370623,47.753103,50.096018,155.554814,200.747883,153.171273,188.834407,110.106866,173.912824,-0.000454,0.031154,90.479120,62.807984,182.099854,6.266070,69.444427,0.744130,881776.871911,0.902932,8.372168,4.622672,4.006020,0.074125,0.067119,32.000000,111.276024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187414,67.707498,102.790924,100.000000,44.708350,45.822785,56.569620,74.848447,86.253165,102.379747,80.430950,198.805702,118.804386,199.326779,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722381,48.420310,199.069248,156.791149,241.878855,231.010063,99.495688,14.137326,187.299639,16.377321,48.407560,50.214656,155.533200,200.873343,153.167007,188.880736,110.235896,172.053059,-0.000454,0.031153,90.418130,62.961735,182.191588,6.248959,69.364936,0.741658,881845.517359,0.898350,8.260861,5.091851,3.988420,0.074951,0.066466,32.000000,111.271522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194366,67.726529,102.823140,100.000000,44.734912,45.822785,56.569620,74.820502,86.253165,102.379747,80.430950,198.991376,118.269211,199.309194,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703515,48.411241,199.111961,156.756143,241.927685,231.042371,99.516920,14.131475,187.047651,16.376882,48.185572,50.186876,155.507762,200.743215,153.167996,188.812465,110.017254,173.329954,-0.000453,0.031185,90.180474,62.729147,182.011320,6.212532,69.391477,0.745087,882116.776481,0.902505,8.439983,4.326036,4.003615,0.075363,0.067158,32.000000,111.311602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220370,67.748834,102.821643,100.000000,44.722480,45.822785,56.569620,74.919220,86.253165,102.379747,80.430950,199.033839,118.784135,199.347943,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674285,48.441196,199.002680,156.777987,241.875150,231.055262,99.543351,14.131618,187.188187,16.375883,48.825861,50.125292,155.491094,200.730473,153.112234,188.792887,110.242708,173.375641,-0.000454,0.031160,90.088553,62.872389,181.965126,6.201433,69.466772,0.745252,883260.752780,0.902797,8.450469,5.060938,4.005994,0.074784,0.068079,32.000000,111.243096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208261,67.711324,102.797644,100.000000,44.711777,45.822785,56.569620,74.932173,86.253165,102.379747,80.430950,199.086701,118.935409,199.375795,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822940,48.441196,199.083951,156.777987,241.777798,231.061802,99.141733,14.143177,187.177355,16.378591,47.549581,50.377259,155.534901,200.770410,153.122864,188.843398,110.207233,172.375597,-0.000455,0.031162,89.846056,63.022637,182.215876,6.192170,69.343719,0.744652,882461.019897,0.903274,8.510736,4.853902,4.006151,0.074548,0.067127,32.000000,111.234968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231126,67.730069,102.799830,100.000000,44.678953,45.822785,56.569620,74.949963,86.253165,102.379747,80.430950,198.283466,118.588751,199.245976,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878493,48.527488,199.190320,156.845760,241.818519,231.068174,99.436460,14.135328,187.203011,16.376709,47.281749,50.292739,155.555206,201.009323,153.103838,188.858203,109.983956,173.430282,-0.000456,0.031146,89.757985,62.873159,182.130037,6.179412,69.499397,0.744227,882342.203364,0.903951,8.356724,4.485375,3.995829,0.075986,0.069532,32.000000,111.302095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218580,67.727902,102.786873,100.000000,44.685339,45.822785,56.569620,74.866408,86.253165,102.379747,80.430950,198.872919,118.608428,199.149241,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711983,48.287301,199.127494,156.847160,241.896964,231.038543,99.548726,14.143320,187.132552,16.370077,48.187033,50.129847,155.579761,200.828941,153.139099,188.855438,110.182684,173.781732,-0.000457,0.031139,89.831962,62.853380,182.197745,6.175785,69.180593,0.742325,883556.468835,0.900399,8.385554,5.134678,3.993511,0.075191,0.067170,32.000000,111.352156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230230,67.734996,102.772276,100.000000,44.744863,45.822785,56.569620,74.825914,86.253165,102.379747,80.430950,199.097453,117.918449,199.061004,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819502,48.332095,199.174478,156.840439,241.850192,231.036025,99.382190,14.131903,187.213642,16.366164,48.367119,50.318878,155.562099,200.789798,153.162671,188.800180,110.272900,174.303786,-0.000457,0.031122,89.884653,62.979019,182.071628,6.176571,69.489222,0.745081,882019.360642,0.901304,8.228514,5.072396,4.000902,0.073899,0.066926,32.000000,111.373010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234885,67.736331,102.745777,100.000000,44.695409,45.822785,56.569620,74.923194,86.253165,102.379747,80.430950,198.764380,118.046863,199.057935,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862189,48.332095,199.059607,156.840439,241.779282,231.035671,99.482515,14.135185,187.162826,16.362373,47.217943,50.270830,155.529259,200.933341,153.117200,188.903531,110.318545,171.961952,-0.000457,0.031131,89.793616,63.031308,182.063815,6.161691,69.478862,0.742622,881711.346093,0.901455,8.251182,5.197105,3.997922,0.075144,0.067304,32.000000,111.312136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217026,67.720521,102.721884,100.000000,44.687280,45.822785,56.569620,74.862631,86.253165,102.379747,80.430950,198.965031,118.100063,199.121861,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812743,48.332370,199.189848,156.853601,241.762159,231.075211,99.297911,14.135471,187.264279,16.360672,47.658167,50.196719,155.544652,200.809838,153.137957,188.962978,110.010862,172.668254,-0.000458,0.031111,89.798665,62.911854,182.215512,6.171640,69.276345,0.741855,881337.827962,0.899687,8.207021,4.206442,3.992196,0.075088,0.067437,32.000000,111.378841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208213,67.741648,102.711702,100.000000,44.658154,45.822785,56.569620,74.834334,86.253165,102.379747,80.430950,198.595822,118.369204,199.146999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558196,48.207608,199.119828,156.801231,241.759447,231.069327,99.587070,14.127907,187.086251,16.354231,48.745882,49.977824,155.504482,200.623850,153.134768,188.703287,110.026277,173.745588,-0.000458,0.031085,89.769994,62.484794,181.944610,6.179392,69.497011,0.745164,882959.948115,0.902510,8.258454,4.800156,3.998773,0.074406,0.066869,32.000000,111.376029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211778,67.736482,102.700072,100.000000,44.665285,45.822785,56.569620,74.860887,86.253165,102.379747,80.430950,199.174139,117.450396,198.937086,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601390,48.386233,198.999686,156.805712,241.789868,230.989957,99.445033,14.132189,187.005217,16.353269,49.723683,49.954166,155.488966,200.620955,153.097214,188.712620,110.258112,173.752808,-0.000459,0.031065,89.806305,62.525013,182.012850,6.176940,69.278679,0.745690,882983.410047,0.904688,8.397663,5.219344,4.017899,0.073907,0.066143,32.000000,111.377633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207166,67.763899,102.689702,100.000000,44.668986,45.822785,56.569620,75.009464,86.253165,102.379747,80.430950,198.890067,118.113065,199.144088,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864680,48.744050,198.986241,156.936498,241.829547,230.933654,99.393406,14.132759,187.018046,16.356867,48.717998,50.397542,155.515488,200.784294,153.085565,188.782946,110.275942,173.033161,-0.000460,0.031066,89.652266,63.048158,182.187511,6.149104,69.483478,0.747301,882122.413864,0.905248,8.531422,4.990413,4.011978,0.074551,0.066178,32.000000,111.389507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229702,67.756102,102.742052,100.000000,44.590106,45.822785,56.569620,74.991415,86.253165,102.379747,80.430950,198.786812,117.855239,199.176307,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977427,48.744050,199.017158,156.936498,241.860426,230.926751,99.612162,14.129620,187.219530,16.354978,47.134308,50.431601,155.586114,200.789798,153.082952,188.726186,110.113524,173.865977,-0.000462,0.031065,89.505099,63.083407,182.217982,6.151059,69.500709,0.742199,882415.384507,0.901092,8.616400,4.682509,3.990525,0.073230,0.066689,32.000000,111.318697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220192,67.762386,102.714121,100.000000,44.593311,45.822785,56.569620,74.845739,86.253165,102.379747,80.430950,199.224323,119.037895,199.418596,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875730,48.523641,199.218236,156.952181,241.803077,230.916611,99.361473,14.138039,187.339414,16.340492,47.344586,50.276933,155.600256,200.974685,153.152854,188.969784,110.276149,173.228126,-0.000462,0.031027,89.514141,62.958528,182.155591,6.127632,69.489169,0.740585,882941.689046,0.896831,8.499900,5.180536,3.982141,0.074129,0.067243,32.000000,111.378235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228693,67.757588,102.723079,100.000000,44.606892,45.822785,56.569620,74.753317,86.253165,102.379747,80.430950,198.722946,118.602674,199.318360,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819959,48.308462,199.321554,156.867324,241.738432,230.969747,99.501031,14.133901,187.399833,16.339361,47.112724,50.236084,155.551329,200.989303,153.180279,189.048439,110.072331,173.417755,-0.000460,0.031022,89.507540,62.966478,182.309879,6.102414,69.397771,0.742101,881671.534619,0.900246,8.390172,4.758791,3.994618,0.074963,0.067272,32.000000,111.385611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227188,67.758992,102.666186,100.000000,44.636191,45.822785,56.569620,74.827354,86.253165,102.379747,80.430950,199.002062,118.455964,199.366826,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832678,48.172982,199.238966,156.754183,241.737971,230.991270,99.479250,14.131475,187.367172,16.344714,47.798534,50.213840,155.536563,200.985735,153.176824,188.919052,110.198926,173.941943,-0.000460,0.031034,89.567422,62.873227,182.293422,6.076375,69.519486,0.743715,882232.754906,0.900051,8.227077,5.041254,4.000837,0.075415,0.067757,32.000000,111.254380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203051,67.768929,102.677164,100.000000,44.689218,45.822785,56.569620,74.854964,86.253165,102.379747,80.430950,198.958500,118.805153,199.354985,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859579,48.219699,199.254747,156.693692,241.771248,230.981328,99.468554,14.130904,187.352382,16.346802,47.727951,50.316742,155.486221,201.065570,153.152056,189.079178,110.231521,173.497194,-0.000458,0.031026,89.642945,63.010365,182.269519,6.087555,69.507396,0.741785,881349.335442,0.899732,8.078435,5.125687,3.998159,0.074711,0.066866,32.000000,111.220043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224912,67.782923,102.696850,100.000000,44.661059,45.822785,56.569620,74.846315,86.253165,102.379747,80.430950,198.937108,118.750535,199.318439,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820161,48.219699,199.304126,156.693692,241.764486,230.959997,99.385234,14.127907,187.423422,16.345957,47.807935,50.355654,155.485167,200.967326,153.101358,188.970734,110.248538,172.859844,-0.000458,0.030999,89.686477,63.065196,182.200933,6.084887,69.486809,0.741672,881243.053759,0.899368,8.097323,4.914076,3.996318,0.074541,0.066979,32.000000,111.206562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217107,67.771776,102.686439,100.000000,44.662011,45.822785,56.569620,74.826225,86.253165,102.379747,80.430950,198.770468,119.038432,199.403765,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765987,48.194417,199.286437,156.697053,241.684443,230.952421,99.372348,14.128906,187.254936,16.342328,47.923641,50.125180,155.449045,200.883353,153.054107,188.866612,110.118714,174.396775,-0.000458,0.030981,89.727756,62.729192,182.010546,6.054323,69.659140,0.742479,881129.692590,0.900831,8.138104,4.639918,4.000471,0.074989,0.067950,32.000000,111.227292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236341,67.755680,102.659410,100.000000,44.691166,45.822785,56.569620,74.846833,86.253165,102.379747,80.430950,198.744696,118.942850,199.411161,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684871,48.262019,199.125815,156.732339,241.656856,230.934376,99.524382,14.131190,187.198709,16.342860,48.693736,50.094975,155.459816,200.822519,153.061130,188.871992,110.005141,173.747238,-0.000455,0.030998,89.775909,62.697171,182.221836,6.068189,69.432495,0.741230,881753.949422,0.901945,8.168910,5.388620,4.004471,0.074300,0.067033,32.000000,111.271003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223272,67.773376,102.669967,100.000000,44.678831,45.822785,56.569620,74.877125,86.253165,102.379747,80.430950,199.048764,118.442501,199.276543,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818198,48.262019,199.181723,156.732339,241.721268,230.931844,99.489386,14.133616,187.193453,16.341801,49.128712,50.302398,155.439509,200.867512,153.045292,188.848994,110.329277,173.517862,-0.000455,0.030977,89.829536,63.009972,182.144477,6.068447,69.506767,0.744398,882502.611743,0.902304,8.320579,5.241144,4.007776,0.074514,0.067779,32.000000,111.308212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225020,67.756820,102.644390,100.000000,44.638402,45.822785,56.569620,74.925182,86.253165,102.379747,80.430950,198.978772,118.110841,199.229847,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796319,48.427180,199.233036,156.889728,241.795935,230.990635,99.541077,14.133045,187.330170,16.343298,47.952284,50.114211,155.558059,200.891080,153.066155,188.918829,110.126512,172.788911,-0.000456,0.030962,89.962686,63.040929,182.258934,6.085803,69.469552,0.741972,880824.211142,0.899926,8.182456,4.824646,3.998172,0.075537,0.067917,32.000000,111.269918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242070,67.762251,102.594936,100.000000,44.593341,45.822785,56.569620,74.849509,86.253165,102.379747,80.430950,199.082153,118.938286,199.398218,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880369,48.427180,199.132346,156.889728,241.821867,231.046675,99.570292,14.132189,187.369356,16.346262,47.769094,50.242006,155.547745,200.885820,153.103169,188.915203,110.226050,173.843733,-0.000455,0.030959,90.010739,62.994333,182.255467,6.100203,69.523735,0.740951,882172.747581,0.900546,8.301010,4.726206,3.987176,0.075254,0.066650,32.000000,111.321062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254809,67.760035,102.579029,100.000000,44.641235,45.822785,56.569620,74.860786,86.253165,102.379747,80.430950,199.140584,118.796178,199.457148,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803518,48.342538,199.285759,156.855562,241.725956,231.080380,99.486484,14.137326,187.323011,16.351298,47.905055,50.205721,155.532607,201.119941,153.133066,188.931422,110.134203,174.072020,-0.000454,0.030944,90.134973,62.873360,182.230420,6.123448,69.598112,0.741580,882118.904656,0.898813,8.283307,5.059063,3.992199,0.074586,0.067413,32.000000,111.393183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264318,67.763320,102.595500,100.000000,44.616224,45.822785,56.569620,74.811109,86.253165,102.379747,80.430950,198.972967,118.805882,199.409823,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797163,48.309561,199.183653,156.848000,241.571866,231.121965,99.466460,14.128906,187.386340,16.354941,47.910826,50.144672,155.522670,201.004858,153.117027,189.075062,110.370600,173.127252,-0.000452,0.030932,90.238405,62.853669,182.200463,6.145676,69.450591,0.742131,882540.245249,0.901031,8.278169,5.242702,4.001439,0.075836,0.067468,32.000000,111.399372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263768,67.746543,102.598951,100.000000,44.649043,45.822785,56.569620,74.853962,86.253165,102.379747,80.430950,198.932921,118.872122,199.447392,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800993,48.279057,199.223466,156.831757,241.531749,231.208945,99.563768,14.125196,187.422999,16.357822,47.681287,50.240211,155.500659,200.881600,153.128656,188.984973,110.200129,173.486589,-0.000452,0.030997,90.318897,63.069018,182.388954,6.141068,69.402990,0.743579,881530.857990,0.901418,8.251771,4.625829,3.999900,0.074075,0.067349,32.000000,111.380270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267376,67.746414,102.597248,100.000000,44.646884,45.822785,56.569620,74.857065,86.253165,102.379747,80.430950,199.127536,118.357467,199.351838,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800324,48.279057,199.071751,156.831757,241.495136,231.225287,99.368585,14.136755,187.382094,16.366178,47.744697,50.165841,155.505125,200.981067,153.095624,188.993272,110.112470,172.854163,-0.000452,0.031028,90.326063,62.864622,182.233275,6.153018,69.426515,0.744353,882530.057543,0.900722,8.217302,4.941194,4.000391,0.073918,0.066308,32.000000,111.398391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249033,67.761737,102.569583,100.000000,44.628107,45.822785,56.569620,74.855428,86.253165,102.379747,80.430950,198.737171,118.921716,199.353962,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683562,48.201012,199.115759,156.824476,241.540939,231.201912,99.448566,14.134044,187.196660,16.367472,48.571051,50.106764,155.504350,200.740401,153.100531,188.844369,110.221457,174.437172,-0.000453,0.031082,90.347438,62.782193,182.105911,6.182087,69.386783,0.743759,882954.316865,0.902568,8.217995,4.773691,3.997399,0.075996,0.068147,32.000000,111.365952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244028,67.740497,102.541622,100.000000,44.593724,45.822785,56.569620,74.855098,86.253165,102.379747,80.430950,198.897132,118.618592,199.428116,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847303,48.301317,199.158029,156.837358,241.639189,231.149363,99.458605,14.134757,187.244934,16.362449,48.401761,50.326768,155.498526,200.795751,153.060579,188.956560,110.313271,172.320001,-0.000451,0.031154,90.383595,63.006050,182.254935,6.199348,69.177053,0.745604,882418.919998,0.903909,8.260930,5.302087,4.007679,0.074442,0.066869,32.000000,111.296971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242188,67.744063,102.541115,100.000000,44.552628,45.822785,56.569620,74.923417,86.253165,102.379747,80.430950,198.917210,118.877262,199.381657,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971842,48.381561,199.051005,156.873205,241.674356,231.117607,99.507839,14.134329,187.278828,16.368265,47.183207,50.316756,155.523003,200.961353,153.072646,188.981883,110.080009,173.814205,-0.000448,0.031144,90.563816,63.015260,182.272944,6.207838,69.511960,0.745387,882097.702276,0.905099,8.343488,4.661469,4.005465,0.073605,0.066352,32.000000,111.320054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254168,67.741918,102.518457,100.000000,44.579172,45.822785,56.569620,74.834489,86.253165,102.379747,80.430950,199.015679,119.128108,199.508801,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742692,48.208432,199.277049,156.801231,241.751385,231.165996,99.513709,14.129477,187.240144,16.367537,48.161335,50.117141,155.542588,200.873160,153.089655,188.984365,110.178429,173.157043,-0.000448,0.031106,90.642920,62.949966,182.304640,6.203539,69.476607,0.740398,882734.639291,0.897706,8.143179,5.193223,3.983263,0.076892,0.068162,32.000000,111.366510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244152,67.756015,102.547382,100.000000,44.562674,45.822785,56.569620,74.759326,86.253165,99.379747,80.430950,199.027417,118.522013,199.362774,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811574,48.208432,199.146902,156.801231,241.754319,231.196966,99.250084,14.130762,187.163632,16.364725,48.205311,50.261696,155.475930,200.871019,153.093981,188.730262,110.190689,173.334137,-0.000448,0.031054,90.523250,62.846050,182.005223,6.248291,69.413402,0.744184,882338.026149,0.902002,8.207056,4.830020,4.006157,0.073375,0.066956,32.000000,111.387859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247231,67.722904,102.535366,100.000000,44.607900,45.822785,56.569620,74.889099,86.253165,99.379747,80.430950,198.500169,118.886928,199.462734,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804090,48.314782,199.146672,156.776027,241.680672,231.220219,99.452064,14.123769,187.179521,16.365294,47.685816,50.223840,155.457056,200.857829,153.061391,188.998377,110.198424,173.758264,-0.000448,0.031026,90.461415,62.996042,182.076220,6.270446,69.430633,0.743692,882289.464021,0.903128,8.135725,4.889190,3.998005,0.074479,0.067229,32.000000,111.391628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238925,67.711254,102.542370,100.000000,44.631274,45.822785,56.569620,74.850017,86.253165,99.379747,80.430950,198.904128,118.661205,199.393065,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841680,48.245256,199.208600,156.751942,241.786180,231.244846,99.416039,14.143034,187.366309,16.361999,47.690292,50.209480,155.461046,200.975114,153.049101,188.944954,110.268387,173.279318,-0.000449,0.030947,90.466078,62.882662,182.325050,6.300681,69.484737,0.743925,882695.173715,0.901806,8.249821,5.052298,3.998601,0.074229,0.066676,32.000000,111.409271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279447,67.705667,102.538203,100.000000,44.560789,45.822785,56.569620,74.853043,86.253165,99.379747,80.430950,198.832077,118.540692,199.389839,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678938,48.245256,199.158486,156.751942,241.812944,231.258391,99.440041,14.133616,187.274355,16.353246,48.010484,50.111046,155.429081,200.867512,153.057562,188.966175,110.167534,173.249168,-0.000447,0.030867,90.374401,62.777681,182.257220,6.328364,69.341621,0.742934,882184.637913,0.901295,8.141395,4.789387,3.996828,0.074995,0.067992,32.000000,111.297440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287888,67.686246,102.498420,100.000000,44.575279,45.822785,56.569620,74.830279,86.253165,99.379747,80.430950,198.880082,118.972652,199.479100,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623563,48.290324,199.125226,156.733179,241.850774,231.242011,99.495253,14.142035,187.143689,16.348075,48.575865,50.092664,155.435989,200.738281,153.053885,188.839811,110.170890,173.270157,-0.000447,0.030811,90.159391,62.600855,181.995286,6.339697,69.388278,0.746551,882964.457751,0.904414,8.309969,4.878079,4.008912,0.075411,0.068105,32.000000,111.279812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292995,67.706758,102.467829,100.000000,44.510658,45.822785,56.569620,74.923421,86.253165,99.379747,80.405573,198.990506,118.188089,199.248730,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610243,48.290324,199.097243,156.733179,241.830400,231.241594,99.392433,14.132617,187.109101,16.350693,48.968994,49.931366,155.413956,200.621873,153.029494,188.757053,110.223132,173.447323,-0.000447,0.030745,90.075894,62.862770,182.001693,6.347002,69.393706,0.746753,883121.301449,0.905084,8.412493,4.883189,4.012715,0.073672,0.066433,32.000000,111.341105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301565,67.698285,102.440185,100.000000,44.526657,45.822785,56.569620,74.960561,86.253165,99.379747,80.422891,198.784866,118.866062,199.402270,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780066,48.501930,199.073015,156.839878,241.832112,231.264160,99.428233,14.129905,187.122243,16.362425,48.576663,50.228352,155.473420,200.831999,152.995582,188.742933,110.235036,172.648160,-0.000446,0.030679,90.121056,62.789162,182.165730,6.361172,69.390507,0.746793,882919.713131,0.906289,8.426321,4.902369,4.013229,0.074202,0.068429,32.000000,111.345477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320469,67.694341,102.433407,100.000000,44.485835,45.822785,56.569620,74.973631,86.253165,99.379747,80.570043,198.856466,118.612647,199.341255,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810460,48.502480,199.055396,156.918014,241.909986,231.248845,99.375175,14.133187,187.215907,16.390019,48.030882,50.079105,155.506419,200.825169,153.004078,188.778974,110.106192,173.231926,-0.000446,0.030619,90.100839,62.892745,182.134749,6.353499,69.581039,0.745060,883261.927826,0.903154,8.461842,4.567856,3.999051,0.074213,0.066409,32.000000,111.334332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306522,67.686192,102.428947,100.000000,44.490356,45.822785,56.569620,74.879599,86.253165,99.379747,80.523897,198.750351,118.705352,199.459705,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710024,48.395577,199.064668,156.922495,242.014438,231.255212,99.408098,14.135328,187.217393,16.393707,48.038610,50.162464,155.541583,200.712818,153.058329,188.825444,110.109070,173.151467,-0.000446,0.030528,90.134399,62.765998,182.230053,6.349905,69.464359,0.742518,883742.798644,0.902965,8.430925,4.932468,3.996257,0.076227,0.067236,32.000000,111.334435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321121,67.685425,102.447839,100.000000,44.483556,45.822785,56.569620,74.861991,86.253165,99.379747,80.478344,198.816196,118.656756,199.386692,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714333,48.395577,199.027988,156.922495,242.010731,231.214794,99.620597,14.131475,187.167288,16.393438,48.496619,50.083728,155.522391,200.820195,153.092116,188.832348,110.342300,173.071544,-0.000444,0.030462,90.186644,62.921090,182.255732,6.315342,69.472437,0.744905,883603.896932,0.904446,8.428059,4.897129,4.004518,0.073611,0.066546,32.000000,111.246013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317864,67.704629,102.432499,100.000000,44.468903,45.822785,56.569620,74.922382,86.253165,99.379747,80.320394,199.241195,118.624844,199.406362,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694999,48.475273,199.007939,156.940979,242.033947,231.185701,99.327085,14.133187,187.132227,16.393988,48.105376,49.977744,155.541304,200.744275,153.112239,188.943093,110.104228,173.156835,-0.000444,0.030416,90.308011,62.690838,182.072096,6.287961,69.492552,0.744525,882411.318872,0.902272,8.423591,4.631645,4.003433,0.074730,0.067561,32.000000,111.281306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291744,67.706753,102.392587,100.000000,44.458387,45.822785,56.569620,74.922178,86.253165,99.379747,80.344393,198.654170,118.699445,199.382089,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513718,48.424157,198.980027,156.944339,241.992195,231.231238,99.453404,14.129620,186.992189,16.401697,48.107220,49.900430,155.566991,200.607949,153.100511,188.810283,110.100011,173.627972,-0.000443,0.030358,90.356913,62.446647,182.069018,6.294677,69.316471,0.744606,883627.667823,0.905419,8.523330,4.904138,4.004587,0.073424,0.065946,32.000000,111.305990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275154,67.677649,102.404722,100.000000,44.426759,45.822785,56.569620,74.936977,86.253165,99.379747,80.295590,198.906808,118.368667,199.269029,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686547,48.497533,198.881546,156.951061,241.935754,231.292593,99.535151,14.129620,187.111171,16.404641,48.596999,50.102665,155.547064,200.676448,153.104001,188.802623,110.192278,173.395354,-0.000441,0.030313,90.290361,62.756696,182.120576,6.287170,69.370837,0.748885,884001.015210,0.907997,8.660444,5.098261,4.018685,0.074158,0.067388,32.000000,111.345511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271503,67.691050,102.431043,100.000000,44.408201,45.822785,56.569620,75.045948,86.253165,99.379747,80.191605,199.070302,118.485153,199.295819,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810685,48.443120,199.009140,156.964224,241.897930,231.312015,99.416284,14.134757,187.120558,16.414198,47.415003,50.144026,155.559000,200.678650,153.108784,188.788855,110.028987,173.395920,-0.000440,0.030240,90.501071,62.919635,181.922744,6.300062,69.463520,0.746083,883739.101400,0.904172,8.554355,4.912278,4.002724,0.075803,0.068252,32.000000,111.338363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253903,67.680075,102.416228,100.000000,44.403980,45.822785,56.569620,74.962039,86.253165,99.379747,80.198957,198.832568,118.872544,199.317691,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745425,48.443120,198.950364,156.964224,241.903574,231.309706,99.529323,14.132046,187.107713,16.415426,48.048464,50.048562,155.569069,200.766292,153.138976,188.776039,110.134942,173.112108,-0.000439,0.030229,90.603545,62.800124,182.019886,6.316709,69.318700,0.743710,884152.533312,0.902682,8.371333,5.075798,3.995310,0.075234,0.066451,32.000000,111.285465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273703,67.697415,102.431165,100.000000,44.378639,45.822785,56.569620,74.884190,86.253165,99.379747,80.095437,199.058646,118.620701,199.307935,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578612,48.296370,198.903653,156.900930,241.921628,231.280339,99.383521,14.138325,187.134749,16.415760,48.672842,50.072709,155.496614,200.576206,153.095418,188.722016,110.115545,173.749966,-0.000440,0.030213,90.655934,62.710024,182.077397,6.313043,69.280279,0.745970,883779.308189,0.902963,8.438912,4.855376,3.999370,0.073365,0.066230,32.000000,111.297361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252959,67.688283,102.424390,100.000000,44.403242,45.822785,56.569620,74.921579,86.253165,99.379747,80.043430,198.767042,118.526500,199.269934,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724087,48.415363,198.863681,156.888328,241.940649,231.281410,99.513159,14.132902,187.169368,16.410773,48.491062,50.142820,155.514670,200.614493,153.096870,188.825300,110.217441,173.231967,-0.000439,0.030223,90.796564,62.740702,182.040321,6.289794,69.361029,0.748062,883627.595044,0.907181,8.465214,5.131838,4.011884,0.073585,0.067041,32.000000,111.252688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273239,67.727740,102.446835,100.000000,44.313249,45.822785,56.569620,75.021416,86.253165,99.379747,79.832997,199.026317,118.230548,199.284765,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742550,48.496434,198.946849,156.902891,241.868230,231.278981,99.362466,14.134186,187.052978,16.405863,48.025098,50.133871,155.532352,200.706947,153.095674,188.762045,110.138026,174.475514,-0.000440,0.030195,91.002177,62.830035,181.860336,6.259127,69.096277,0.745412,883265.763238,0.903360,8.433267,4.821235,3.999343,0.073327,0.066123,32.000000,111.227979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303491,67.710616,102.479846,100.000000,44.350926,45.822785,56.569620,74.942829,86.253165,99.379747,79.894828,198.724933,118.711489,199.349477,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759026,48.496434,199.059882,156.902891,241.889118,231.271791,99.495481,14.133616,187.198357,16.399218,48.001687,50.176833,155.538308,200.692023,153.091043,189.027129,110.192582,173.053116,-0.000441,0.030220,91.044325,62.847924,182.095693,6.249971,69.265146,0.748429,883868.922715,0.904554,8.495205,5.400903,3.999531,0.072995,0.067775,32.000000,111.153424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270176,67.696794,102.484514,100.000000,44.301520,45.822785,56.569620,74.935268,86.253165,99.379747,79.924883,198.990962,118.958959,199.403018,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768818,48.434875,199.150969,156.900090,241.941928,231.206866,99.521736,14.129049,187.254262,16.398450,47.533652,50.163658,155.529327,200.723501,153.121816,188.902610,110.063142,173.574348,-0.000441,0.030194,90.997359,62.879622,182.206643,6.274602,69.345713,0.746666,883514.813313,0.902984,8.478138,4.773926,4.000478,0.072942,0.065902,32.000000,111.204636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287289,67.715604,102.492251,100.000000,44.351857,45.822785,56.569620,74.926882,86.253165,99.379747,79.815822,199.043471,119.044953,199.396448,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764043,48.329897,199.090006,156.886088,242.053719,231.165424,99.281938,14.129192,187.246886,16.399772,48.335936,50.091353,155.546652,200.729678,153.125945,189.031995,110.150576,173.222870,-0.000443,0.030157,90.891307,62.827001,182.112969,6.277509,69.456255,0.745561,883654.898631,0.902138,8.406436,5.113535,4.001521,0.072380,0.065644,32.000000,111.171633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276448,67.705159,102.514489,100.000000,44.356845,45.822785,56.569620,74.921622,86.253165,99.379747,79.762994,198.563875,118.789888,199.350303,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788054,48.365347,199.070414,156.821395,242.075160,231.157465,99.375778,14.129763,187.246313,16.409533,48.141034,50.196534,155.501624,200.862681,153.112195,188.969004,110.187551,172.952624,-0.000441,0.030149,90.664680,62.903369,182.187451,6.274537,69.462340,0.743896,882790.053748,0.903984,8.306402,4.884431,4.000680,0.074851,0.066946,32.000000,111.188384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276330,67.696718,102.524207,100.000000,44.334643,45.822785,56.569620,74.924831,86.253165,99.379747,79.600321,198.751555,118.701056,199.342908,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875217,48.394203,199.048564,156.772386,241.982057,231.109764,99.456579,14.130904,187.243042,16.425073,48.132454,50.377006,155.494452,200.893343,153.104616,189.017573,110.229442,173.134473,-0.000439,0.030178,90.635969,62.949106,182.106850,6.251476,69.493155,0.743512,882650.802086,0.902705,8.316989,4.738380,3.998357,0.074364,0.067509,32.000000,111.134827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273007,67.703376,102.546080,100.000000,44.343710,45.822785,56.569620,74.913334,86.253165,99.379747,79.554206,198.913158,119.126497,199.422255,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733291,48.394203,199.136076,156.772386,241.910664,231.045797,99.306257,14.136042,187.279723,16.423187,47.722700,50.166589,155.478215,200.768657,153.084148,189.063943,110.211154,172.515215,-0.000440,0.030206,90.693507,62.951630,182.204335,6.260029,69.221637,0.744488,882371.414134,0.900076,8.301437,4.985078,3.999182,0.075187,0.067743,32.000000,111.181878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263865,67.704202,102.568000,100.000000,44.292047,45.822785,56.569620,74.861940,86.253165,99.379747,79.524642,198.612513,118.973496,199.265449,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653961,48.323576,199.049247,156.753342,241.921929,231.012743,99.501085,14.129620,187.252218,16.417620,48.249162,50.053608,155.463929,200.703522,153.065259,188.942785,110.081576,174.287138,-0.000439,0.030193,90.728147,62.681879,181.999186,6.269513,69.385812,0.746719,882284.545499,0.904080,8.402568,4.537964,4.004080,0.075992,0.068498,32.000000,111.223842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276804,67.690121,102.577193,100.000000,44.315310,45.822785,56.569620,74.942152,86.253165,99.379747,79.396206,199.002169,118.785554,199.371035,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641811,48.366721,199.164223,156.766785,242.049425,230.952036,99.420299,14.129763,187.077973,16.415170,49.054557,49.931598,155.445167,200.696162,153.079015,188.892078,110.312849,173.872486,-0.000440,0.030203,90.935825,62.626808,182.071771,6.256603,69.355416,0.745500,882727.267380,0.903603,8.414198,5.381746,4.008728,0.075626,0.067668,32.000000,111.225691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272360,67.728107,102.592249,100.000000,44.278020,45.822785,56.569620,74.989635,86.253165,99.379747,79.332286,198.840598,118.200976,199.236063,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652428,48.570085,199.019362,156.841279,242.099396,230.857347,99.465418,14.131332,187.072678,16.417706,48.562341,50.007402,155.447172,200.737690,153.020014,188.901960,110.256089,171.925614,-0.000439,0.030188,90.903907,62.786016,182.189673,6.238555,69.370418,0.746210,881612.030841,0.904456,8.469952,4.983828,4.012026,0.073391,0.066869,32.000000,111.176102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235112,67.697032,102.597740,100.000000,44.248883,45.822785,56.569620,75.000774,86.253165,99.379747,79.314945,198.930837,118.724031,199.324733,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645671,48.570085,199.172862,156.841279,242.042951,230.806757,99.472275,14.135328,187.057388,16.414107,48.845701,50.034139,155.526107,200.754570,153.057193,188.778507,109.977173,173.548958,-0.000438,0.030191,90.651441,62.554943,182.187795,6.223748,69.382875,0.745682,882011.829125,0.903977,8.662298,4.254160,4.008250,0.073091,0.066895,32.000000,111.227629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230587,67.712470,102.586212,100.000000,44.245084,45.822785,56.569620,74.998900,86.253165,99.379747,79.468115,198.944549,118.541382,199.294835,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
