OSU 80 Ton Compressor Load Stand
49.784556,48.766860,199.160396,157.134782,242.421104,230.875711,99.460454,14.136755,187.566288,16.374400,48.040152,50.296116,155.682909,200.914361,153.224842,189.088289,110.391036,172.134762,-0.000455,0.031185,89.954071,62.990569,182.416829,6.507890,69.560819,0.744303,880881.079238,0.903388,8.635402,4.854944,4.006599,0.073957,0.066870,32.000000,111.157738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155588,67.892787,102.807789,100.000000,44.124342,45.822785,56.569620,75.001834,86.253165,99.379747,78.774154,198.920908,118.552083,199.423631,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772405,48.684137,199.259487,157.121899,242.356557,230.827917,99.564843,14.129620,187.410425,16.373057,47.844755,49.977913,155.695937,200.908204,153.228828,189.098266,110.017508,173.946944,-0.000455,0.031201,90.002170,62.486343,182.393051,6.533793,69.607999,0.742770,881858.515304,0.901927,8.722124,4.204016,4.000445,0.074302,0.066158,32.000000,111.108769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102221,67.883435,102.793129,100.000000,44.144174,45.822785,56.569620,74.963647,86.253165,99.379747,78.774154,199.129687,118.975836,199.443812,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544188,48.684137,199.278404,157.121899,242.296291,230.827171,99.407105,14.133045,187.404207,16.365850,50.038850,49.706168,155.672851,201.004104,153.247709,188.949632,110.319312,173.863688,-0.000456,0.031176,90.104412,62.247185,182.096754,6.551505,69.463494,0.742350,883166.200041,0.900830,8.651983,5.309116,4.003413,0.074100,0.066853,32.000000,111.124860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118766,67.898341,102.773007,100.000000,44.141966,45.822785,56.569620,74.969655,86.253165,99.379747,78.774154,198.814211,118.554960,199.369029,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739423,48.654731,199.122096,157.060565,242.282359,230.859597,99.364111,14.129192,187.276469,16.366233,49.514772,50.147069,155.651656,200.839929,153.230599,188.959632,110.411974,173.891014,-0.000456,0.031157,90.073736,62.863102,182.231422,6.588291,69.534619,0.746993,882229.930654,0.906876,8.888749,4.973827,4.022236,0.075197,0.067049,32.000000,111.144219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136978,67.919490,102.806531,100.000000,44.150204,45.822785,56.569620,75.103771,86.253165,99.379747,78.774154,198.728223,118.625995,199.439642,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937704,49.062035,199.222777,157.205640,242.271677,230.857710,99.563221,14.131760,187.354545,16.367569,48.496630,50.206004,155.748950,200.934972,153.183915,189.005065,110.363704,173.580814,-0.000455,0.031165,89.993985,62.909614,182.122880,6.604794,69.498794,0.743241,881518.649140,0.903364,8.656742,4.892158,4.003305,0.075314,0.067192,32.000000,111.100729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101585,67.911084,102.757843,100.000000,44.089689,45.822785,56.569620,75.001593,86.253165,99.379747,78.774154,199.126441,118.461181,199.350579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845226,48.947701,199.206919,157.252132,242.207404,230.852929,99.528422,14.127337,187.461259,16.367424,48.091159,50.170879,155.775308,201.056294,153.231219,189.176657,110.292205,173.273905,-0.000456,0.031114,90.007501,62.834294,182.442326,6.628690,69.534540,0.742194,882591.180251,0.898601,8.858907,4.815576,3.989426,0.074645,0.067973,32.000000,111.135780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089058,67.895629,102.742471,100.000000,44.110903,45.822785,56.569620,74.910831,86.253165,99.379747,78.774154,199.056845,118.711834,199.310492,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863984,48.947701,199.399174,157.252132,242.156303,230.856554,99.471834,14.126195,187.545432,16.365417,48.031652,50.092417,155.774333,201.038353,153.296166,189.267599,110.170316,173.486772,-0.000456,0.031024,89.897595,62.783982,182.564533,6.639617,69.402492,0.742686,882676.668389,0.902668,8.838548,4.764018,3.996415,0.074349,0.065813,32.000000,111.143055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097954,67.911608,102.748614,100.000000,44.153258,45.822785,56.569620,74.935232,86.253165,99.379747,78.774154,198.943668,118.556686,199.283899,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694560,48.780602,199.339941,157.129461,242.115454,230.893455,99.382831,14.132617,187.478470,16.366101,48.841965,50.161377,155.697800,201.083755,153.282984,189.165151,110.367941,173.484378,-0.000455,0.030967,89.800745,62.961764,182.457885,6.666847,69.460268,0.744410,883218.581753,0.900611,8.820771,4.971081,3.998862,0.073499,0.066674,32.000000,111.121197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078102,67.913775,102.728151,100.000000,44.186301,45.822785,56.569620,74.920997,86.253165,99.379747,78.774154,198.765661,118.952477,199.366668,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889311,48.765486,199.366235,157.070647,242.071264,230.861792,99.514469,14.128050,187.472432,16.367701,48.450003,50.143978,155.681532,201.052604,153.294311,189.087081,110.325971,173.069098,-0.000454,0.030909,89.705607,63.018619,182.452829,6.693316,69.572175,0.745623,882281.373997,0.904553,8.829115,4.772491,4.011303,0.074663,0.066690,32.000000,111.183378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127904,67.907908,102.706196,100.000000,44.187889,45.822785,56.569620,75.017650,86.253165,99.379747,78.774154,199.028939,118.544144,199.316787,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782747,48.791045,199.416384,157.102855,242.102723,230.838839,99.488417,14.130619,187.525013,16.363923,48.398665,50.281695,155.700603,201.222833,153.266097,189.097473,110.391983,173.204382,-0.000453,0.030840,89.676018,62.959929,182.451319,6.715175,69.559586,0.741764,881944.308854,0.899276,8.612368,4.646988,3.996171,0.074862,0.067109,32.000000,111.232320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138510,67.926016,102.693658,100.000000,44.183493,45.822785,56.569620,74.905691,86.253165,99.379747,78.774154,198.976835,118.452014,199.379414,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835434,48.737179,199.461225,157.118258,242.071216,230.828436,99.317016,14.129477,187.625693,16.364292,48.309454,50.179192,155.716410,201.136556,153.271357,189.241056,110.362708,172.846722,-0.000452,0.030768,89.727274,62.912558,182.504509,6.738720,69.618018,0.743430,881833.192442,0.901627,8.748181,4.635566,4.005733,0.073832,0.065025,32.000000,111.216526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126000,67.903921,102.660530,100.000000,44.242959,45.822785,56.569620,74.964624,86.253165,99.379747,78.774154,198.634032,118.882555,199.372609,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797161,48.737179,199.386023,157.118258,241.891794,230.808186,99.364960,14.133330,187.363470,16.365598,48.689785,50.157543,155.709578,201.081696,153.266771,189.143047,110.318047,174.195679,-0.000453,0.030673,89.780206,62.999395,182.385014,6.775392,69.489667,0.742072,881653.717723,0.901945,8.639782,4.520444,4.002398,0.073928,0.066550,32.000000,111.267304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118896,67.912197,102.627467,100.000000,44.231062,45.822785,56.569620,74.934376,86.253165,99.379747,78.774154,198.729921,118.116709,199.200186,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747648,48.757241,199.476894,157.135342,241.948433,230.764752,99.452877,14.130762,187.444418,16.365281,48.712106,49.987663,155.689016,201.055152,153.255222,189.060456,110.438794,173.240274,-0.000454,0.030590,89.854311,62.799167,182.337577,6.760853,69.563153,0.743682,881895.717693,0.902200,8.679391,5.108544,4.003964,0.077039,0.068192,32.000000,111.258908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097512,67.919901,102.608999,100.000000,44.250468,45.822785,56.569620,74.955139,86.253165,99.379747,78.774154,198.905755,119.192123,199.417534,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787720,48.827048,199.436554,157.167550,242.018903,230.731431,99.363499,14.133330,187.575938,16.370570,49.208880,50.277747,155.725865,200.990363,153.256221,189.124631,110.455931,172.681458,-0.000454,0.030546,89.917714,63.000376,182.530226,6.736665,69.507344,0.743710,881306.597525,0.902281,8.750732,4.603233,4.009775,0.075574,0.068313,32.000000,111.316805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097361,67.921829,102.606705,100.000000,44.252227,45.822785,56.569620,74.983407,86.253165,99.379747,78.774154,198.726997,118.973113,199.401287,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740278,48.924890,199.331592,157.216563,242.116107,230.701012,99.548500,14.134472,187.236150,16.375126,48.617010,50.101994,155.751944,200.989221,153.270658,189.095458,110.204293,174.270932,-0.000453,0.030479,90.009162,62.875897,182.265908,6.760951,69.586389,0.743715,881220.268136,0.902332,8.779034,4.360426,4.005738,0.075034,0.066741,32.000000,111.353555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090758,67.908978,102.608641,100.000000,44.249519,45.822785,56.569620,74.929271,86.253165,99.379747,78.774154,199.097000,118.631403,199.304119,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596081,48.971062,199.308467,157.265855,242.145504,230.701764,99.410991,14.132617,187.315196,16.371507,49.414509,49.936889,155.760977,200.879072,153.266845,188.974629,110.413024,172.468695,-0.000454,0.030408,90.060696,62.600421,182.356401,6.768223,69.418831,0.743386,882679.964432,0.901942,8.927346,5.252005,4.007526,0.076061,0.068329,32.000000,111.325785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081592,67.910615,102.575006,100.000000,44.238285,45.822785,56.569620,74.987563,86.253165,99.379747,78.774154,198.821982,118.534977,199.374222,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705328,48.971062,199.202255,157.265855,242.195106,230.701998,99.535878,14.133616,187.339403,16.375275,49.858055,50.038437,155.766937,200.805700,153.286089,188.903754,110.316838,173.834386,-0.000452,0.030324,90.140185,62.751217,182.147741,6.793508,69.434619,0.747119,882053.043373,0.906024,9.121765,4.317268,4.018633,0.074345,0.066030,32.000000,111.369408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096460,67.912608,102.554306,100.000000,44.212173,45.822785,56.569620,75.072763,86.253165,99.379747,78.774154,199.071756,118.863416,199.531775,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565161,49.189288,199.150940,157.328032,242.308123,230.693974,99.407285,14.138610,187.381662,16.361896,49.358453,50.005096,155.813987,200.942638,153.292028,188.928469,110.248336,172.545371,-0.000451,0.030259,90.215998,62.713086,182.370063,6.802935,69.514163,0.745203,882342.472026,0.902679,9.008411,4.964515,4.007664,0.074790,0.067831,32.000000,111.355596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112525,67.928696,102.536761,100.000000,44.188757,45.822785,56.569620,75.014765,86.253165,99.379747,78.774154,198.814570,118.190428,199.331460,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552272,49.251130,199.143730,157.388249,242.376802,230.660875,99.307689,14.130048,187.274056,16.359996,49.734711,50.193246,155.846518,200.806210,153.312187,188.946799,110.294213,174.450807,-0.000451,0.030232,90.285230,62.771989,182.084457,6.802890,69.491897,0.746567,883459.820090,0.907209,9.372106,4.512982,4.017962,0.074754,0.066812,32.000000,111.374117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113857,67.905072,102.515493,100.000000,44.151750,45.822785,56.569620,75.098989,86.253165,99.379747,78.774154,198.615377,118.465783,199.348022,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829053,49.279440,199.174441,157.436423,242.363354,230.634996,99.579085,14.127194,187.316147,16.356717,48.661896,50.224991,155.848106,201.056151,153.322495,188.932210,110.301424,173.211404,-0.000450,0.030215,90.127326,62.894266,182.184393,6.819354,69.639575,0.746996,883417.303382,0.908408,9.447341,5.234803,4.018862,0.075045,0.067431,32.000000,111.346489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097744,67.902246,102.481198,100.000000,44.175375,45.822785,56.569620,75.113636,86.253165,99.379747,78.774154,199.158170,118.849224,199.452152,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909002,49.279440,199.404017,157.436423,242.274298,230.605514,99.399980,14.132759,187.530422,16.357169,48.323212,50.279937,155.899342,201.207686,153.373935,189.172627,110.349049,174.200985,-0.000452,0.030231,90.162476,63.140290,182.455907,6.834486,69.596932,0.741788,882840.411674,0.900316,9.188645,4.728958,3.997155,0.074007,0.067258,32.000000,111.373883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103467,67.916298,102.452101,100.000000,44.149564,45.822785,56.569620,74.955199,86.253165,99.379747,78.774154,198.799959,118.794951,199.428155,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850545,49.067257,199.398060,157.371724,242.162734,230.682544,99.547457,14.131475,187.492691,16.361624,47.911902,50.400481,155.872688,201.182263,153.453247,189.199049,110.306634,173.322445,-0.000451,0.030174,90.265221,63.038216,182.468818,6.844622,69.639733,0.741708,882419.018174,0.900218,9.105969,5.079673,3.995352,0.074768,0.066962,32.000000,111.285589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110680,67.918113,102.433289,100.000000,44.235255,45.822785,56.569620,74.906613,86.253165,99.379747,78.774154,199.094913,119.125691,199.421822,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900255,48.839141,199.493356,157.262495,242.125771,230.704301,99.486661,14.141322,187.581152,16.358209,48.288608,50.176580,155.814913,201.221141,153.411538,189.272947,110.324962,173.955708,-0.000452,0.030168,90.401125,62.811197,182.548170,6.844744,69.590690,0.741662,882208.541389,0.899606,8.949946,4.761731,3.999668,0.075908,0.068177,32.000000,111.289255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103991,67.908918,102.452181,100.000000,44.290192,45.822785,56.569620,74.935704,86.253165,99.379747,78.774154,198.973323,118.777461,199.479808,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917691,48.758341,199.457804,157.152987,242.066267,230.706616,99.458608,14.133187,187.584131,16.363852,48.233254,50.211329,155.789889,201.281180,153.399676,189.408885,110.392373,173.744992,-0.000452,0.030147,90.368550,62.882617,182.556678,6.846740,69.452479,0.741429,881586.320192,0.898881,8.674710,5.005187,3.997842,0.074679,0.066989,32.000000,111.312672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120892,67.905877,102.453043,100.000000,44.282020,45.822785,56.569620,74.904054,86.253165,99.379747,78.774154,198.917216,118.863492,199.455260,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789160,48.735255,199.513313,157.069247,242.044204,230.709331,99.408038,14.125624,187.693425,16.359664,48.468403,50.170629,155.718361,201.148849,153.350983,189.399366,110.382824,173.834067,-0.000452,0.030124,90.324586,62.840912,182.464435,6.843779,69.601758,0.742395,881016.460390,0.898590,8.575890,4.853007,3.995734,0.073645,0.066386,32.000000,111.272254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102809,67.879865,102.465793,100.000000,44.326170,45.822785,56.569620,74.890155,86.253165,99.379747,78.774154,198.816075,118.725029,199.429139,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921731,48.735255,199.524925,157.069247,242.074872,230.707501,99.268252,14.134900,187.688319,16.357164,48.128833,50.251052,155.728389,201.222874,153.336045,189.379958,110.305294,174.148276,-0.000451,0.030117,90.110707,63.039517,182.585638,6.860583,69.555049,0.742612,881225.669854,0.901579,8.685750,4.898399,4.007164,0.073940,0.066481,32.000000,111.306813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102631,67.877606,102.461518,100.000000,44.319046,45.822785,56.569620,74.961774,86.253165,99.379747,78.774154,198.536504,118.708766,199.431145,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819986,48.757791,199.480135,157.079889,242.178096,230.729969,99.534745,14.130191,187.738688,16.359959,48.182079,50.235947,155.761977,201.211151,153.312177,189.316739,110.413386,172.927424,-0.000453,0.030108,90.030430,62.934998,182.550418,6.867306,69.586835,0.741375,881343.037867,0.900177,8.548630,5.102255,3.996755,0.075372,0.067024,32.000000,111.320606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092247,67.880518,102.469849,100.000000,44.354069,45.822785,56.569620,74.883781,86.253165,99.379747,78.774154,199.069490,119.038049,199.378155,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752990,48.676167,199.452155,157.058324,242.191404,230.710186,99.605570,14.127907,187.645207,16.360818,48.765186,50.134414,155.743167,201.349455,153.329285,189.492918,110.324914,172.923998,-0.000453,0.030078,90.086733,62.897103,182.564940,6.877662,69.428036,0.742393,881146.853045,0.899950,8.676378,4.502368,4.004018,0.074642,0.067436,32.000000,111.281290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108511,67.859783,102.492105,100.000000,44.330453,45.822785,56.569620,74.935950,86.253165,99.379747,78.774154,199.211141,118.795680,199.335394,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857929,48.759165,199.481779,157.062245,242.172709,230.657374,99.432250,14.133187,187.653919,16.358295,48.329547,50.333482,155.727830,201.319996,153.301008,189.342716,110.408067,173.347990,-0.000453,0.030054,90.159645,62.895359,182.579031,6.890994,69.592421,0.744651,881332.279143,0.900372,8.664122,4.589456,4.008848,0.075844,0.068759,32.000000,111.154172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099524,67.866591,102.498059,100.000000,44.360941,45.822785,56.569620,74.973915,86.253165,99.379747,78.774154,198.864499,118.614871,199.318596,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763272,48.759165,199.624409,157.062245,242.153830,230.620748,99.398270,14.135043,187.601840,16.351636,48.992613,50.277835,155.740461,201.281893,153.317855,189.345549,110.383940,174.085408,-0.000452,0.030044,90.183060,63.048971,182.561470,6.908602,69.662890,0.741607,880848.997737,0.899836,8.638498,4.677396,4.001004,0.073228,0.065380,32.000000,111.151438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096811,67.855137,102.510889,100.000000,44.348636,45.822785,56.569620,74.911616,86.253165,99.379747,78.774154,198.796540,118.533519,199.312105,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819280,48.799016,199.596368,157.075408,242.154763,230.642958,99.301983,14.128764,187.748375,16.349332,48.545745,50.281789,155.773255,201.370861,153.312890,189.470794,110.609744,173.429594,-0.000454,0.030007,90.256027,63.085491,182.597286,6.934151,69.687910,0.742371,881010.791364,0.901904,8.736470,4.998346,4.011481,0.075266,0.066670,32.000000,111.231429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120859,67.878806,102.534092,100.000000,44.407463,45.822785,56.569620,74.872073,86.253165,99.379747,78.774154,198.603965,118.633742,199.288384,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935087,48.835019,199.737958,157.134222,242.161467,230.645592,99.460577,14.125767,187.698308,16.354866,47.812266,50.329960,155.788928,201.245707,153.304378,189.361535,110.339359,174.292100,-0.000454,0.029992,90.452836,62.904764,182.657431,6.930809,69.564857,0.741368,880044.683377,0.899288,8.713756,4.510395,4.006141,0.075242,0.066482,32.000000,111.208237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098235,67.868627,102.516273,100.000000,44.455908,45.822785,56.569620,74.929135,86.253165,99.379747,78.774154,198.921153,119.022898,199.397235,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918181,48.706123,199.629200,157.135062,242.185185,230.639268,99.605815,14.127907,187.895756,16.360618,48.478161,50.175186,155.767197,201.483681,153.334844,189.458366,110.559126,173.338792,-0.000455,0.029984,90.498276,62.968979,182.748494,6.940027,69.590979,0.741693,881239.541939,0.898180,8.634595,5.125955,3.999952,0.075019,0.067169,32.000000,111.251697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120423,67.853408,102.500997,100.000000,44.498980,45.822785,56.569620,74.856690,86.253165,99.379747,78.774154,199.211629,119.058991,199.394048,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893773,48.758890,199.733811,157.086051,242.259433,230.680666,99.405582,14.131332,187.752905,16.361862,48.683906,50.151484,155.774603,201.398057,153.372587,189.352758,110.407224,173.628052,-0.000454,0.029971,90.442080,62.992660,182.619760,6.943527,69.434907,0.741036,879850.341486,0.896858,8.523167,4.522630,3.999128,0.075267,0.067466,32.000000,111.241611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119851,67.876547,102.538778,100.000000,44.489227,45.822785,56.569620,74.861552,86.253165,99.379747,78.774154,198.811164,118.629830,199.424536,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648920,48.758890,199.569127,157.086051,242.399265,230.721593,99.486811,14.126480,187.668459,16.365372,49.203384,50.226876,155.748381,201.220652,153.324291,189.368605,110.453155,174.244984,-0.000454,0.029926,90.367920,62.901720,182.623392,6.926948,69.554577,0.743559,880889.617421,0.899448,8.601159,4.791080,4.003181,0.074844,0.066898,32.000000,111.122031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123390,67.853468,102.524368,100.000000,44.528936,45.822785,56.569620,74.873200,86.253165,99.379747,78.774154,198.973623,119.111768,199.421192,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845888,48.840240,199.625766,157.117978,242.432349,230.725210,99.450354,14.126195,187.674220,16.370212,48.994430,50.210509,155.764693,201.249234,153.304294,189.315351,110.428030,173.808519,-0.000453,0.029942,90.514812,63.005655,182.561759,6.943794,69.676633,0.745226,881295.634022,0.903802,8.854743,4.993239,4.019607,0.075076,0.066757,32.000000,111.183228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136358,67.856056,102.549378,100.000000,44.527778,45.822785,56.569620,75.013243,86.253165,99.379747,78.774154,198.900708,119.318888,199.452152,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814135,48.950999,199.580289,157.198638,242.508924,230.731823,99.445832,14.131618,187.633227,16.377040,48.722538,50.217881,155.813923,201.302769,153.315075,189.344243,110.441437,173.978489,-0.000455,0.029934,90.610226,62.944266,182.571587,6.966398,69.569001,0.741654,881303.341414,0.900384,8.732027,4.842915,4.004859,0.075352,0.067707,32.000000,111.171289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169775,67.884532,102.542121,100.000000,44.530753,45.822785,56.569620,74.900418,86.253165,99.379747,78.774154,198.891665,118.542034,199.292436,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879442,48.947151,199.486598,157.241489,242.464436,230.747241,99.643055,14.132474,187.588974,16.379952,49.120178,50.276728,155.823519,201.290089,153.342136,189.301584,110.397341,174.831461,-0.000455,0.029929,90.713220,63.128733,182.434411,6.993531,69.311724,0.743382,881665.524641,0.901369,8.875641,4.897870,4.006499,0.074475,0.066476,32.000000,111.147015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163308,67.868487,102.541597,100.000000,44.509288,45.822785,56.569620,74.916934,86.253165,99.379747,78.774154,199.286110,119.321458,199.440744,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881735,49.002669,199.537931,157.266696,242.493398,230.742418,99.379338,14.132046,187.632511,16.380894,49.025262,50.216035,155.840637,201.182182,153.326362,189.318921,110.474753,172.773547,-0.000455,0.029992,90.791928,62.809599,182.584905,6.989157,69.570208,0.745058,881828.879630,0.898326,8.804238,5.284285,3.999375,0.074097,0.066760,32.000000,111.164600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168443,67.861150,102.514584,100.000000,44.518335,45.822785,56.569620,74.877880,86.253165,99.379747,78.774154,198.758677,119.030301,199.318871,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891066,49.002669,199.503642,157.266696,242.516321,230.718666,99.472982,14.129477,187.607388,16.384013,49.089522,50.362909,155.825901,201.217940,153.336193,189.309018,110.488238,173.907624,-0.000456,0.030022,90.869674,62.970059,182.483625,7.010594,69.627957,0.745614,881618.057154,0.903928,8.907019,4.714591,4.008206,0.075526,0.067635,32.000000,111.115920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153053,67.844073,102.513802,100.000000,44.536556,45.822785,56.569620,74.874517,86.253165,99.379747,78.774154,198.945965,118.621200,199.348691,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856671,49.057637,199.559003,157.284900,242.700822,230.750922,99.413857,14.130619,187.592513,16.390361,48.194556,50.196578,155.869316,201.223648,153.361595,189.452440,110.366041,173.136310,-0.000456,0.030056,91.180326,63.040627,182.543177,7.015741,69.524233,0.741605,881427.090235,0.899658,8.847737,4.822573,3.998785,0.075724,0.067562,32.000000,111.067034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161797,67.866142,102.506819,100.000000,44.570404,45.822785,56.569620,74.865881,86.253165,99.379747,78.774154,198.827713,118.801586,199.352034,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812610,48.944953,199.520920,157.254092,242.805691,230.755184,99.438344,14.132617,187.632592,16.398366,49.038071,50.217581,155.841907,201.246848,153.370447,189.286570,110.498641,173.784088,-0.000456,0.030096,91.227719,63.169062,182.514012,7.023630,69.526017,0.743544,882282.327097,0.901149,8.938269,4.634044,4.002654,0.075575,0.067479,32.000000,111.058613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178562,67.869206,102.532293,100.000000,44.567685,45.822785,56.569620,74.879875,86.253165,99.379747,78.774154,198.876687,118.503372,199.275284,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795397,49.015037,199.447371,157.251852,242.814470,230.744801,99.590040,14.129763,187.508957,16.398152,48.835728,50.139031,155.799921,201.165546,153.343450,189.336847,110.419935,173.312080,-0.000456,0.030162,91.125189,62.853545,182.338046,7.043035,69.337347,0.743761,881480.011896,0.901544,8.871173,4.762473,4.005430,0.074725,0.066982,32.000000,111.097143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160594,67.827913,102.531219,100.000000,44.581223,45.822785,56.569620,74.903435,86.253165,99.379747,78.774154,199.180081,119.054426,199.366944,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826895,49.015037,199.527199,157.251852,242.957175,230.775961,99.304362,14.130904,187.568773,16.396747,49.380343,50.258265,155.812115,201.160816,153.365162,189.225370,110.406339,173.711856,-0.000456,0.030238,91.162903,63.093022,182.578705,7.066058,69.562812,0.745946,882007.842519,0.900653,8.959076,4.651049,4.005338,0.076159,0.066549,32.000000,111.081574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160724,67.852587,102.556671,100.000000,44.556546,45.822785,56.569620,74.911484,86.253165,99.379747,78.774154,198.608724,118.958614,199.405850,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869728,49.104361,199.454737,157.268936,243.032246,230.784538,99.555142,14.127907,187.560709,16.399604,48.933577,50.303024,155.830645,201.123570,153.380355,189.246494,110.339701,174.610274,-0.000456,0.030299,91.280365,63.129231,182.536387,7.077306,69.668739,0.743424,882148.157738,0.902731,8.926474,4.825704,4.004408,0.075150,0.068148,32.000000,111.152362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146645,67.868022,102.515418,100.000000,44.587550,45.822785,56.569620,74.892596,86.253165,99.379747,78.774154,199.110284,118.859197,199.323868,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891627,49.100238,199.521834,157.283220,243.108772,230.784391,99.513440,14.130333,187.582094,16.401614,48.619354,50.267440,155.856261,201.237063,153.348109,189.344262,110.441031,173.833879,-0.000456,0.030343,91.482724,63.039688,182.530492,7.081428,69.617100,0.741768,882705.364084,0.899857,8.971489,5.253278,3.999515,0.075922,0.067617,32.000000,111.056857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139950,67.880870,102.510935,100.000000,44.580927,45.822785,56.569620,74.866355,86.253165,99.379747,78.774154,199.026880,117.857003,199.044875,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960644,49.014487,199.508852,157.273417,243.105263,230.802167,99.395307,14.132474,187.619047,16.404891,48.537979,50.362820,155.843769,201.257307,153.381408,189.290338,110.401248,173.948982,-0.000456,0.030382,91.519174,63.017978,182.523496,7.075852,69.730921,0.742196,882175.370681,0.899784,8.944726,4.840116,3.999105,0.074246,0.066204,32.000000,111.048374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141153,67.867099,102.509965,100.000000,44.623777,45.822785,56.569620,74.850618,86.253165,99.379747,78.774154,198.790613,118.450173,199.174812,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812756,49.014487,199.536403,157.273417,243.096896,230.829417,99.450773,14.126338,187.639061,16.414568,48.786212,50.198144,155.840427,201.183650,153.389797,189.396005,110.383838,172.890759,-0.000457,0.030464,91.542132,62.990769,182.635486,7.079539,69.677026,0.739895,882045.656612,0.899323,8.787666,4.926195,3.993320,0.074154,0.066788,32.000000,111.137875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161150,67.872566,102.499593,100.000000,44.665236,45.822785,56.569620,74.807014,86.253165,99.379747,78.774154,198.901547,118.699637,199.333978,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774418,48.871571,199.524822,157.227485,243.058314,230.871198,99.465789,14.135043,187.645151,16.413266,48.976486,50.235763,155.821500,201.134130,153.397315,189.250696,110.310190,173.007203,-0.000458,0.030537,91.557868,62.841346,182.439264,7.071333,69.726934,0.742049,882603.137816,0.900881,8.839200,5.405627,3.999694,0.073550,0.067043,32.000000,111.165234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153609,67.852949,102.498436,100.000000,44.650283,45.822785,56.569620,74.885557,86.253165,99.379747,78.774154,198.931578,119.310373,199.382365,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883528,48.956221,199.404482,157.209281,242.965968,230.931880,99.493723,14.129905,187.418882,16.417745,49.154590,50.101001,155.817604,201.043042,153.377871,189.255174,110.383645,174.643778,-0.000459,0.030580,91.583786,62.945004,182.424500,7.075026,69.554052,0.742338,882565.312033,0.902331,8.837333,4.637780,4.008582,0.074133,0.066864,32.000000,111.185191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144336,67.872782,102.535772,100.000000,44.687645,45.822785,56.569620,74.907084,86.253165,99.379747,78.774154,198.987446,119.210150,199.393183,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817286,49.026580,199.408190,157.252132,242.971524,231.014931,99.519582,14.130048,187.437494,16.416846,49.018482,50.190322,155.860147,201.089014,153.378151,189.062024,110.485432,174.203660,-0.000461,0.030611,91.643718,62.998890,182.313532,7.075343,69.324312,0.742807,882605.918316,0.900336,8.809083,5.222768,3.997401,0.074667,0.066596,32.000000,111.258011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162504,67.863106,102.554937,100.000000,44.626568,45.822785,56.569620,74.844086,86.253165,99.379747,78.774154,199.039164,119.019178,199.299831,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905479,49.090344,199.389002,157.293863,242.943682,231.063416,99.544470,14.131760,187.474672,16.418385,48.322993,50.231669,155.862828,201.177819,153.370614,189.138707,110.273964,173.638274,-0.000461,0.030619,91.620867,62.994722,182.427824,7.060389,69.516943,0.746588,882784.092732,0.901934,8.947960,4.944365,4.002791,0.075854,0.068464,32.000000,111.245426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138041,67.827789,102.562614,100.000000,44.627855,45.822785,56.569620,74.879684,86.253165,99.379747,78.774154,199.088941,119.040618,199.387007,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892919,49.090344,199.457644,157.293863,243.019716,231.086593,99.471519,14.128478,187.577624,16.417326,48.698637,50.171858,155.853115,201.293595,153.382077,189.217729,110.340604,173.171715,-0.000460,0.030624,91.530813,62.908128,182.432863,7.065541,69.672332,0.743601,883915.771245,0.900288,8.920514,4.928456,3.995333,0.074722,0.067559,32.000000,111.247485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136072,67.827065,102.557898,100.000000,44.632538,45.822785,56.569620,74.827155,86.253165,99.379747,78.774154,198.943037,119.054388,199.377290,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715467,48.973811,199.399154,157.264175,243.150021,231.082805,99.635963,14.126052,187.278886,16.413581,49.205185,50.130610,155.859054,201.026142,153.411907,189.177329,110.412458,173.969658,-0.000461,0.030664,91.536999,62.882833,182.367784,7.050550,69.382298,0.742371,883713.655933,0.901291,8.933496,4.673765,3.997714,0.075540,0.067373,32.000000,111.279302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138456,67.858990,102.618798,100.000000,44.695396,45.822785,56.569620,74.830506,86.253165,99.379747,78.774154,199.271927,118.530758,199.306716,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672439,49.052415,199.474593,157.284900,243.199246,231.093788,99.445551,14.131903,187.359591,16.418198,49.452572,49.961678,155.845293,201.082389,153.389000,189.216590,110.368694,172.988882,-0.000461,0.030720,91.501398,62.707849,182.378366,7.010568,69.537740,0.747394,883374.532294,0.903063,9.000650,4.923300,4.010807,0.075768,0.066962,32.000000,111.291387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109601,67.825931,102.605022,100.000000,44.651846,45.822785,56.569620,74.930998,86.253165,99.379747,78.774154,198.891102,118.625573,199.382955,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775440,49.052415,199.298350,157.284900,243.207702,231.106263,99.524252,14.131475,187.330398,16.425464,49.166621,50.150327,155.876452,200.961597,153.382397,189.047479,110.228523,173.947167,-0.000460,0.030745,91.499469,62.907205,182.294074,6.987525,69.572961,0.746726,883880.056449,0.905906,9.123869,4.571879,4.015800,0.074859,0.068351,32.000000,111.217839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094469,67.841561,102.627886,100.000000,44.647423,45.822785,56.569620,74.958511,86.253165,99.379747,78.774154,199.048504,118.716706,199.294835,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729379,49.234364,199.166892,157.370884,243.243544,231.134510,99.367167,14.128621,187.367913,16.423951,49.790957,50.203676,155.870414,200.825006,153.393005,189.031587,110.312516,173.501114,-0.000461,0.030742,91.492625,62.775790,182.464006,6.980794,69.513848,0.744535,884404.947307,0.903157,9.017118,5.098191,4.003950,0.075916,0.067393,32.000000,111.255840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100700,67.860281,102.660654,100.000000,44.643288,45.822785,56.569620,74.903880,86.253165,99.379747,78.774154,198.734334,118.608466,199.402388,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798120,49.234364,199.250837,157.370884,243.350770,231.136690,99.425690,14.130191,187.290706,16.421742,49.029133,50.234647,155.888090,200.832774,153.405826,188.910923,110.199867,174.167727,-0.000461,0.030719,91.544813,63.013735,182.288548,6.970116,69.419880,0.747135,884310.759207,0.906835,9.159050,4.587810,4.015731,0.074555,0.067097,32.000000,111.285405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101051,67.862712,102.674117,100.000000,44.583012,45.822785,56.569620,74.933309,86.253165,99.379747,78.774154,198.851380,118.445033,199.310414,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744774,49.296755,199.150742,157.403093,243.396369,231.128974,99.557042,14.121200,187.385335,16.419367,49.049979,50.110164,155.893192,200.993238,153.409432,188.960931,110.426219,173.584619,-0.000461,0.030719,91.563050,62.798590,182.245457,6.949781,69.449961,0.746266,885165.199995,0.904176,9.175584,5.215495,4.001172,0.075808,0.068291,32.000000,111.301366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080497,67.827984,102.687433,100.000000,44.614378,45.822785,56.569620,74.894682,86.253165,99.379747,78.774154,199.114085,119.001803,199.376346,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952701,49.257177,199.265857,157.409535,243.442665,231.108502,99.309397,14.130333,187.310461,16.415354,48.175028,50.321369,155.929259,201.058312,153.438065,189.089853,110.291101,173.970185,-0.000462,0.030730,91.297807,63.051776,182.251491,6.933896,69.580593,0.746507,884395.675337,0.904187,9.293223,4.754594,4.003451,0.074476,0.066598,32.000000,111.304509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094863,67.841539,102.728570,100.000000,44.574198,45.822785,56.569620,74.925349,86.253165,99.379747,78.774154,198.618794,118.714366,199.363089,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795599,49.045544,199.312585,157.371444,243.416991,231.108312,99.500380,14.128621,187.479377,16.410562,47.946256,50.165504,155.933963,201.067364,153.450743,189.091726,110.347904,173.106072,-0.000462,0.030741,91.254887,62.812218,182.343268,6.920017,69.513900,0.742494,884447.322624,0.902070,9.038558,5.044869,3.989091,0.074921,0.068027,32.000000,111.298323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096719,67.837990,102.710736,100.000000,44.602016,45.822785,56.569620,74.804598,86.253165,99.379747,78.774154,199.000759,118.953551,199.365370,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
