OSU 80 Ton Compressor Load Stand
49.906804,49.045544,199.334861,157.371444,243.366445,231.091443,99.317258,14.132331,187.505315,16.412188,48.474172,50.359428,155.937339,201.068138,153.483680,189.108312,110.200429,173.358887,-0.000462,0.030752,91.235477,63.119770,182.391358,6.875169,69.469237,0.744929,883796.407927,0.902958,8.989372,4.639976,4.002614,0.075471,0.068165,32.000000,111.358799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109990,67.844624,102.754207,100.000000,44.627419,45.822785,56.569620,74.889445,86.253165,99.379747,78.774154,198.634517,119.035402,199.418399,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867658,48.965291,199.382191,157.291062,243.351067,231.091793,99.480554,14.141179,187.633472,16.406063,48.631004,50.242549,155.879392,201.097210,153.485357,189.210546,110.186895,173.610311,-0.000460,0.030749,91.222533,62.926873,182.501853,6.855450,69.598033,0.743935,884198.427741,0.902317,8.874345,4.889427,3.994142,0.074927,0.068216,32.000000,111.269278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112245,67.845218,102.766932,100.000000,44.617357,45.822785,56.569620,74.823862,86.253165,99.379747,78.774154,198.961109,118.602828,199.288659,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894342,48.950999,199.381987,157.225245,243.256520,231.105723,99.470744,14.129049,187.468528,16.403366,48.485746,50.337141,155.850214,201.159124,153.458339,189.282513,110.277045,173.382703,-0.000460,0.030735,91.188123,62.974531,182.338149,6.848070,69.591949,0.743024,884097.319655,0.901420,8.834561,5.004265,3.998227,0.074568,0.066963,32.000000,111.250484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105879,67.833435,102.791116,100.000000,44.651439,45.822785,56.569620,74.844017,86.253165,99.379747,78.774154,198.941488,118.783713,199.327959,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890150,48.914446,199.388622,157.192477,243.225897,231.098267,99.417510,14.129905,187.558948,16.411892,48.308916,50.245570,155.852693,201.176453,153.429766,189.219319,110.392709,173.214932,-0.000461,0.030739,91.062088,63.102151,182.360868,6.816297,69.687884,0.742739,883654.282752,0.900991,8.792681,4.822412,3.996084,0.075253,0.066310,32.000000,111.265506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127301,67.836169,102.811474,100.000000,44.634765,45.822785,56.569620,74.825705,86.253165,99.379747,78.774154,198.835020,119.129373,199.401051,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887925,48.819628,199.433338,157.191076,243.138401,231.077484,99.388303,14.133187,187.459101,16.413560,48.237663,50.290112,155.833688,201.051870,153.448569,189.224720,110.291118,174.849968,-0.000460,0.030730,90.976153,62.958250,182.419788,6.766494,69.488933,0.741686,883006.947003,0.901436,8.760460,4.639095,3.996553,0.074443,0.066627,32.000000,111.277213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131303,67.831441,102.822092,100.000000,44.660258,45.822785,56.569620,74.825277,86.253165,99.379747,78.774154,198.776606,118.781335,199.294167,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804472,48.819628,199.524330,157.191076,243.015279,231.035846,99.473050,14.143034,187.648893,16.413170,48.171147,50.130211,155.845685,201.201977,153.423109,189.308233,110.394039,173.070860,-0.000459,0.030749,90.960362,63.016124,182.459819,6.769375,69.595253,0.744997,883609.702752,0.903354,8.857640,4.770890,4.003508,0.074532,0.068202,32.000000,111.265251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150739,67.830107,102.839187,100.000000,44.687697,45.822785,56.569620,74.824039,86.253165,99.379747,78.774154,198.946100,118.016409,199.182837,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899917,48.787473,199.440012,157.173712,242.975807,231.026597,99.446057,14.134329,187.531992,16.407736,48.765724,50.244958,155.826636,201.259651,153.419897,189.101509,110.340870,175.087972,-0.000458,0.030717,90.843494,62.869547,182.426150,6.761942,69.504249,0.743750,882620.702863,0.902171,8.754271,4.579631,4.006153,0.074312,0.067217,32.000000,111.222019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144725,67.825331,102.837904,100.000000,44.669057,45.822785,56.569620,74.869758,86.253165,99.379747,78.774154,198.892114,118.530873,199.316118,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864742,48.821827,199.502289,157.175392,242.931375,231.031099,99.478549,14.129477,187.666879,16.399483,47.900646,50.160025,155.827866,201.232292,153.403706,189.338028,110.304021,173.225277,-0.000459,0.030701,90.737970,62.977900,182.654942,6.721920,69.540441,0.743128,882638.159973,0.900380,8.623391,5.443455,3.996800,0.073827,0.066256,32.000000,111.086616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139017,67.814207,102.851087,100.000000,44.705898,45.822785,56.569620,74.811995,86.253165,99.379747,78.774154,198.957097,118.534325,199.411869,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942797,48.773182,199.514002,157.157748,242.953051,231.051012,99.273085,14.127051,187.654647,16.395916,48.614012,50.277640,155.834002,201.252373,153.403046,189.230318,110.372643,175.025519,-0.000459,0.030716,90.839548,63.001121,182.437309,6.699456,69.634881,0.743468,882905.982859,0.900896,8.694112,4.731957,4.000869,0.075709,0.068686,32.000000,111.111246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176507,67.820139,102.891125,100.000000,44.692680,45.822785,56.569620,74.828805,86.253165,99.379747,78.774154,198.546170,118.881980,199.446448,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897138,48.773182,199.489749,157.157748,242.905886,231.108777,99.660280,14.121486,187.495614,16.399385,48.111082,50.151383,155.817481,201.151887,153.412979,189.339978,110.150784,174.153798,-0.000460,0.030721,90.892325,63.083277,182.294690,6.700245,69.636035,0.741406,882471.515671,0.901147,8.564795,5.386689,3.994850,0.074211,0.068424,32.000000,111.155609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181168,67.823975,102.917116,100.000000,44.751235,45.822785,56.569620,74.782074,86.253165,99.379747,78.774154,199.320560,118.837602,199.438659,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740743,48.731957,199.509093,157.165870,242.901597,231.141368,99.572586,14.133330,187.656350,16.398171,49.124660,50.244772,155.832140,201.162264,153.402692,189.244420,110.397580,172.863308,-0.000460,0.030698,90.864496,63.035987,182.377183,6.657089,69.580121,0.742120,883712.875704,0.898783,8.611973,5.258982,3.998020,0.075695,0.068218,32.000000,111.177342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183595,67.826406,102.925064,100.000000,44.728887,45.822785,56.569620,74.803465,86.253165,99.379747,78.774154,199.145171,118.966209,199.452310,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886178,48.861677,199.479638,157.166710,242.815685,231.146955,99.263431,14.131047,187.625138,16.398083,48.459826,50.261656,155.807689,201.174985,153.401255,189.218342,110.326456,173.601321,-0.000459,0.030698,90.771652,62.882437,182.453052,6.647075,69.564385,0.744858,882846.244155,0.902742,8.732601,4.492274,4.010979,0.074707,0.065754,32.000000,111.186634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213586,67.822748,102.969998,100.000000,44.765031,45.822785,56.569620,74.892101,86.253165,99.379747,78.774154,198.526863,118.791461,199.440390,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768930,48.785824,199.555537,157.148786,242.565877,231.176595,99.628119,14.139324,187.638318,16.389501,48.929212,50.121303,155.835933,201.102694,153.385285,189.258562,110.311442,173.638982,-0.000459,0.030664,90.749139,62.815407,182.481398,6.644826,69.598505,0.743333,883348.704272,0.902971,8.711799,4.861084,3.998696,0.073554,0.066016,32.000000,111.147877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219335,67.809371,103.001600,100.000000,44.766046,45.822785,56.569620,74.849186,86.253165,99.379747,78.774154,199.256239,118.779379,199.422097,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751248,48.864426,199.398399,157.151306,242.652611,231.172008,99.425245,14.129477,187.573556,16.395714,48.459046,50.177568,155.766192,201.125303,153.355052,189.275607,110.274616,173.225604,-0.000457,0.030649,90.690354,62.856527,182.342166,6.643412,69.565094,0.744654,883743.099241,0.902953,8.761406,4.952378,4.009883,0.074732,0.067108,32.000000,111.101575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203634,67.774922,102.994030,100.000000,44.733525,45.822785,56.569620,74.874112,86.253165,99.379747,78.774154,198.850489,118.723533,199.415488,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843091,48.864426,199.459212,157.151306,242.685466,231.123326,99.397392,14.126480,187.579876,16.398172,48.237542,50.152155,155.812629,200.968508,153.361133,189.224369,110.361130,173.828720,-0.000457,0.030628,90.698154,63.111142,182.394480,6.610175,69.528010,0.744992,883899.516960,0.904325,8.854185,4.761493,4.007907,0.074189,0.066719,32.000000,111.120724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236881,67.803649,103.029731,100.000000,44.754584,45.822785,56.569620,74.885089,86.253165,99.379747,78.774154,198.794783,118.325747,199.299753,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922674,48.828148,199.536491,157.174552,242.689551,231.125949,99.570225,14.133187,187.606849,16.394844,48.157199,50.286700,155.823916,201.173212,153.365266,189.288933,110.308479,173.439732,-0.000457,0.030641,90.676445,62.871182,182.472651,6.606146,69.552217,0.744167,883197.799927,0.902536,8.759105,4.917942,4.001742,0.073567,0.066373,32.000000,111.134227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249718,67.788218,103.042156,100.000000,44.754147,45.822785,56.569620,74.832218,86.253165,99.379747,78.774154,199.140450,118.790808,199.432561,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883314,48.755867,199.560395,157.181274,242.626904,231.143823,99.305851,14.130904,187.498495,16.388909,47.913495,50.359788,155.838011,201.193435,153.369566,189.201086,110.330707,174.238797,-0.000456,0.030629,90.716363,63.156894,182.392052,6.622001,69.978232,0.742982,883176.699808,0.899291,8.640549,4.813964,3.996911,0.072860,0.066671,32.000000,111.161982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259416,67.789612,103.069362,100.000000,44.815840,45.822785,56.569620,74.785044,86.253165,99.379747,78.774154,198.611701,118.034206,199.127762,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832881,48.667648,199.545071,157.152147,242.528755,231.167185,99.495324,14.130333,187.618377,16.380849,48.591640,50.191257,155.792550,201.066140,153.364085,189.204590,110.203899,173.111375,-0.000456,0.030614,90.734468,62.964054,182.532287,6.633324,69.354708,0.738938,883029.678440,0.902362,8.608948,5.113201,4.000544,0.073713,0.066724,32.000000,111.114452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247178,67.771528,103.040978,100.000000,44.827477,45.822785,56.569620,74.803721,86.253165,99.379747,78.774154,198.990648,118.560522,199.301720,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886735,48.667648,199.346732,157.152147,242.570959,231.140193,99.281110,14.131047,187.340757,16.375241,48.517275,50.258082,155.774294,201.070931,153.380611,189.120881,110.307770,175.191613,-0.000456,0.030611,90.799778,63.103130,182.298704,6.627754,69.435930,0.746080,883453.994633,0.901524,8.572891,4.786121,4.004285,0.074098,0.066966,32.000000,111.151334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280246,67.795918,103.063811,100.000000,44.848686,45.822785,56.569620,74.829123,86.253165,99.379747,78.774154,198.562220,118.952631,199.346133,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801728,48.736629,199.389303,157.118258,242.650570,231.065054,99.474873,14.133045,187.561107,16.375529,49.131172,50.297603,155.805435,201.078474,153.372095,189.247231,110.383481,172.545356,-0.000454,0.030589,90.936341,62.966112,182.400392,6.621705,69.431708,0.743867,882884.776135,0.902280,8.517194,5.518018,3.995987,0.073756,0.066585,32.000000,111.160085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287522,67.813191,103.095410,100.000000,44.780020,45.822785,56.569620,74.795959,86.253165,99.379747,78.774154,198.949746,118.812288,199.353333,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912350,48.851509,199.296187,157.144865,242.697410,230.973074,99.476709,14.133616,187.426188,16.378553,47.795311,50.391901,155.790178,201.049688,153.346929,189.148385,110.266041,175.939865,-0.000453,0.030584,90.842339,63.077601,182.389216,6.613607,69.609337,0.745083,882512.064812,0.902113,8.674114,4.377830,4.003662,0.074496,0.067202,32.000000,111.130619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260765,67.783059,103.094041,100.000000,44.799419,45.822785,56.569620,74.844693,86.253165,99.379747,78.774154,198.953419,118.709878,199.332168,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793648,48.719590,199.516136,157.159708,242.665419,230.934469,99.333292,14.134472,187.446984,16.386920,48.598157,50.389021,155.834428,201.102898,153.364454,189.207099,110.279343,172.736959,-0.000452,0.030583,90.634738,63.237566,182.469367,6.609852,69.756885,0.741431,882970.121963,0.899807,8.674578,5.858548,3.992923,0.075080,0.066311,32.000000,111.126887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264195,67.771102,103.117438,100.000000,44.796535,45.822785,56.569620,74.826137,86.253165,99.379747,78.774154,198.666584,118.973918,199.340862,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868917,48.677541,199.463089,157.138143,242.621905,230.925813,99.569622,14.129620,187.578112,16.389507,47.641881,50.218483,155.796153,201.208786,153.393841,189.308020,110.219514,173.027409,-0.000451,0.030573,90.601303,62.862877,182.298909,6.611530,69.447994,0.741663,882463.481030,0.902349,8.671054,4.557260,4.007187,0.074270,0.067556,32.000000,111.127679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252388,67.791725,103.144600,100.000000,44.810508,45.822785,56.569620,74.845273,86.253165,99.379747,78.774154,199.139243,118.405105,199.215213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867889,48.677541,199.536592,157.138143,242.581462,230.924802,99.221289,14.129477,187.535966,16.390458,48.790497,50.218665,155.797285,201.096924,153.389295,189.171627,110.236111,173.907787,-0.000451,0.030568,90.682224,63.133578,182.295340,6.579922,69.610989,0.743623,882425.853607,0.899213,8.545510,4.736614,3.999748,0.074235,0.066283,32.000000,111.120508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223316,67.772171,103.151744,100.000000,44.850121,45.822785,56.569620,74.797344,86.253165,99.379747,78.774154,198.442578,118.967321,199.296645,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875419,48.680015,199.462584,157.108736,242.593698,230.941149,99.425536,14.132189,187.568096,16.391519,47.667615,50.234696,155.772892,201.220162,153.382235,189.351659,110.534378,173.556919,-0.000450,0.030553,90.772808,62.878678,182.555516,6.592278,69.515579,0.742088,882387.419911,0.902387,8.546572,5.074766,4.001304,0.075474,0.067406,32.000000,111.102650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219729,67.759425,103.178464,100.000000,44.826750,45.822785,56.569620,74.795073,86.253165,99.379747,78.774154,198.851073,118.634164,199.290665,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023564,48.576956,199.487911,157.032839,242.619990,230.953308,99.606564,14.132189,187.515306,16.388626,47.789978,50.321113,155.782361,201.190968,153.368631,189.263162,110.279671,174.252651,-0.000450,0.030553,90.902505,63.109662,182.495310,6.616127,69.790664,0.742871,881116.953607,0.900452,8.541259,4.635279,3.999216,0.076101,0.067906,32.000000,111.131570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202739,67.762376,103.188067,100.000000,44.863873,45.822785,56.569620,74.786987,86.253165,99.379747,78.774154,199.213128,118.577245,199.339210,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802902,48.483243,199.602406,156.989709,242.627684,230.973532,99.396852,14.134186,187.603925,16.381115,47.956205,50.168308,155.733840,201.268316,153.363869,189.287325,110.330673,173.229823,-0.000451,0.030539,90.971658,62.998128,182.589166,6.636956,69.581904,0.737849,881745.650677,0.895642,8.285193,5.169801,3.987879,0.074532,0.067710,32.000000,111.165907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180073,67.774619,103.207131,100.000000,44.865056,45.822785,56.569620,74.697204,86.253165,99.379747,78.774154,198.793705,118.800091,199.236495,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790082,48.483243,199.524923,156.989709,242.514022,230.954001,99.468594,14.131332,187.584727,16.382462,48.747233,50.245535,155.713573,201.210825,153.355268,189.240955,110.260150,174.464497,-0.000449,0.030532,91.018769,62.903795,182.255589,6.649624,69.894204,0.743148,881657.534749,0.901796,8.419511,4.707137,4.007847,0.074269,0.066027,32.000000,111.194016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178536,67.793049,103.209927,100.000000,44.933615,45.822785,56.569620,74.816988,86.253165,99.379747,78.774154,198.937187,118.474528,199.234174,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901826,48.604988,199.617393,156.990549,242.383374,230.976781,99.442916,14.128764,187.455495,16.380360,48.703348,50.315251,155.697820,201.200917,153.316724,189.307000,110.442869,173.648827,-0.000448,0.030558,91.031738,62.826736,182.469206,6.675514,69.529190,0.739726,881967.291063,0.901328,8.432784,5.274358,4.007323,0.073494,0.066590,32.000000,111.173512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180720,67.782756,103.181253,100.000000,44.922581,45.822785,56.569620,74.813925,86.253165,99.379747,78.774154,198.885831,119.214369,199.421546,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812999,48.697604,199.410976,157.024717,242.254674,230.951801,99.477484,14.134186,187.533157,16.384462,48.368287,50.217851,155.717901,201.199490,153.286114,189.267604,110.323122,173.044382,-0.000446,0.030583,91.030019,62.689223,182.323544,6.685938,69.556334,0.742658,881328.440772,0.899185,8.437016,4.764547,4.000091,0.072625,0.066200,32.000000,111.177364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196590,67.783259,103.188335,100.000000,44.921371,45.822785,56.569620,74.757625,86.253165,99.379747,78.774154,198.954969,118.793532,199.391059,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748591,48.674518,199.526697,157.060285,242.169621,230.951925,99.591265,14.129049,187.450877,16.394503,48.576149,50.188023,155.726003,201.123733,153.300688,189.170547,110.376392,173.182407,-0.000444,0.030608,91.036647,62.880602,182.400312,6.695256,69.582272,0.743200,882228.384720,0.901322,8.623421,4.639859,4.003192,0.074899,0.067446,32.000000,111.193383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194707,67.780957,103.166951,100.000000,44.905614,45.822785,56.569620,74.805909,86.253165,99.379747,78.774154,199.182529,118.475027,199.290233,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704115,48.736354,199.303753,157.128901,242.182523,230.994977,99.365994,14.128764,187.459417,16.398672,48.500047,50.086377,155.749617,201.071584,153.316817,189.132613,110.137892,173.026063,-0.000445,0.030605,90.981505,62.805336,182.241273,6.729027,69.453082,0.744038,882041.965109,0.901529,8.667031,4.642292,4.010700,0.075540,0.066833,32.000000,111.165295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170855,67.772042,103.145802,100.000000,44.885275,45.822785,56.569620,74.842679,86.253165,99.379747,78.774154,198.731987,118.515492,199.323828,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736357,48.736354,199.402153,157.128901,242.224839,231.047636,99.414075,14.132617,187.429929,16.397774,49.013034,50.157966,155.779431,200.973829,153.294464,189.131903,110.336524,173.176996,-0.000445,0.030612,90.943780,62.971565,182.199279,6.773234,69.592526,0.745696,883514.465332,0.904798,8.774962,4.817693,4.009804,0.076614,0.067903,32.000000,111.151958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201590,67.763721,103.162703,100.000000,44.880168,45.822785,56.569620,74.869441,86.253165,99.379747,78.774154,198.828150,119.335496,199.459312,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716592,48.796267,199.346730,157.153547,242.246031,231.066407,99.553858,14.135471,187.404509,16.396119,48.642780,50.044190,155.806812,201.044530,153.328774,189.076900,110.180098,173.406592,-0.000446,0.030629,90.999429,62.823642,182.372471,6.753892,69.428430,0.744204,882790.151211,0.903915,8.741543,4.679977,4.009183,0.074473,0.067651,32.000000,111.172624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216774,67.788916,103.187547,100.000000,44.852246,45.822785,56.569620,74.853096,86.253165,99.379747,78.774154,199.107716,118.790578,199.328352,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745991,48.824300,199.314438,157.174272,242.253775,231.046622,99.302650,14.126908,187.284482,16.389530,49.068306,50.218695,155.760218,200.943494,153.302834,189.048943,110.339208,173.649583,-0.000446,0.030669,91.052406,63.001141,182.366845,6.750436,69.553161,0.746284,883775.927769,0.903270,8.821940,4.928987,4.009662,0.074886,0.066300,32.000000,111.155432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157186,67.772496,103.133056,100.000000,44.895707,45.822785,56.569620,74.865229,86.253165,99.379747,78.774154,198.605301,118.547212,199.312420,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786872,48.830896,199.398682,157.217123,242.304110,231.049272,99.600826,14.134186,187.365960,16.382577,47.912216,50.078155,155.801127,201.102449,153.322687,189.101692,110.170230,173.500150,-0.000445,0.030664,91.109788,62.955002,182.220754,6.748514,69.491110,0.744463,883042.362371,0.904954,8.819506,4.867765,4.006643,0.074052,0.066997,32.000000,111.102982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163168,67.786809,103.143250,100.000000,44.850496,45.822785,56.569620,74.850184,86.253165,99.379747,78.774154,199.201653,118.708574,199.431539,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826338,48.781976,199.220199,157.194717,242.447696,231.042468,99.281388,14.130904,187.430668,16.376595,48.451884,50.274346,155.818423,200.993319,153.376799,189.142414,110.265529,173.850284,-0.000445,0.030662,91.610692,63.082241,182.360562,6.744519,69.424942,0.744835,883738.505175,0.901449,8.783760,4.976558,4.005045,0.073960,0.066867,32.000000,111.031123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129869,67.782994,103.150645,100.000000,44.884652,45.822785,56.569620,74.828740,86.253165,99.379747,78.774154,198.562775,118.532599,199.324576,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767958,48.781976,199.252220,157.194717,242.499010,231.036329,99.476742,14.132189,187.421493,16.373716,48.739642,50.142107,155.796986,200.903923,153.368917,189.043793,110.390514,173.078134,-0.000446,0.030679,91.511087,62.920660,182.214351,6.727604,69.208262,0.744284,883624.106382,0.903271,8.747233,5.439361,4.000127,0.074567,0.067526,32.000000,111.057442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122473,67.789316,103.128864,100.000000,44.857214,45.822785,56.569620,74.802446,86.253165,99.379747,78.774154,198.953483,118.267907,199.165213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914002,48.785549,199.193974,157.189396,242.512791,231.005214,99.442816,14.134186,187.372988,16.373864,47.626737,50.243191,155.789257,200.971811,153.339943,189.092076,110.160962,174.948259,-0.000447,0.030703,91.316143,63.048115,182.306412,6.715679,69.585025,0.747584,882587.764071,0.902780,8.754428,4.586092,4.003625,0.075005,0.066958,32.000000,111.054523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112305,67.789116,103.137902,100.000000,44.837529,45.822785,56.569620,74.835251,86.253165,99.379747,78.774154,198.885631,118.448600,199.104395,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867465,48.697329,199.283706,157.138423,242.518239,230.957083,99.412516,14.142035,187.456835,16.378191,48.394532,50.224888,155.773388,201.047344,153.369094,189.108074,110.466152,173.473555,-0.000445,0.030751,91.347262,62.890321,182.241819,6.742897,69.918044,0.741349,883313.198761,0.900038,8.606910,5.567440,3.990743,0.074768,0.066890,32.000000,111.033661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128898,67.802407,103.163190,100.000000,44.839818,45.822785,56.569620,74.750283,86.253165,99.379747,78.774154,198.825031,117.862220,199.048376,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929813,48.682488,199.265769,157.083810,242.574373,230.937670,99.514475,14.131475,187.344617,16.377592,48.270584,50.376765,155.742280,201.003186,153.365901,189.140540,110.190405,174.478026,-0.000445,0.030750,91.373421,63.101434,182.222448,6.773460,69.511435,0.738315,881539.603083,0.900835,8.566799,4.669920,3.996267,0.074631,0.066441,32.000000,111.056227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097567,67.774771,103.140420,100.000000,44.857345,45.822785,56.569620,74.773518,86.253165,99.379747,78.774154,199.028950,119.021019,199.314033,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.995515,48.682488,199.328740,157.083810,242.701740,230.879728,99.323215,14.135185,187.430700,16.374155,48.179042,50.349125,155.764164,201.089911,153.358698,189.167882,110.453721,173.142999,-0.000443,0.030747,91.444507,62.795913,182.345264,6.788677,69.736481,0.741662,882568.495366,0.898550,8.487513,5.349532,3.990918,0.075620,0.067798,32.000000,111.085775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129961,67.807632,103.173023,100.000000,44.864173,45.822785,56.569620,74.737500,86.253165,99.379747,78.774154,198.646429,119.058837,199.271861,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848697,48.626699,199.379967,157.040960,242.629691,230.839156,99.372395,14.131332,187.474244,16.399655,48.380725,50.235627,155.728351,201.059148,153.364041,189.154088,110.259890,173.234805,-0.000443,0.030769,91.476195,63.059799,182.361153,6.789037,69.437137,0.738379,881017.971257,0.898739,8.419667,4.549061,3.986932,0.075176,0.066840,32.000000,110.993018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105082,67.794362,103.169324,100.000000,44.868990,45.822785,56.569620,74.694209,86.253165,99.379747,78.774154,198.744791,118.696569,199.339682,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800795,48.673694,199.474457,156.972345,242.583572,230.851467,99.559864,14.134472,187.403836,16.426894,48.503425,50.168106,155.687351,201.060493,153.299395,189.042653,110.240910,174.617329,-0.000444,0.030791,91.395340,62.899093,182.320403,6.796566,69.575846,0.743389,881808.478107,0.900937,8.515578,4.779931,3.999703,0.075518,0.068104,32.000000,111.009687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089863,67.769968,103.153386,100.000000,44.906465,45.822785,56.569620,74.776365,86.253165,99.379747,78.774154,199.119727,118.612225,199.219816,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749249,48.694306,199.404702,156.984388,242.630114,230.828630,99.443929,14.127051,187.337905,16.430822,49.003909,50.203893,155.684768,200.984573,153.283920,189.074184,110.357288,173.199671,-0.000444,0.030803,91.361427,62.931858,182.314451,6.781279,69.365933,0.742944,882220.683150,0.900369,8.612144,5.354897,4.005447,0.074668,0.067518,32.000000,110.960482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122743,67.807891,103.152483,100.000000,44.906842,45.822785,56.569620,74.802297,86.253165,99.379747,78.774154,198.887859,118.719160,199.382915,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870912,48.760265,199.211173,157.060005,242.620863,230.832082,99.636325,14.128764,187.353346,16.424799,47.994719,50.211616,155.684307,201.074356,153.260346,189.091869,110.236379,173.142127,-0.000446,0.030819,91.275623,62.937981,182.412753,6.749225,69.868319,0.745670,881715.315501,0.902420,8.686136,4.668360,4.008195,0.074299,0.066860,32.000000,110.898241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089006,67.761620,103.109674,100.000000,44.926569,45.822785,56.569620,74.833401,86.253165,99.379747,78.774154,199.272649,118.206538,199.132719,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764579,48.760265,199.328602,157.060005,242.594262,230.853848,99.323041,14.134186,187.385410,16.415749,48.411681,50.198521,155.739462,200.996275,153.280481,189.069096,110.260755,172.767689,-0.000447,0.030843,91.265770,62.818927,182.330886,6.751283,69.351063,0.745453,882009.713183,0.900977,8.549153,5.171884,3.997429,0.073417,0.066367,32.000000,110.960620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126449,67.787890,103.124263,100.000000,44.865604,45.822785,56.569620,74.761847,86.253165,99.379747,78.774154,198.646082,118.614910,199.139525,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726010,48.674518,199.241390,157.088011,242.563259,230.848090,99.304799,14.130333,187.304414,16.416507,48.109239,50.037104,155.728258,200.980679,153.268096,188.996629,110.130433,173.948800,-0.000448,0.030840,91.138602,62.791387,182.130590,6.736070,69.545581,0.745652,882389.603252,0.903475,8.736216,4.590460,4.005431,0.074712,0.067082,32.000000,110.940466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107887,67.761809,103.101137,100.000000,44.892505,45.822785,56.569620,74.821255,86.253165,99.379747,78.774154,198.609598,118.199634,199.132404,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673486,48.669022,199.305784,157.045722,242.527753,230.862600,99.458422,14.136327,187.339173,16.419952,48.927587,50.024254,155.715162,200.947857,153.286016,188.951937,110.267130,173.788778,-0.000448,0.030858,91.054450,62.649054,182.210658,6.726181,69.366457,0.743631,882798.016237,0.904180,8.690429,5.196938,4.006784,0.075139,0.067915,32.000000,111.014904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121303,67.777327,103.097136,100.000000,44.877154,45.822785,56.569620,74.841618,86.253165,99.379747,78.774154,198.916844,118.742826,199.240272,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921889,48.767410,199.150773,157.073728,242.636534,230.846236,99.380114,14.131190,187.284677,16.426571,48.085981,50.405231,155.699016,200.834751,153.287237,188.985425,110.255660,173.416349,-0.000447,0.030874,91.044002,63.004769,182.101425,6.727033,69.561291,0.746459,882320.652112,0.903887,8.739388,4.995872,4.012317,0.075368,0.067939,32.000000,111.016905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116410,67.790316,103.074388,100.000000,44.897267,45.822785,56.569620,74.874291,86.253165,99.379747,78.774154,198.760227,118.537470,199.217337,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860653,48.767410,199.255707,157.073728,242.659245,230.893553,99.434629,14.131618,187.437102,16.428096,47.644179,50.295851,155.730812,200.957500,153.271038,188.954073,110.308831,172.719739,-0.000448,0.030862,91.050525,63.102067,182.214269,6.735450,69.469001,0.740823,882157.852565,0.899782,8.580621,4.857358,3.989248,0.075177,0.067630,32.000000,111.005105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122744,67.771697,103.062884,100.000000,44.841196,45.822785,56.569620,74.731424,86.253165,99.379747,78.774154,198.869258,118.717933,199.339446,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750469,48.594819,199.166265,157.084650,242.650348,230.940435,99.608825,14.131190,187.293993,16.434978,47.994345,50.135260,155.724411,200.821051,153.313108,188.894320,110.056522,172.731065,-0.000449,0.030894,91.075992,62.948902,182.162609,6.757176,69.431026,0.743053,882182.450873,0.900702,8.643924,4.523004,3.996251,0.075305,0.067545,32.000000,111.038070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124421,67.755488,103.032625,100.000000,44.866071,45.822785,56.569620,74.762844,86.253165,99.379747,78.774154,199.217649,118.513689,199.349989,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601590,48.522267,199.172759,157.027237,242.605426,230.962254,99.423053,14.135471,187.196126,16.431459,48.885018,49.927560,155.721034,200.821744,153.301762,188.836996,110.058421,174.473043,-0.000449,0.030898,91.133884,62.691324,182.128385,6.755836,69.388907,0.744441,883144.787337,0.901086,8.585386,4.779890,4.003304,0.073438,0.066075,32.000000,111.045907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129843,67.768823,103.034539,100.000000,44.839452,45.822785,56.569620,74.825333,86.253165,99.379747,78.774154,198.846106,118.946724,199.368321,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559401,48.740477,199.039855,157.043201,242.652869,230.954944,99.477515,14.131047,187.153621,16.424539,49.736059,50.057472,155.699776,200.769045,153.267919,188.717183,110.308949,172.586617,-0.000450,0.030892,91.157738,62.827876,182.060982,6.735952,69.363573,0.746804,883332.322770,0.905682,8.667247,5.479516,4.015451,0.075384,0.067412,32.000000,111.070951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138846,67.772848,103.009872,100.000000,44.779355,45.822785,56.569620,74.961721,86.253165,99.379747,78.774154,198.955031,117.776917,199.107975,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910346,48.953748,198.918685,157.139543,242.632367,230.923712,99.348085,14.127907,187.128254,16.421362,48.937450,50.147734,155.703232,200.790206,153.247518,188.911899,110.152750,173.582021,-0.000450,0.030886,91.023581,62.762825,182.172217,6.720068,69.379649,0.747304,882230.473029,0.906428,8.712997,4.468303,4.016301,0.076222,0.067994,32.000000,111.101749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145557,67.730892,102.997002,100.000000,44.765692,45.822785,56.569620,74.948145,86.253165,99.379747,78.774154,198.696171,118.784748,199.367731,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869773,48.953748,199.055939,157.139543,242.551285,230.899770,99.376892,14.135328,187.088768,16.418951,47.998769,50.204373,155.754436,200.813447,153.241712,188.737273,110.244926,172.170390,-0.000450,0.030894,90.597731,62.907791,182.157122,6.715585,69.394362,0.742973,883494.158714,0.901079,8.778887,5.027018,3.985520,0.076074,0.069350,32.000000,111.153070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145422,67.773610,102.988863,100.000000,44.718953,45.822785,56.569620,74.750588,86.253165,99.379747,78.774154,198.753784,118.886659,199.311200,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783450,48.764662,199.024877,157.086331,242.491087,230.897858,99.485706,14.126766,187.203438,16.420419,47.641716,50.170958,155.765081,200.840439,153.302411,188.821934,110.117523,172.989622,-0.000452,0.030896,90.473034,62.968164,182.056701,6.695356,69.245739,0.743646,883008.656085,0.901539,8.820831,4.364564,3.991515,0.074468,0.066424,32.000000,111.159594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169183,67.768288,102.994646,100.000000,44.768220,45.822785,56.569620,74.770259,86.253165,99.379747,78.774154,198.971413,118.794145,199.474103,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735937,48.584101,199.123059,156.970385,242.496094,230.926048,99.417254,14.129049,187.144432,16.419812,48.107165,50.084388,155.719637,200.769982,153.312862,188.819002,110.029418,174.109614,-0.000451,0.030889,90.487005,62.846461,182.153779,6.677252,69.446211,0.745871,883177.604271,0.901801,8.721068,4.823348,3.997812,0.075105,0.067803,32.000000,111.117104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154058,67.739824,102.970149,100.000000,44.735624,45.822785,56.569620,74.817071,86.253165,99.379747,78.774154,198.834508,118.637079,199.362971,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607495,48.653357,199.033242,156.954702,242.443501,230.950533,99.607177,14.133901,187.190143,16.414891,48.853593,50.094763,155.654819,200.628865,153.295154,188.711562,110.188661,173.904212,-0.000451,0.030883,90.565503,63.028880,182.061062,6.663964,69.203646,0.744286,883257.986210,0.903032,8.589725,5.362594,4.003605,0.075099,0.066585,32.000000,111.131295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181994,67.755326,102.979674,100.000000,44.756712,45.822785,56.569620,74.844788,86.253165,99.379747,78.774154,199.214354,118.241173,199.246094,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805623,48.653357,199.034322,156.954702,242.458962,230.959968,99.372319,14.139038,187.180408,16.409144,48.627788,50.104286,155.639046,200.577409,153.240674,188.889457,110.107007,173.152076,-0.000452,0.030870,90.610597,62.929143,182.152674,6.660517,69.419067,0.748616,883074.949619,0.904176,8.792206,5.120779,4.012161,0.073754,0.067028,32.000000,111.104348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152591,67.710478,102.965268,100.000000,44.719067,45.822785,56.569620,74.922302,86.253165,99.379747,78.774154,198.744638,118.944269,199.471546,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716883,48.747622,199.052340,157.029198,242.382754,230.936376,99.458230,14.129763,187.149558,16.407581,47.923522,50.084452,155.675215,200.712798,153.229243,188.788913,110.058763,173.625013,-0.000452,0.030881,90.699322,62.829532,182.006997,6.643506,69.391503,0.743675,883094.613129,0.902343,8.586808,4.899439,3.996222,0.074054,0.066440,32.000000,111.111182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157090,67.715400,102.981752,100.000000,44.697722,45.822785,56.569620,74.811922,86.253165,99.379747,78.774154,198.916461,118.705045,199.337951,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726378,48.648135,198.984142,157.019116,242.389892,230.918405,99.363344,14.134472,187.147403,16.404717,48.275686,50.145040,155.675593,200.845372,153.245914,188.865170,110.272447,173.357763,-0.000452,0.030894,90.902412,62.771676,182.064896,6.640792,69.457541,0.745349,883673.746390,0.903500,8.772994,5.138317,4.003717,0.073761,0.066697,32.000000,111.107722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162489,67.722473,103.008223,100.000000,44.720028,45.822785,56.569620,74.865317,86.253165,99.379747,78.774154,198.726689,118.327128,199.259588,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768513,48.606637,199.115476,157.023316,242.469366,230.935009,99.402875,14.129334,187.178876,16.394251,47.646278,50.291132,155.677539,200.879704,153.265296,188.819125,110.032231,172.937178,-0.000454,0.030893,90.976824,62.885788,182.022559,6.637464,69.482927,0.743966,883500.713943,0.901720,8.595090,5.389629,3.998743,0.074403,0.066563,32.000000,111.060127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177507,67.705896,103.008539,100.000000,44.662239,45.822785,56.569620,74.858055,86.253165,99.379747,78.774154,198.805750,118.132320,199.199045,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819220,48.482968,199.084871,156.985228,242.553872,230.936629,99.597046,14.127622,187.304808,16.392935,47.251991,50.149885,155.686758,200.820256,153.242726,188.862557,110.126921,172.762267,-0.000451,0.030901,91.069811,62.911356,182.053315,6.601497,69.490035,0.743520,883243.829525,0.902598,8.578513,4.887464,4.000832,0.074422,0.066678,32.000000,111.062479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173946,67.698168,103.031685,100.000000,44.707899,45.822785,56.569620,74.835119,86.253165,99.379747,78.774154,199.194091,119.044377,199.411279,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716146,48.482968,199.323982,156.985228,242.600932,230.913811,99.496320,14.123912,187.219052,16.394737,48.093482,50.083149,155.641065,200.936094,153.268844,188.896006,110.065745,173.402052,-0.000451,0.030894,91.096233,62.692343,182.114215,6.558096,69.474745,0.742400,882364.929648,0.899511,8.402347,4.722104,3.996146,0.076117,0.068483,32.000000,111.104696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175166,67.682746,103.031136,100.000000,44.684775,45.822785,56.569620,74.801213,86.253165,99.379747,78.774154,198.992639,118.854134,199.334528,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796714,48.339790,199.104657,156.885247,242.488333,230.875590,99.437261,14.121343,187.370605,16.392485,47.878695,50.127850,155.598375,200.690678,153.229400,188.969711,110.218889,173.794689,-0.000451,0.030899,91.002206,62.797099,182.096473,6.573690,69.395201,0.744508,882753.156458,0.902409,8.509103,5.041512,4.009240,0.074615,0.066878,32.000000,111.137348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177615,67.692689,103.034120,100.000000,44.692184,45.822785,56.569620,74.860262,86.253165,99.379747,78.774154,198.874521,118.878720,199.355732,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824809,48.364523,199.136123,156.857802,242.424417,230.863166,99.561404,14.131047,187.342718,16.392465,47.811258,50.329717,155.589983,200.727293,153.211504,188.890429,110.171213,173.174284,-0.000450,0.030882,90.960602,63.108194,182.222835,6.577577,69.544847,0.743243,881378.420509,0.900808,8.282464,5.046490,3.998349,0.075238,0.067225,32.000000,111.166122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197454,67.681774,103.039984,100.000000,44.684298,45.822785,56.569620,74.816288,86.253165,99.379747,78.774154,199.122808,119.209153,199.333938,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723433,48.357928,199.150152,156.882167,242.388044,230.861155,99.394899,14.128478,187.271342,16.386859,47.988219,50.089665,155.614939,200.842804,153.204728,188.897476,110.015514,174.825833,-0.000450,0.030892,90.719812,62.801457,182.215209,6.567761,69.273250,0.741368,881541.421458,0.899135,8.278118,4.844193,3.996726,0.075288,0.067602,32.000000,111.154682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207886,67.699298,103.042822,100.000000,44.645439,45.822785,56.569620,74.799155,86.253165,99.379747,78.774154,198.789799,119.038701,199.354277,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
