OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, March 26, 2019
6:14:13 PM
Initial test
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,
50.205563,59.275772,140.170311,136.615943,93.063706,102.461819,60.477005,12.947143,135.412636,14.074679,31.927280,51.583954,32.031320,140.062447,32.028980,136.223074,32.010620,134.189589,-0.000891,0.010234,32.000000,-237.060961,135.069784,-0.200716,24.864110,0.702339,557639.139028,0.491762,18.752613,65.751098,2.790989,8.045480,8.680381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680610,32.000000,32.000000,37.024387,43.009209,86.510686,91.531646,43.922045,41.126582
50.214653,59.294428,140.273387,136.627900,92.897390,102.441511,59.573547,12.965402,135.413624,14.073840,31.927280,51.595722,32.031320,140.062878,32.028980,136.221027,32.010620,134.195776,-0.000891,0.010198,32.000000,-237.042783,135.066117,-0.200304,24.863064,0.702389,557578.148501,0.486219,18.774605,65.743781,2.791383,9.027930,9.483615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664040,32.000000,32.000000,37.024387,43.189034,86.438828,91.531646,43.921427,41.126582
50.221329,59.317697,140.096743,136.637770,92.795195,102.420903,60.660926,12.972591,135.405548,14.072441,31.927280,51.599183,32.031320,140.050234,32.028980,136.208683,32.010620,134.191256,-0.000892,0.010170,32.000000,-237.035572,135.057423,-0.200157,24.861774,0.702542,557600.608927,0.487130,18.796512,65.740901,2.791928,9.993788,5.876608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.575141,32.000000,32.000000,37.024387,43.125563,86.355646,91.531646,43.921630,41.126582
50.218055,59.340127,140.360681,136.648172,92.792431,102.412893,60.503088,12.977663,135.385945,14.072142,31.927280,51.606533,32.031320,140.034260,32.028980,136.197376,32.010620,134.175600,-0.000891,0.010153,32.000000,-237.030388,135.044812,-0.200279,24.857617,0.702836,557510.805109,0.494345,18.805817,65.743924,2.793475,29.502239,9.332799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652384,32.000000,32.000000,37.024387,43.246810,86.276853,91.531646,43.921710,41.126582
50.204339,59.343979,140.287015,136.654000,92.666909,102.413101,60.655894,12.975711,135.364157,14.068679,31.927280,51.599452,32.031320,140.012763,32.028980,136.177706,32.010620,134.154396,-0.000892,0.010165,32.000000,-237.032424,135.026082,-0.200118,24.857167,0.701803,557426.580771,0.485345,18.822217,65.741715,2.789587,6.178527,9.398824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704390,32.000000,32.000000,37.024387,43.200853,86.279328,91.531646,43.920712,41.126582
50.193568,59.351134,140.235293,136.659591,92.528691,102.400960,60.672536,12.971942,135.337411,14.066269,31.927280,51.586067,32.031320,139.985451,32.028980,136.149295,32.010620,134.127530,-0.000894,0.010116,32.000000,-237.036227,134.996784,-0.200046,24.858713,0.703264,557414.256590,0.486638,18.848015,65.734067,2.795024,12.128755,9.982330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584956,32.000000,32.000000,37.024387,43.315417,86.230434,91.531646,43.919523,41.126582
50.176258,59.359712,140.052309,136.663148,92.375973,102.380345,60.649773,12.969170,135.312576,14.064537,31.927280,51.574359,32.031320,139.959693,32.028980,136.120223,32.010620,134.108288,-0.000896,0.010087,32.000000,-237.038980,134.969143,-0.200262,24.862436,0.703139,557426.648138,0.485564,18.865977,65.723706,2.794321,29.269291,6.322323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606745,32.000000,32.000000,37.024387,43.235198,86.236336,91.531646,43.918717,41.126582
50.157541,59.370900,140.002718,136.667299,92.400470,102.364262,60.739096,12.965020,135.281048,14.061809,31.927280,51.566863,32.031320,139.928909,32.028980,136.081297,32.010620,134.075613,-0.000895,0.010058,32.000000,-237.043251,134.931791,-0.199996,24.865894,0.702933,557374.895582,0.485497,18.884215,65.710577,2.793890,7.193530,7.863072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703800,32.000000,32.000000,37.024387,43.185591,86.233121,91.531646,43.917915,41.126582
50.150776,59.377398,139.956571,136.669561,92.408391,102.343958,60.912663,12.964193,135.256449,14.060107,31.927280,51.558379,32.031320,139.898399,32.028980,136.053471,32.010620,134.046121,-0.000895,0.010023,32.000000,-237.044229,134.907650,-0.200138,24.867589,0.702077,557281.110808,0.485777,18.910605,65.701172,2.791207,12.826928,13.729682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630053,32.000000,32.000000,37.024387,43.204820,86.216022,91.531646,43.917070,41.126582
50.149155,59.381698,139.924713,136.669748,92.510318,102.319910,60.657229,12.965762,135.224132,14.057622,31.927280,51.547971,32.031320,139.869890,32.028980,136.023070,32.010620,134.016790,-0.000897,0.009997,32.000000,-237.042670,134.874346,-0.199873,24.863869,0.701940,557216.807098,0.485200,18.941061,65.685200,2.791260,15.669642,6.576087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606187,32.000000,32.000000,37.024387,43.204073,86.182723,91.531646,43.915829,41.126582
50.139124,59.383549,140.011022,136.670865,92.448939,102.299615,59.302044,12.965374,135.193636,14.055995,31.927280,51.534795,32.031320,139.839367,32.028980,135.989992,32.010620,133.989088,-0.000898,0.009981,32.000000,-237.043044,134.844865,-0.200118,24.861002,0.701641,557117.219820,0.483801,18.954524,65.670782,2.790716,7.945821,11.623767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705689,32.000000,32.000000,37.024387,43.285210,86.147323,91.531646,43.914593,41.126582
50.113252,59.390242,140.033946,136.673690,92.415551,102.274468,60.599850,12.961469,135.149898,14.055073,31.927280,51.515955,32.031320,139.799685,32.028980,135.948374,32.010620,133.950885,-0.000895,0.010008,32.000000,-237.047104,134.798287,-0.200376,24.861074,0.701460,556992.745679,0.485748,18.960493,65.656440,2.790171,10.222387,7.288404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665101,32.000000,32.000000,37.024387,43.344355,86.168568,91.531646,43.913419,41.126582
50.084741,59.397793,140.030646,136.676966,92.425497,102.258379,60.834814,12.952893,135.101900,14.052573,31.927280,51.490245,32.031320,139.749756,32.028980,135.899124,32.010620,133.907300,-0.000893,0.009948,32.000000,-237.055582,134.753251,-0.199887,24.862761,0.701990,556889.208816,0.496861,18.972673,65.642891,2.792450,7.214160,9.589037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.609022,32.000000,32.000000,37.024387,43.338416,86.199852,91.531646,43.912436,41.126582
50.061807,59.407088,139.929310,136.680281,92.405991,102.230402,60.590734,12.939598,135.053787,14.051117,31.927280,51.461990,32.031320,139.706681,32.028980,135.851311,32.010620,133.859081,-0.000892,0.009924,32.000000,-237.068910,134.707047,-0.199649,24.860164,0.702348,556772.043161,0.486386,19.006017,65.624206,2.794350,17.004227,17.078862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706089,32.000000,32.000000,37.024387,43.355884,86.242615,91.531646,43.911705,41.126582
50.032849,59.424207,139.782608,136.686942,92.416968,102.205958,60.834275,12.924591,134.997829,14.049714,31.927280,51.429072,32.031320,139.649230,32.028980,135.796490,32.010620,133.806272,-0.000893,0.009911,32.000000,-237.083916,134.650024,-0.199439,24.851758,0.702637,556707.217660,0.484744,19.042945,65.602881,2.795874,2.792449,7.367628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675858,32.000000,32.000000,37.024387,43.320322,86.316810,91.531646,43.911476,41.126582
50.021287,59.432384,139.559480,136.691792,92.312266,102.193738,60.490568,12.921619,134.961865,14.048936,31.927280,51.414008,32.031320,139.612603,32.028980,135.759971,32.010620,133.771288,-0.000892,0.009929,32.000000,-237.087003,134.613293,-0.199590,24.841460,0.702392,556576.755332,0.486821,19.075883,65.579281,2.795131,3.175038,8.105896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595478,32.000000,32.000000,37.024387,43.218344,86.316436,91.531646,43.910986,41.126582
50.012414,59.434148,139.607277,136.695675,92.331223,102.178337,60.625424,12.918446,134.913999,14.046555,31.927280,51.390696,32.031320,139.569725,32.028980,135.715839,32.010620,133.727191,-0.000891,0.009931,32.000000,-237.090136,134.566071,-0.199204,24.831198,0.702231,556478.577496,0.485087,19.122867,65.553431,2.793817,6.887500,6.475028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646759,32.000000,32.000000,37.024387,43.179429,86.351565,91.531646,43.909653,41.126582
49.989216,59.439987,139.539130,136.697723,92.239992,102.137770,59.174110,12.917063,134.873813,14.043897,31.927280,51.371306,32.031320,139.528593,32.028980,135.676582,32.010620,133.691931,-0.000893,0.009965,32.000000,-237.091411,134.525989,-0.199343,24.824012,0.701531,556428.039945,0.487920,19.142970,65.536301,2.790002,10.362001,7.644102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655733,32.000000,32.000000,37.024387,43.221536,86.361468,91.531646,43.908718,41.126582
49.981842,59.454453,139.509140,136.701267,92.220009,102.088944,60.495331,12.915195,134.827756,14.039139,31.927280,51.355140,32.031320,139.481855,32.028980,135.628886,32.010620,133.644512,-0.000894,0.010015,32.000000,-237.093291,134.481179,-0.199166,24.817817,0.702091,556349.761984,0.486858,19.153889,65.514704,2.791452,7.499557,7.007022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554290,32.000000,32.000000,37.024387,43.173321,86.381044,91.531646,43.908304,41.126582
49.959993,59.459184,139.409667,136.703041,92.239898,102.064424,60.519535,12.905799,134.785079,14.035109,31.927280,51.334824,32.031320,139.437617,32.028980,135.587819,32.010620,133.602436,-0.000893,0.010074,32.000000,-237.102545,134.444225,-0.199537,24.814798,0.702055,556146.961597,0.498863,19.183667,65.497432,2.791385,13.657848,11.741914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619568,32.000000,32.000000,37.024387,43.175313,86.416849,91.531646,43.907647,41.126582
49.926168,59.454035,139.233236,136.701949,92.266052,102.040462,60.658699,12.895248,134.739805,14.033858,31.927280,51.308232,32.031320,139.392885,32.028980,135.543226,32.010620,133.555219,-0.000892,0.010106,32.000000,-237.113200,134.399401,-0.200085,24.812949,0.701896,555902.815469,0.487833,19.205746,65.474197,2.791196,20.181736,17.644101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683186,32.000000,32.000000,37.024387,43.065670,86.476196,91.531646,43.905922,41.126582
49.912275,59.455392,139.013401,136.702130,92.223432,102.008071,60.562732,12.888635,134.707541,14.032860,31.927280,51.280183,32.031320,139.359985,32.028980,135.509538,32.010620,133.526105,-0.000894,0.010150,32.000000,-237.119946,134.365749,-0.199853,24.811222,0.701670,555784.576615,0.487761,19.233037,65.453576,2.790426,7.412562,8.964279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567609,32.000000,32.000000,37.024387,42.955262,86.544153,91.531646,43.904691,41.126582
49.906056,59.469644,138.974293,136.708025,92.200372,101.959195,60.517214,12.891159,134.680127,14.032845,31.927280,51.270678,32.031320,139.332805,32.028980,135.484289,32.010620,133.500402,-0.000893,0.010186,32.000000,-237.117378,134.341158,-0.199748,24.805487,0.701206,555662.352773,0.486884,19.262825,65.430428,2.788783,12.258458,9.653793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558336,32.000000,32.000000,37.024387,42.909847,86.516468,91.531646,43.904266,41.126582
49.897385,59.479208,139.014842,136.714892,92.229784,101.926743,60.637984,12.891669,134.658442,14.032431,31.927280,51.266765,32.031320,139.311536,32.028980,135.467336,32.010620,133.487658,-0.000893,0.010210,32.000000,-237.116757,134.322945,-0.199789,24.798884,0.700161,555493.226712,0.487652,19.278540,65.416153,2.785155,10.380871,11.657127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658140,32.000000,32.000000,37.024387,42.930364,86.577291,91.531646,43.903887,41.126582
49.895777,59.487264,139.020421,136.722208,92.305845,101.902697,59.274135,12.898898,134.645882,14.032370,31.927280,51.267432,32.031320,139.301337,32.028980,135.460080,32.010620,133.477303,-0.000891,0.010194,32.000000,-237.109550,134.312459,-0.199684,24.792373,0.699922,555248.672396,0.487870,19.299217,65.403549,2.784718,8.718353,11.646979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595533,32.000000,32.000000,37.024387,42.944982,86.553687,91.531646,43.903161,41.126582
49.890644,59.494298,139.015592,136.727933,92.265433,101.882108,60.622998,12.901833,134.633538,14.032291,31.927280,51.259932,32.031320,139.293601,32.028980,135.452446,32.010620,133.469094,-0.000894,0.010234,32.000000,-237.106702,134.305119,-0.199941,24.787554,0.700237,555088.437504,0.486849,19.317744,65.397298,2.786015,7.876939,10.213207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563992,32.000000,32.000000,37.024387,42.939563,86.565607,91.531646,43.902548,41.126582
49.877245,59.506193,139.008694,136.736065,92.163328,101.857554,59.778871,12.903096,134.619218,14.031240,31.927280,51.251038,32.031320,139.285084,32.028980,135.442232,32.010620,133.461988,-0.000894,0.010302,32.000000,-237.105421,134.294443,-0.199578,24.785248,0.700331,554968.840092,0.497962,19.327463,65.392220,2.786216,13.848141,11.702741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680063,32.000000,32.000000,37.024387,42.946951,86.571001,91.531646,43.902079,41.126582
49.860436,59.522225,138.986038,136.745631,92.097459,101.828829,60.674985,12.900223,134.608192,14.030589,31.927280,51.240039,32.031320,139.274487,32.028980,135.428911,32.010620,133.448870,-0.000892,0.010327,32.000000,-237.108185,134.288074,-0.199344,24.789211,0.700388,554868.281857,0.486848,19.339801,65.388191,2.786406,6.067935,7.163445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649932,32.000000,32.000000,37.024387,42.919664,86.600603,91.531646,43.902147,41.126582
49.859629,59.543178,138.706406,136.756775,92.165442,101.804552,60.722494,12.897765,134.598895,14.029708,31.927280,51.236079,32.031320,139.263455,32.028980,135.424738,32.010620,133.441358,-0.000892,0.010325,32.000000,-237.110640,134.277520,-0.198852,24.791539,0.700490,554756.207667,0.493765,19.365549,65.384707,2.787016,21.974488,11.020024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550484,32.000000,32.000000,37.024387,42.795641,86.613570,91.531646,43.902500,41.126582
49.864046,59.561516,138.726920,136.765483,92.188139,101.780771,60.927592,12.902512,134.600744,14.028780,31.927280,51.238571,32.031320,139.260962,32.028980,135.424367,32.010620,133.441423,-0.000892,0.010307,32.000000,-237.105836,134.275531,-0.198709,24.788934,0.700368,554627.669256,0.486536,19.398964,65.378272,2.787501,13.383854,9.733347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627551,32.000000,32.000000,37.024387,42.747528,86.612550,91.531646,43.902891,41.126582
49.866018,59.584462,138.687757,136.775782,92.110064,101.752204,60.449701,12.904136,134.599987,14.028454,31.927280,51.244019,32.031320,139.258485,32.028980,135.422279,32.010620,133.439532,-0.000895,0.010325,32.000000,-237.104240,134.277023,-0.199058,24.781570,0.698797,554523.446831,0.486076,19.420752,65.374585,2.781938,11.993534,7.380827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668595,32.000000,32.000000,37.024387,42.751124,86.574216,91.531646,43.903543,41.126582
49.874889,59.598664,138.700799,136.782811,92.093997,101.731723,60.392268,12.913819,134.612436,14.027216,31.927280,51.258702,32.031320,139.266241,32.028980,135.434612,32.010620,133.448453,-0.000897,0.010335,32.000000,-237.094494,134.291955,-0.199108,24.777468,0.698777,554416.139694,0.484302,19.434522,65.374618,2.782103,1.557106,11.344567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586638,32.000000,32.000000,37.024387,42.749075,86.542761,91.531646,43.903819,41.126582
49.898138,59.610051,139.010050,136.789414,92.090897,101.707152,60.663816,12.926965,134.632273,14.026864,31.927280,51.276276,32.031320,139.283487,32.028980,135.454173,32.010620,133.467567,-0.000896,0.010369,32.000000,-237.081208,134.309138,-0.199244,24.779906,0.698598,554289.913010,0.488003,19.455428,65.373691,2.781208,29.373065,11.630314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640088,32.000000,32.000000,37.024387,42.887170,86.476788,91.531646,43.903667,41.126582
49.892861,59.616109,139.083770,136.793957,92.214089,101.690964,60.938953,12.925760,134.640537,14.026540,31.927280,51.283826,32.031320,139.293751,32.028980,135.461642,32.010620,133.475094,-0.000897,0.010366,32.000000,-237.082389,134.315555,-0.199267,24.787144,0.698532,554193.130794,0.488291,19.460458,65.378066,2.780975,9.406192,7.229425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676541,32.000000,32.000000,37.024387,42.943918,86.452321,91.531646,43.903391,41.126582
49.906261,59.616323,139.081323,136.798437,92.266980,101.686188,60.566966,12.928572,134.661854,14.026771,31.927280,51.293333,32.031320,139.315935,32.028980,135.479289,32.010620,133.491708,-0.000897,0.010370,32.000000,-237.079563,134.336131,-0.199384,24.795581,0.699490,554064.697757,0.485754,19.447808,65.387443,2.785877,28.970263,9.072585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583504,32.000000,32.000000,37.024387,43.018516,86.386480,91.531646,43.902440,41.126582
49.912373,59.612688,139.120250,136.801783,92.322337,101.698219,59.535320,12.930201,134.679136,14.027095,31.927280,51.302545,32.031320,139.333433,32.028980,135.495428,32.010620,133.509024,-0.000896,0.010380,32.000000,-237.078021,134.352468,-0.199654,24.798701,0.699631,553986.836543,0.483548,19.459321,65.391134,2.787649,11.811869,7.751947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608767,32.000000,32.000000,37.024387,42.995344,86.367142,91.531646,43.901364,41.126582
49.932757,59.608204,139.335435,136.806134,92.265291,101.698591,59.746633,12.939984,134.709287,14.028726,31.927280,51.318927,32.031320,139.362703,32.028980,135.521470,32.010620,133.535409,-0.000895,0.010345,32.000000,-237.068218,134.380544,-0.199525,24.796042,0.699141,553955.161379,0.486351,19.445684,65.399285,2.786851,14.617154,9.552131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706756,32.000000,32.000000,37.024387,43.073548,86.277821,91.531646,43.900005,41.126582
49.942401,59.608831,139.199484,136.811879,92.249938,101.698717,60.242599,12.943218,134.728738,14.031582,31.927280,51.322629,32.031320,139.383607,32.028980,135.541282,32.010620,133.557765,-0.000896,0.010291,32.000000,-237.065053,134.397089,-0.199380,24.790795,0.699225,554013.199008,0.494766,19.435733,65.407777,2.787290,1.415657,6.397032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603772,32.000000,32.000000,37.024387,43.112202,86.227216,91.531646,43.898900,41.126582
49.958459,59.614189,139.268684,136.818724,92.182448,101.702796,60.548990,12.950684,134.744490,14.031889,31.927280,51.333437,32.031320,139.405212,32.028980,135.557684,32.010620,133.575086,-0.000896,0.010255,32.000000,-237.057667,134.408704,-0.199123,24.787897,0.700038,554000.994086,0.492791,19.410187,65.420716,2.790461,10.464255,11.835977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596789,32.000000,32.000000,37.024387,43.109844,86.146595,91.531646,43.898406,41.126582
49.963722,59.623726,139.331335,136.826647,92.218168,101.722763,60.457404,12.953864,134.752204,14.030963,31.927280,51.342295,32.031320,139.412983,32.028980,135.565287,32.010620,133.583635,-0.000895,0.010224,32.000000,-237.054387,134.410786,-0.198998,24.791359,0.699361,553998.227598,0.488631,19.400852,65.431678,2.787200,29.795441,6.327389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704287,32.000000,32.000000,37.024387,43.159836,86.083452,91.531646,43.898073,41.126582
49.953266,59.630031,139.335823,136.831402,92.221181,101.730663,60.625585,12.947122,134.747403,14.030520,31.927280,51.338625,32.031320,139.410535,32.028980,135.558273,32.010620,133.579723,-0.000894,0.010201,32.000000,-237.061152,134.399511,-0.199032,24.797071,0.699570,554020.389645,0.486013,19.389625,65.440168,2.787690,9.257199,6.325899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648307,32.000000,32.000000,37.024387,43.158265,86.091228,91.531646,43.897798,41.126582
49.961870,59.630625,139.031515,136.833012,92.209027,101.730553,59.038845,12.944176,134.745634,14.030190,31.927280,51.334272,32.031320,139.408744,32.028980,135.551824,32.010620,133.572364,-0.000895,0.010208,32.000000,-237.064170,134.392069,-0.198976,24.801210,0.699858,554139.401884,0.486801,19.393728,65.444360,2.788650,9.178074,7.107070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594519,32.000000,32.000000,37.024387,43.045195,86.030023,91.531646,43.896983,41.126582
49.959770,59.628240,139.026857,136.833650,92.203493,101.730576,60.783927,12.940530,134.741043,14.029526,31.927280,51.330247,32.031320,139.407371,32.028980,135.547432,32.010620,133.564486,-0.000895,0.010238,32.000000,-237.067740,134.385696,-0.198693,24.798685,0.699955,554195.387518,0.485608,19.410832,65.442442,2.789324,6.661258,7.637415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683175,32.000000,32.000000,37.024387,43.009921,86.041946,91.531646,43.896000,41.126582
49.965584,59.625759,139.122308,136.835197,92.200640,101.722632,60.916103,12.942827,134.739470,14.030088,31.927280,51.337360,32.031320,139.405092,32.028980,135.542895,32.010620,133.558675,-0.000894,0.010226,32.000000,-237.065172,134.381191,-0.198470,24.796255,0.698193,554191.756208,0.498565,19.402539,65.438834,2.782752,8.946325,11.871398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642037,32.000000,32.000000,37.024387,43.102566,85.970007,91.531646,43.894790,41.126582
49.967428,59.625531,139.055406,136.837202,92.240558,101.722873,60.359275,12.945513,134.737083,14.030419,31.927280,51.344043,32.031320,139.402401,32.028980,135.536944,32.010620,133.552584,-0.000893,0.010195,32.000000,-237.062482,134.376389,-0.198620,24.795680,0.698267,554189.671704,0.484271,19.402323,65.434972,2.782776,9.646682,11.441677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538081,32.000000,32.000000,37.024387,43.042487,85.960701,91.531646,43.893954,41.126582
49.981752,59.618799,139.053546,136.839169,92.268774,101.747166,60.612761,12.946970,134.734696,14.031056,31.927280,51.354356,32.031320,139.398850,32.028980,135.534793,32.010620,133.550910,-0.000893,0.010195,32.000000,-237.060979,134.371078,-0.198652,24.795529,0.698662,554140.541213,0.483118,19.393839,65.432122,2.784363,10.905386,13.955184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631575,32.000000,32.000000,37.024387,43.038365,85.907076,91.531646,43.892570,41.126582
49.976580,59.603640,139.077869,136.838111,92.300319,101.747223,60.766359,12.945669,134.727157,14.031616,31.927280,51.350344,32.031320,139.397656,32.028980,135.526651,32.010620,133.542384,-0.000892,0.010190,32.000000,-237.062307,134.365336,-0.198799,24.795620,0.698320,554140.738741,0.487556,19.391706,65.429136,2.782921,11.352513,13.802489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657704,32.000000,32.000000,37.024387,43.039715,85.894172,91.531646,43.890678,41.126582
49.969386,59.586330,139.068951,136.834709,92.401404,101.751548,60.539796,12.939554,134.713180,14.031166,31.927280,51.342934,32.031320,139.389390,32.028980,135.518167,32.010620,133.526732,-0.000892,0.010180,32.000000,-237.068407,134.348553,-0.198934,24.793749,0.698237,554257.837809,0.485471,19.370186,65.428315,2.782086,8.182449,7.692281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543641,32.000000,32.000000,37.024387,43.095205,85.870125,91.531646,43.888259,41.126582
49.960969,59.570166,138.942478,136.830199,92.508078,101.755532,60.497532,12.940571,134.708868,14.031775,31.927280,51.342353,32.031320,139.386957,32.028980,135.516415,32.010620,133.520455,-0.000891,0.010170,32.000000,-237.067421,134.342845,-0.199163,24.790761,0.698414,554240.452325,0.484280,19.360366,65.424136,2.782861,7.330018,9.278618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552314,32.000000,32.000000,37.024387,43.003903,85.859671,91.531646,43.886162,41.126582
49.966679,59.553998,138.915594,136.824499,92.491534,101.755370,60.668532,12.941042,134.700131,14.032312,31.927280,51.332753,32.031320,139.385252,32.028980,135.509441,32.010620,133.513046,-0.000892,0.010138,32.000000,-237.066806,134.327131,-0.198981,24.792089,0.698525,554243.656788,0.486167,19.350482,65.416460,2.783083,28.308030,11.311735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623202,32.000000,32.000000,37.024387,42.964847,85.837585,91.531646,43.883706,41.126582
49.960161,59.545750,138.730310,136.821317,92.458397,101.755362,61.065304,12.942984,134.688915,14.031981,31.927280,51.321639,32.031320,139.378218,32.028980,135.496649,32.010620,133.502883,-0.000890,0.010093,32.000000,-237.064989,134.313091,-0.198728,24.791631,0.698117,554247.769404,0.486595,19.343010,65.413382,2.781021,10.737358,11.947987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549304,32.000000,32.000000,37.024387,42.933926,85.798351,91.531646,43.881994,41.126582
49.946676,59.549228,138.682245,136.821941,92.429921,101.739053,60.912721,12.942918,134.673675,14.031955,31.927280,51.309348,32.031320,139.360118,32.028980,135.482223,32.010620,133.487051,-0.000891,0.010094,32.000000,-237.065088,134.294116,-0.198829,24.789471,0.697823,554223.024133,0.485141,19.320948,65.409748,2.780165,2.436101,11.941984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572519,32.000000,32.000000,37.024387,42.787361,85.846172,91.531646,43.880858,41.126582
49.936994,59.555702,138.799125,136.823580,92.400035,101.722711,60.442672,12.941561,134.655560,14.030385,31.927280,51.299410,32.031320,139.342884,32.028980,135.466079,32.010620,133.468526,-0.000891,0.010080,32.000000,-237.066461,134.278349,-0.199085,24.786845,0.697001,554214.994875,0.482047,19.319428,65.404764,2.776819,2.843746,7.584869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660716,32.000000,32.000000,37.024387,42.839284,85.850739,91.531646,43.880417,41.126582
49.915760,59.564131,138.676625,136.825296,92.336490,101.698382,60.940927,12.938694,134.634245,14.030104,31.927280,51.286927,32.031320,139.321052,32.028980,135.445464,32.010620,133.447327,-0.000889,0.010035,32.000000,-237.069262,134.253152,-0.198994,24.784967,0.696930,554136.740555,0.483325,19.336835,65.397001,2.776606,14.257337,6.595526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577948,32.000000,32.000000,37.024387,42.857241,85.924855,91.531646,43.879840,41.126582
49.898335,59.572542,138.644268,136.826591,92.373267,101.681769,60.678088,12.936606,134.617257,14.029063,31.927280,51.275456,32.031320,139.306074,32.028980,135.431775,32.010620,133.432139,-0.000891,0.010035,32.000000,-237.071334,134.236690,-0.199297,24.785286,0.697635,554060.562496,0.487118,19.353309,65.387914,2.779485,14.318232,10.077150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534740,32.000000,32.000000,37.024387,42.844909,85.940915,91.531646,43.879550,41.126582
49.904265,59.580530,138.646138,136.827753,92.389898,101.669465,60.941153,12.939620,134.607252,14.027904,31.927280,51.272062,32.031320,139.295925,32.028980,135.418452,32.010620,133.422105,-0.000891,0.010074,32.000000,-237.068269,134.226233,-0.199238,24.784917,0.697257,553947.862373,0.483257,19.383677,65.377514,2.778213,7.226611,9.388833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651607,32.000000,32.000000,37.024387,42.728151,85.912725,91.531646,43.879053,41.126582
49.888897,59.586124,138.782236,136.829263,92.473982,101.665277,60.439278,12.936607,134.595574,14.026880,31.927280,51.265536,32.031320,139.284777,32.028980,135.404070,32.010620,133.406160,-0.000890,0.010109,32.000000,-237.071339,134.210726,-0.199027,24.783865,0.697267,553876.185920,0.485468,19.410096,65.370062,2.778535,3.171724,11.616353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624742,32.000000,32.000000,37.024387,42.827449,85.948207,91.531646,43.878576,41.126582
49.885803,59.592619,138.817206,136.832823,92.493926,101.632597,59.763067,12.941281,134.591010,14.026062,31.927280,51.269193,32.031320,139.281393,32.028980,135.399643,32.010620,133.402300,-0.000890,0.010134,32.000000,-237.066715,134.205304,-0.199454,24.777050,0.697128,553817.059929,0.483261,19.411955,65.365139,2.778242,10.176759,7.944651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560339,32.000000,32.000000,37.024387,42.905752,85.930993,91.531646,43.878011,41.126582
49.888169,59.596496,138.802462,136.834216,92.496955,101.628526,59.170712,12.941667,134.587503,14.026117,31.927280,51.265084,32.031320,139.271311,32.028980,135.392956,32.010620,133.394032,-0.000891,0.010118,32.000000,-237.066418,134.200535,-0.199562,24.770169,0.698054,553808.428259,0.487426,19.433434,65.357316,2.781826,5.092547,5.937134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668671,32.000000,32.000000,37.024387,42.832290,85.953270,91.531646,43.877418,41.126582
49.886196,59.599983,138.971894,136.835422,92.595989,101.624330,60.945680,12.942807,134.583898,14.026518,31.927280,51.265673,32.031320,139.265089,32.028980,135.389299,32.010620,133.391063,-0.000890,0.010116,32.000000,-237.065294,134.197056,-0.199653,24.763505,0.698259,553640.333954,0.492825,19.443128,65.355422,2.782700,2.420183,9.560823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694646,32.000000,32.000000,37.024387,42.945815,85.908389,91.531646,43.876664,41.126582
49.896055,59.598516,139.071929,136.836579,92.560760,101.624067,60.290815,12.943722,134.583573,14.025675,31.927280,51.266884,32.031320,139.263280,32.028980,135.386099,32.010620,133.387173,-0.000891,0.010158,32.000000,-237.064480,134.194340,-0.199741,24.764390,0.698324,553622.219888,0.497718,19.444559,65.351365,2.782272,17.296649,14.945092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602378,32.000000,32.000000,37.024387,43.027791,85.886100,91.531646,43.875779,41.126582
49.883876,59.587619,139.040602,136.836149,92.472791,101.631999,60.691379,12.936476,134.576847,14.024430,31.927280,51.251496,32.031320,139.257446,32.028980,135.379081,32.010620,133.380319,-0.000891,0.010146,32.000000,-237.071887,134.182750,-0.199869,24.764855,0.699361,553604.823689,0.483228,19.450085,65.349907,2.785779,11.485881,7.932254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649827,32.000000,32.000000,37.024387,43.065286,85.889351,91.531646,43.873961,41.126582
49.889612,59.579871,139.048140,136.834470,92.472941,101.631865,60.462074,12.935420,134.577840,14.023004,31.927280,51.245673,32.031320,139.256526,32.028980,135.375462,32.010620,133.377291,-0.000891,0.010101,32.000000,-237.072921,134.183845,-0.199837,24.762812,0.699672,553597.095230,0.488367,19.438426,65.347999,2.787233,7.639191,12.254818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711391,32.000000,32.000000,37.024387,42.993812,85.880170,91.531646,43.872355,41.126582
49.880121,59.578379,138.938874,136.832731,92.432948,101.619611,60.603857,12.938564,134.574545,14.022011,31.927280,51.234968,32.031320,139.255191,32.028980,135.371663,32.010620,133.374697,-0.000892,0.010126,32.000000,-237.069871,134.180102,-0.199821,24.759541,0.699727,553630.629520,0.485298,19.440119,65.344635,2.787285,28.119524,9.394480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586216,32.000000,32.000000,37.024387,42.979439,85.881163,91.531646,43.871045,41.126582
49.868472,59.587564,138.948568,136.833932,92.352562,101.615260,60.753383,12.942141,134.571264,14.021112,31.927280,51.230223,32.031320,139.247265,32.028980,135.369459,32.010620,133.369777,-0.000895,0.010156,32.000000,-237.066383,134.173268,-0.199779,24.759019,0.699719,553617.153846,0.487066,19.426441,65.343148,2.787116,7.012559,6.630190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611569,32.000000,32.000000,37.024387,42.948439,85.903599,91.531646,43.870681,41.126582
49.875664,59.601192,138.716587,136.839102,92.292458,101.614987,59.915296,12.948212,134.573004,14.022023,31.927280,51.233623,32.031320,139.247118,32.028980,135.366009,32.010620,133.370592,-0.000897,0.010177,32.000000,-237.060233,134.178004,-0.199597,24.762771,0.699331,553552.646694,0.485968,19.434761,65.341876,2.785456,13.525160,9.807517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716647,32.000000,32.000000,37.024387,42.870742,85.867135,91.531646,43.870736,41.126582
49.877420,59.607893,138.792728,136.843490,92.160353,101.606988,59.177014,12.946376,134.562604,14.020287,31.927280,51.224720,32.031320,139.238021,32.028980,135.355996,32.010620,133.362184,-0.000898,0.010208,32.000000,-237.061923,134.163205,-0.199225,24.766682,0.699564,553546.199485,0.484888,19.455992,65.339460,2.786301,7.644836,8.066421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659704,32.000000,32.000000,37.024387,42.852499,85.864022,91.531646,43.870345,41.126582
49.865172,59.619082,138.720834,136.849862,92.191350,101.607274,60.712205,12.938963,134.545124,14.018558,31.927280,51.218523,32.031320,139.221220,32.028980,135.340628,32.010620,133.345964,-0.000898,0.010208,32.000000,-237.069381,134.152987,-0.199052,24.767690,0.698218,553559.475238,0.491609,19.462182,65.339861,2.781248,16.521677,9.152036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594081,32.000000,32.000000,37.024387,42.849404,85.878336,91.531646,43.870151,41.126582
49.851820,59.624695,138.558916,136.854096,92.219854,101.607423,60.738094,12.929813,134.531182,14.017756,31.927280,51.213130,32.031320,139.207131,32.028980,135.325732,32.010620,133.334466,-0.000902,0.010242,32.000000,-237.078497,134.143936,-0.199365,24.765184,0.698417,553523.942397,0.497692,19.467069,65.335734,2.782677,9.929424,13.895460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663472,32.000000,32.000000,37.024387,42.758550,85.918428,91.531646,43.869887,41.126582
49.858332,59.617447,138.511894,136.855272,92.080054,101.615680,59.342338,12.927107,134.518848,14.017977,31.927280,51.208535,32.031320,139.201703,32.028980,135.318338,32.010620,133.324083,-0.000904,0.010291,32.000000,-237.081299,134.136128,-0.199032,24.758657,0.698249,553545.655439,0.485254,19.490923,65.327773,2.781918,13.760889,7.436929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595724,32.000000,32.000000,37.024387,42.669374,85.918150,91.531646,43.868484,41.126582
49.844728,59.610048,138.297518,136.855495,92.081845,101.627857,59.645604,12.917373,134.505897,14.018256,31.927280,51.197517,32.031320,139.188796,32.028980,135.304356,32.010620,133.312685,-0.000905,0.010313,32.000000,-237.091085,134.122522,-0.198660,24.751220,0.697732,553559.774307,0.485198,19.510346,65.322128,2.779415,7.807639,7.991798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534466,32.000000,32.000000,37.024387,42.581456,85.949539,91.531646,43.867026,41.126582
49.854446,59.602308,138.228480,136.857191,92.096182,101.623934,59.290236,12.919647,134.501867,14.017111,31.927280,51.203280,32.031320,139.189655,32.028980,135.299012,32.010620,133.306478,-0.000907,0.010323,32.000000,-237.088901,134.124158,-0.198295,24.745861,0.697623,553592.328147,0.496570,19.496362,65.317032,2.778109,17.229397,7.115687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640031,32.000000,32.000000,37.024387,42.466317,85.881679,91.531646,43.865414,41.126582
49.842602,59.592059,138.179365,136.858860,92.044714,101.632188,60.435217,12.913639,134.492129,14.016989,31.927280,51.196546,32.031320,139.178595,32.028980,135.289430,32.010620,133.296714,-0.000907,0.010332,32.000000,-237.094927,134.112203,-0.198363,24.744505,0.697044,553654.950981,0.494243,19.503035,65.311436,2.774567,3.444508,8.896324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658623,32.000000,32.000000,37.024387,42.417407,85.914461,91.531646,43.863816,41.126582
49.836403,59.578694,138.089609,136.859930,92.023160,101.632287,59.066092,12.910404,134.483510,14.017771,31.927280,51.192034,32.031320,139.168708,32.028980,135.282638,32.010620,133.285522,-0.000908,0.010324,32.000000,-237.098352,134.102571,-0.198248,24.747106,0.696651,553618.361697,0.497069,19.485242,65.308388,2.772641,1.814995,9.207252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548073,32.000000,32.000000,37.024387,42.345613,85.930811,91.531646,43.861709,41.126582
49.831587,59.569781,137.989943,136.860169,92.012651,101.620062,59.808248,12.906140,134.470723,14.018365,31.927280,51.187188,32.031320,139.154806,32.028980,135.274753,32.010620,133.272528,-0.000910,0.010313,32.000000,-237.102610,134.098283,-0.198193,24.749490,0.696670,553655.077591,0.487806,19.487244,65.303593,2.772314,22.642684,6.227996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590049,32.000000,32.000000,37.024387,42.243962,85.958767,91.531646,43.860042,41.126582
49.819224,59.557111,137.946977,136.858604,91.970872,101.624248,60.541537,12.895794,134.452741,14.019057,31.927280,51.175008,32.031320,139.138263,32.028980,135.258409,32.010620,133.251906,-0.000912,0.010331,32.000000,-237.112939,134.081859,-0.198018,24.751320,0.696225,553640.764672,0.499164,19.480293,65.298098,2.770858,9.616284,15.821894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625060,32.000000,32.000000,37.024387,42.214798,86.004571,91.531646,43.858006,41.126582
49.816466,59.545541,137.948399,136.857294,91.948830,101.624303,59.470698,12.893184,134.440840,14.019159,31.927280,51.164655,32.031320,139.129720,32.028980,135.249401,32.010620,133.243950,-0.000910,0.010271,32.000000,-237.115467,134.072710,-0.198104,24.749443,0.695630,553564.567630,0.492951,19.476364,65.291719,2.769126,14.705293,6.517511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520550,32.000000,32.000000,37.024387,42.202077,86.001184,91.531646,43.856110,41.126582
49.791358,59.538798,137.692722,136.857122,91.840226,101.619341,59.375993,12.886862,134.419514,14.019280,31.927280,51.151670,32.031320,139.112570,32.028980,135.230516,32.010620,133.225819,-0.000913,0.010259,32.000000,-237.121675,134.054820,-0.197857,24.748121,0.695557,553576.161836,0.487117,19.476487,65.281590,2.768951,5.979416,6.946455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534759,32.000000,32.000000,37.024387,42.012095,86.074134,91.531646,43.854282,41.126582
49.782272,59.545547,137.578518,136.860245,91.856372,101.603153,60.537136,12.890710,134.407565,14.018574,31.927280,51.147375,32.031320,139.100699,32.028980,135.221447,32.010620,133.220471,-0.000913,0.010224,32.000000,-237.117717,134.045694,-0.198304,24.749091,0.695643,553562.450620,0.495903,19.467771,65.277682,2.769133,10.852933,10.418970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586428,32.000000,32.000000,37.024387,41.923902,86.100241,91.531646,43.853527,41.126582
49.782581,59.562758,137.457736,136.867716,91.912140,101.583183,60.815745,12.897715,134.396342,14.018007,31.927280,51.153946,32.031320,139.085881,32.028980,135.209569,32.010620,133.207701,-0.000913,0.010218,32.000000,-237.110699,134.040446,-0.198214,24.751871,0.694745,553536.947156,0.496937,19.487019,65.268778,2.765394,7.439012,7.165542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497262,32.000000,32.000000,37.024387,41.775674,86.127161,91.531646,43.853644,41.126582
49.786289,59.572715,137.384397,136.873648,91.855501,101.562893,58.896825,12.901572,134.380630,14.017748,31.927280,51.153525,32.031320,139.074074,32.028980,135.201209,32.010620,133.197972,-0.000915,0.010263,32.000000,-237.106798,134.026596,-0.198006,24.753394,0.694195,553461.677574,0.487434,19.503174,65.266150,2.763605,1.584569,8.942142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486845,32.000000,32.000000,37.024387,41.701974,86.122883,91.531646,43.853546,41.126582
49.779526,59.578227,137.512866,136.877002,91.855291,101.538543,59.436989,12.909644,134.373610,14.018350,31.927280,51.155577,32.031320,139.066441,32.028980,135.194806,32.010620,133.192234,-0.000915,0.010265,32.000000,-237.098784,134.017034,-0.198461,24.749962,0.693400,553375.410744,0.485124,19.520064,65.259877,2.761161,7.709419,14.952524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606819,32.000000,32.000000,37.024387,41.729516,86.135179,91.531646,43.852916,41.126582
49.768178,59.582654,137.638865,136.879164,91.804792,101.518560,60.759019,12.904874,134.356714,14.019265,31.927280,51.151069,32.031320,139.051281,32.028980,135.177840,32.010620,133.179763,-0.000915,0.010229,32.000000,-237.103334,134.003679,-0.198630,24.741935,0.692814,553276.342027,0.500802,19.526184,65.255098,2.759483,8.175270,10.276482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550123,32.000000,32.000000,37.024387,41.778916,86.182516,91.531646,43.852324,41.126582
49.747193,59.588841,137.819492,136.883206,91.716034,101.494407,59.390027,12.901296,134.340783,14.018283,31.927280,51.140800,32.031320,139.031086,32.028980,135.159399,32.010620,133.162809,-0.000915,0.010198,32.000000,-237.106858,133.987367,-0.198487,24.732754,0.693501,553153.936087,0.496213,19.538698,65.252279,2.762438,16.437228,11.836280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481638,32.000000,32.000000,37.024387,41.849403,86.268141,91.531646,43.851626,41.126582
49.746183,59.595900,137.984438,136.887549,91.657034,101.482227,60.775414,12.899131,134.328726,14.019094,31.927280,51.140499,32.031320,139.019488,32.028980,135.148173,32.010620,133.151541,-0.000913,0.010196,32.000000,-237.109173,133.982077,-0.198450,24.730440,0.694417,553055.917452,0.485448,19.554877,65.246152,2.765600,13.033502,6.885706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577388,32.000000,32.000000,37.024387,41.926152,86.263483,91.531646,43.851365,41.126582
49.742434,59.595983,138.205916,136.890742,91.593893,101.457557,60.695942,12.904336,134.327642,14.018473,31.927280,51.140812,32.031320,139.013747,32.028980,135.144128,32.010620,133.149995,-0.000911,0.010198,32.000000,-237.104043,133.975068,-0.198437,24.731510,0.695755,552941.035323,0.496759,19.582803,65.237821,2.770397,23.781214,9.477721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590677,32.000000,32.000000,37.024387,41.981522,86.280293,91.531646,43.850382,41.126582
49.744976,59.594356,138.352522,136.893528,91.539628,101.432934,60.213637,12.911932,134.327691,14.018466,31.927280,51.150130,32.031320,139.013073,32.028980,135.144080,32.010620,133.148015,-0.000909,0.010198,32.000000,-237.096581,133.974033,-0.198527,24.737262,0.696589,552884.405357,0.485397,19.590908,65.232284,2.773769,15.978606,14.252032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510215,32.000000,32.000000,37.024387,42.082499,86.294504,91.531646,43.849183,41.126582
49.747725,59.595249,138.313944,136.895684,91.581836,101.412476,60.690509,12.916920,134.328502,14.017897,31.927280,51.153757,32.031320,139.009491,32.028980,135.143550,32.010620,133.150581,-0.000908,0.010170,32.000000,-237.091587,133.974820,-0.198893,24.738665,0.697557,552751.766203,0.485954,19.594875,65.231525,2.778431,8.432299,8.343587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599361,32.000000,32.000000,37.024387,42.043910,86.261906,91.531646,43.848314,41.126582
49.765570,59.598219,138.506085,136.898762,91.528924,101.412670,60.488392,12.928906,134.335861,14.018033,31.927280,51.170008,32.031320,139.011586,32.028980,135.147081,32.010620,133.155665,-0.000906,0.010143,32.000000,-237.079683,133.983771,-0.198967,24.738655,0.697914,552614.358365,0.489698,19.590613,65.230551,2.781236,7.194281,11.919276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640322,32.000000,32.000000,37.024387,42.163838,86.238050,91.531646,43.847459,41.126582
49.766743,59.601351,138.638211,136.902025,91.486275,101.403134,60.499154,12.932849,134.334987,14.018796,31.927280,51.175016,32.031320,139.005550,32.028980,135.148018,32.010620,133.153411,-0.000905,0.010153,32.000000,-237.075793,133.982354,-0.199041,24.735993,0.697501,552502.863579,0.485724,19.588660,65.231813,2.780307,10.945220,6.459705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557479,32.000000,32.000000,37.024387,42.202115,86.244042,91.531646,43.846824,41.126582
49.773503,59.604039,138.773736,136.904437,91.355025,101.411354,60.679293,12.939953,134.340266,14.018607,31.927280,51.185817,32.031320,139.008083,32.028980,135.148208,32.010620,133.157224,-0.000904,0.010182,32.000000,-237.068600,133.985284,-0.198818,24.732776,0.698183,552499.937305,0.487160,19.573144,65.234311,2.783171,10.013835,14.066327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594033,32.000000,32.000000,37.024387,42.309852,86.231158,91.531646,43.845998,41.126582
49.770728,59.594848,138.894299,136.903326,91.329880,101.414052,60.850562,12.938825,134.334048,14.017396,31.927280,51.185262,32.031320,139.005770,32.028980,135.145555,32.010620,133.153465,-0.000903,0.010206,32.000000,-237.069583,133.979461,-0.198913,24.732091,0.698837,552451.578707,0.487019,19.575061,65.233202,2.785760,5.438449,13.605424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642522,32.000000,32.000000,37.024387,42.346747,86.236095,91.531646,43.844634,41.126582
49.772876,59.580184,139.028158,136.900526,91.250281,101.436984,60.436176,12.939813,134.333193,14.016610,31.927280,51.184529,32.031320,139.007113,32.028980,135.140700,32.010620,133.154341,-0.000902,0.010209,32.000000,-237.068536,133.972288,-0.198986,24.733068,0.699560,552496.904648,0.485543,19.570747,65.235076,2.788105,6.858147,6.669323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559177,32.000000,32.000000,37.024387,42.498816,86.234803,91.531646,43.842439,41.126582
