OSU 80 Ton Compressor Load Stand
49.769281,59.574991,139.020152,136.898431,91.268016,101.441049,60.630477,12.938526,134.327373,14.016090,31.927280,51.182080,32.031320,138.999847,32.028980,135.134274,32.010620,133.152326,-0.000903,0.010192,32.000000,-237.069739,133.966911,-0.198690,24.736994,0.700226,552500.757522,0.484207,19.564431,65.233229,2.790682,20.184031,14.125553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585280,32.000000,32.000000,37.024387,42.462815,86.242743,91.531646,43.840978,41.126582
49.764451,59.572266,139.130045,136.895673,91.376054,101.441469,60.840250,12.937616,134.324142,14.014917,31.927280,51.184523,32.031320,138.997845,32.028980,135.128687,32.010620,133.145210,-0.000903,0.010263,32.000000,-237.070665,133.965835,-0.198800,24.744451,0.700958,552605.466774,0.487596,19.547542,65.233660,2.793251,7.364744,9.905013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685400,32.000000,32.000000,37.024387,42.525707,86.264960,91.531646,43.839665,41.126582
49.774353,59.565627,139.379160,136.893790,91.359394,101.426193,60.759143,12.944416,134.328030,14.014094,31.927280,51.191002,32.031320,139.001921,32.028980,135.131560,32.010620,133.145940,-0.000902,0.010235,32.000000,-237.063722,133.969981,-0.198641,24.748982,0.700878,552622.376532,0.486084,19.546071,65.232670,2.793292,9.331088,9.164148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621131,32.000000,32.000000,37.024387,42.632442,86.258498,91.531646,43.838272,41.126582
49.774211,59.553947,139.440729,136.890243,91.343936,101.426262,60.292639,12.940087,134.317480,14.014088,31.927280,51.188844,32.031320,138.990939,32.028980,135.119810,32.010620,133.130250,-0.000902,0.010250,32.000000,-237.068115,133.954966,-0.198495,24.746495,0.701283,552623.216721,0.484459,19.548350,65.229172,2.795772,9.992664,12.594700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598496,32.000000,32.000000,37.024387,42.736646,86.240742,91.531646,43.836266,41.126582
49.775072,59.543965,139.541768,136.883822,91.311927,101.430343,60.282101,12.942042,134.312290,14.014752,31.927280,51.185662,32.031320,138.987544,32.028980,135.115916,32.010620,133.123688,-0.000900,0.010238,32.000000,-237.066202,133.944551,-0.198504,24.737643,0.702114,552526.901930,0.484918,19.531455,65.229532,2.800220,17.879309,6.890757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704022,32.000000,32.000000,37.024387,42.812565,86.243810,91.531646,43.834488,41.126582
49.760763,59.536579,139.731110,136.875553,91.303193,101.454535,60.345324,12.938426,134.297138,14.014315,31.927280,51.178215,32.031320,138.972176,32.028980,135.099753,32.010620,133.108625,-0.000900,0.010238,32.000000,-237.070013,133.927826,-0.198449,24.727143,0.702469,552511.987549,0.488656,19.519923,65.221821,2.801465,15.416793,5.981899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685993,32.000000,32.000000,37.024387,42.918096,86.281694,91.531646,43.832654,41.126582
49.759010,59.530037,139.588579,136.872611,91.336828,101.462585,60.168644,12.931286,134.276991,14.013323,31.927280,51.165413,32.031320,138.949008,32.028980,135.082059,32.010620,133.085591,-0.000901,0.010243,32.000000,-237.077065,133.908432,-0.198337,24.722865,0.703216,552520.720629,0.488739,19.509049,65.218595,2.803447,14.163244,10.006918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634320,32.000000,32.000000,37.024387,42.899432,86.306144,91.531646,43.831159,41.126582
49.755894,59.522478,139.371096,136.870530,91.484717,101.462485,60.865205,12.928245,134.252946,14.011070,31.927280,51.160172,32.031320,138.928223,32.028980,135.061108,32.010620,133.062282,-0.000900,0.010279,32.000000,-237.080254,133.884276,-0.198407,24.724215,0.704833,552649.123782,0.488488,19.516483,65.211192,2.808058,11.007128,19.170903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755925,32.000000,32.000000,37.024387,42.813068,86.325743,91.531646,43.829329,41.126582
49.758746,59.509553,139.144803,136.867864,91.450998,101.462435,60.547040,12.925008,134.229855,14.009058,31.927280,51.155545,32.031320,138.912613,32.028980,135.042934,32.010620,133.041478,-0.000899,0.010288,32.000000,-237.083597,133.859310,-0.198290,24.727364,0.704318,552684.431909,0.489972,19.511755,65.199870,2.805293,8.691999,12.635574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756390,32.000000,32.000000,37.024387,42.713256,86.326721,91.531646,43.827417,41.126582
49.745963,59.488490,139.011213,136.860537,91.563762,101.462157,60.791344,12.926918,134.205350,14.006242,31.927280,51.150058,32.031320,138.891604,32.028980,135.021838,32.010620,133.017048,-0.000899,0.010278,32.000000,-237.081399,133.834706,-0.198172,24.726451,0.703234,552675.331935,0.484388,19.507426,65.188409,2.801097,9.645367,9.957321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638599,32.000000,32.000000,37.024387,42.588830,86.384701,91.531646,43.824456,41.126582
49.742812,59.480230,138.792987,136.855096,91.526765,101.462210,60.437635,12.926869,134.185079,14.005112,31.927280,51.144374,32.031320,138.867895,32.028980,134.996318,32.010620,132.993391,-0.000900,0.010305,32.000000,-237.081356,133.810742,-0.198259,24.721298,0.701957,552656.808718,0.486886,19.491547,65.178182,2.796389,6.613402,7.206255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679539,32.000000,32.000000,37.024387,42.481555,86.375678,91.531646,43.822598,41.126582
49.729770,59.478192,138.641406,136.851163,91.586785,101.458417,60.938230,12.924867,134.151471,14.003484,31.927280,51.127999,32.031320,138.832442,32.028980,134.966038,32.010620,132.960387,-0.000899,0.010312,32.000000,-237.083214,133.777656,-0.198350,24.710096,0.701470,552633.261039,0.485038,19.483726,65.166169,2.794422,10.311496,6.853052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749612,32.000000,32.000000,37.024387,42.352767,86.442419,91.531646,43.820915,41.126582
49.711843,59.482709,138.562102,136.850341,91.585553,101.446279,60.507098,12.918380,134.117725,14.000580,31.927280,51.108545,32.031320,138.794850,32.028980,134.928187,32.010620,132.923383,-0.000900,0.010302,32.000000,-237.089602,133.738265,-0.197798,24.703974,0.700575,552623.370868,0.487900,19.478730,65.154533,2.790212,5.426415,7.415701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663518,32.000000,32.000000,37.024387,42.323483,86.512467,91.531646,43.820114,41.126582
49.688095,59.487847,138.486488,136.848931,91.580470,101.421546,60.655449,12.911534,134.072932,13.997461,31.927280,51.083512,32.031320,138.750488,32.028980,134.888660,32.010620,132.879670,-0.000903,0.010311,32.000000,-237.096216,133.690091,-0.197960,24.696335,0.700309,552605.802822,0.484011,19.490206,65.138299,2.787896,13.061689,11.414894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696131,32.000000,32.000000,37.024387,42.209212,86.597651,91.531646,43.819157,41.126582
49.668130,59.490059,138.393912,136.844465,91.592626,101.394434,60.829767,12.906796,134.038940,13.995526,31.927280,51.072832,32.031320,138.714978,32.028980,134.853720,32.010620,132.845639,-0.000903,0.010340,32.000000,-237.100731,133.658467,-0.198101,24.690522,0.700295,552552.842717,0.487600,19.513304,65.120094,2.787306,9.666540,6.474405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766491,32.000000,32.000000,37.024387,42.221577,86.663853,91.531646,43.818251,41.126582
49.657215,59.490413,138.320416,136.838832,91.697205,101.374084,60.131872,12.903500,133.999136,13.993070,31.927280,51.057129,32.031320,138.675251,32.028980,134.816432,32.010620,132.806927,-0.000905,0.010342,32.000000,-237.104176,133.613951,-0.197894,24.683560,0.700348,552435.376917,0.486551,19.543063,65.098582,2.787116,8.131167,7.448043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678886,32.000000,32.000000,37.024387,42.097854,86.749501,91.531646,43.816956,41.126582
49.646664,59.499573,138.272552,136.835581,91.732780,101.337296,60.930022,12.904116,133.966833,13.991669,31.927280,51.047940,32.031320,138.640754,32.028980,134.781903,32.010620,132.777801,-0.000904,0.010322,32.000000,-237.103490,133.579348,-0.198067,24.678508,0.700181,552298.714202,0.485244,19.565982,65.081831,2.786373,5.536417,7.612240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652459,32.000000,32.000000,37.024387,42.049130,86.805636,91.531646,43.816360,41.126582
49.629309,59.510503,138.098478,136.833291,91.800511,101.307318,60.495036,12.902849,133.930310,13.989035,31.927280,51.039978,32.031320,138.603136,32.028980,134.745876,32.010620,132.742068,-0.000905,0.010305,32.000000,-237.104698,133.541324,-0.198323,24.673517,0.700052,552193.154375,0.490897,19.577660,65.062773,2.785505,13.561093,7.071637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.770254,32.000000,32.000000,37.024387,41.962793,86.893606,91.531646,43.815972,41.126582
49.620892,59.510369,137.975453,136.830040,91.748583,101.278646,59.018190,12.903889,133.906478,13.987808,31.927280,51.030643,32.031320,138.580845,32.028980,134.720716,32.010620,132.718878,-0.000907,0.010332,32.000000,-237.103618,133.518213,-0.198607,24.667111,0.699879,552008.743366,0.484415,19.597768,65.048432,2.785133,8.009794,7.661286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715126,32.000000,32.000000,37.024387,41.887658,86.944506,91.531646,43.815046,41.126582
49.613512,59.507028,138.000726,136.827157,91.667578,101.233457,60.764658,12.909801,133.883334,13.985255,31.927280,51.027923,32.031320,138.557693,32.028980,134.693903,32.010620,132.694625,-0.000908,0.010315,32.000000,-237.097741,133.493825,-0.198747,24.658250,0.699239,551867.442824,0.487956,19.626708,65.030834,2.782599,11.755445,14.310797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626809,32.000000,32.000000,37.024387,41.761863,87.003864,91.531646,43.813451,41.126582
49.615851,59.505321,138.036946,136.824454,91.571043,101.225555,60.700927,12.911457,133.861775,13.983805,31.927280,51.021390,32.031320,138.540852,32.028980,134.672968,32.010620,132.677047,-0.000909,0.010346,32.000000,-237.096267,133.473854,-0.198996,24.648323,0.698747,551714.075817,0.500118,19.635311,65.019411,2.780592,8.703778,6.623710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.708676,32.000000,32.000000,37.024387,41.768595,87.033359,91.531646,43.812257,41.126582
49.612442,59.502783,137.927130,136.819724,91.521604,101.217183,58.948357,12.915512,133.846813,13.982857,31.927280,51.021450,32.031320,138.523763,32.028980,134.657887,32.010620,132.661873,-0.000907,0.010312,32.000000,-237.092238,133.461783,-0.198915,24.647156,0.698919,551466.787001,0.485602,19.639631,65.007463,2.781515,13.624453,9.667338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731716,32.000000,32.000000,37.024387,41.776942,87.067241,91.531646,43.810750,41.126582
49.606953,59.500895,137.751622,136.818295,91.486183,101.212837,60.698341,12.911912,133.829790,13.981227,31.927280,51.015582,32.031320,138.507863,32.028980,134.637771,32.010620,132.643902,-0.000908,0.010311,32.000000,-237.095769,133.446498,-0.198786,24.652989,0.699285,551420.471821,0.486046,19.635495,64.998803,2.782114,9.128429,9.454257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643292,32.000000,32.000000,37.024387,41.610386,87.086534,91.531646,43.809491,41.126582
49.595039,59.499667,137.714859,136.818487,91.445776,101.188477,60.556263,12.906763,133.814735,13.980176,31.927280,51.007069,32.031320,138.488659,32.028980,134.615501,32.010620,132.623189,-0.000908,0.010363,32.000000,-237.100728,133.428320,-0.198949,24.656346,0.698762,551373.039825,0.500490,19.636496,64.991326,2.780092,16.568334,12.202202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706801,32.000000,32.000000,37.024387,41.538610,87.184171,91.531646,43.808097,41.126582
49.586692,59.495551,137.683779,136.817228,91.337127,101.176273,60.852594,12.898488,133.798356,13.979322,31.927280,51.000072,32.031320,138.470893,32.028980,134.595369,32.010620,132.607620,-0.000906,0.010356,32.000000,-237.108967,133.411579,-0.198938,24.651865,0.697770,551348.601108,0.486096,19.640308,64.982470,2.776861,1.707000,9.067372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755744,32.000000,32.000000,37.024387,41.481806,87.250383,91.531646,43.806732,41.126582
49.591067,59.489803,137.723176,136.813795,91.209722,101.168242,60.633512,12.903440,133.802717,13.978895,31.927280,51.003264,32.031320,138.470573,32.028980,134.595885,32.010620,132.608645,-0.000908,0.010318,32.000000,-237.104064,133.414922,-0.198404,24.647158,0.697513,551219.542908,0.487246,19.651451,64.972260,2.776787,8.478967,16.184891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632290,32.000000,32.000000,37.024387,41.480920,87.257596,91.531646,43.804977,41.126582
49.597135,59.487127,137.810876,136.810191,91.189036,101.168011,60.169817,12.908970,133.808822,13.978803,31.927280,51.005117,32.031320,138.475171,32.028980,134.598972,32.010620,132.613316,-0.000909,0.010328,32.000000,-237.098411,133.423423,-0.198499,24.645087,0.697522,551151.346991,0.484899,19.656004,64.964587,2.776628,3.099900,9.253047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649165,32.000000,32.000000,37.024387,41.496474,87.282680,91.531646,43.803567,41.126582
49.602737,59.492342,137.912107,136.808296,91.026040,101.167972,60.522610,12.912212,133.814114,13.978784,31.927280,51.008715,32.031320,138.478122,32.028980,134.601295,32.010620,132.618725,-0.000910,0.010346,32.000000,-237.095431,133.433743,-0.198687,24.646082,0.697718,551098.140691,0.486558,19.645711,64.965092,2.777177,16.299556,6.773029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749340,32.000000,32.000000,37.024387,41.521509,87.286733,91.531646,43.802551,41.126582
49.610614,59.494034,138.054191,136.806937,91.087479,101.168032,60.691096,12.917233,133.822381,13.979531,31.927280,51.013993,32.031320,138.483815,32.028980,134.613136,32.010620,132.629190,-0.000910,0.010308,32.000000,-237.090592,133.444007,-0.198801,24.645910,0.698106,551090.700668,0.490237,19.636735,64.967395,2.778606,15.718848,7.136391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691822,32.000000,32.000000,37.024387,41.602447,87.278980,91.531646,43.801652,41.126582
49.616050,59.486583,138.206144,136.801894,91.004001,101.176110,60.304277,12.916662,133.833368,13.979679,31.927280,51.020530,32.031320,138.493951,32.028980,134.619205,32.010620,132.633937,-0.000910,0.010310,32.000000,-237.091399,133.450415,-0.198811,24.644214,0.698512,551094.851571,0.487326,19.636132,64.970060,2.780333,1.270618,10.576536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665646,32.000000,32.000000,37.024387,41.668403,87.296158,91.531646,43.799851,41.126582
49.624440,59.475705,138.333996,136.794771,91.022069,101.184306,59.586291,12.916413,133.841616,13.979783,31.927280,51.027461,32.031320,138.504086,32.028980,134.630104,32.010620,132.641036,-0.000908,0.010340,32.000000,-237.091638,133.465492,-0.199012,24.646587,0.699101,551093.925895,0.485891,19.629645,64.975217,2.782755,1.734690,8.743071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764753,32.000000,32.000000,37.024387,41.661433,87.304308,91.531646,43.797891,41.126582
49.634808,59.465607,138.295283,136.787015,91.080135,101.188644,60.928361,12.919027,133.856671,13.981420,31.927280,51.033920,32.031320,138.523500,32.028980,134.643817,32.010620,132.656257,-0.000906,0.010335,32.000000,-237.089219,133.483476,-0.199013,24.657082,0.699867,551125.769934,0.488978,19.616551,64.977557,2.785513,13.926814,8.718362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690672,32.000000,32.000000,37.024387,41.743441,87.290925,91.531646,43.795716,41.126582
49.649784,59.460123,138.168352,136.782048,91.065267,101.208879,60.675598,12.925770,133.875504,13.982543,31.927280,51.037591,32.031320,138.544433,32.028980,134.657865,32.010620,132.672841,-0.000906,0.010312,32.000000,-237.082644,133.503644,-0.198797,24.668166,0.700344,551152.462396,0.494804,19.596963,64.981057,2.787618,23.147552,9.941321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624066,32.000000,32.000000,37.024387,41.572121,87.279713,91.531646,43.793751,41.126582
49.658923,59.462041,138.165530,136.779150,91.128064,101.217005,60.502349,12.928376,133.884150,13.982291,31.927280,51.043791,32.031320,138.558620,32.028980,134.664992,32.010620,132.679847,-0.000905,0.010288,32.000000,-237.079954,133.521249,-0.198723,24.672920,0.699700,551159.000658,0.483801,19.576105,64.988557,2.786256,17.562840,8.721224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722282,32.000000,32.000000,37.024387,41.562233,87.273580,91.531646,43.792666,41.126582
49.674003,59.461942,138.398912,136.775384,91.208568,101.233581,60.492627,12.938196,133.907855,13.982786,31.927280,51.061316,32.031320,138.587049,32.028980,134.683471,32.010620,132.699170,-0.000906,0.010289,32.000000,-237.070266,133.550706,-0.198317,24.671002,0.698640,551255.419321,0.485746,19.555079,64.996729,2.782859,12.178215,9.158232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727419,32.000000,32.000000,37.024387,41.628218,87.232718,91.531646,43.791331,41.126582
49.687095,59.457101,138.448653,136.770233,91.161486,101.241795,60.923985,12.948056,133.925314,13.983972,31.927280,51.073026,32.031320,138.607256,32.028980,134.701276,32.010620,132.713932,-0.000905,0.010314,32.000000,-237.060444,133.577398,-0.198012,24.664414,0.698413,551298.157700,0.487080,19.547515,65.000182,2.782290,7.647237,9.925507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665594,32.000000,32.000000,37.024387,41.724588,87.203644,91.531646,43.789794,41.126582
49.696936,59.456169,138.418027,136.767224,91.169323,101.250256,60.375607,12.955130,133.939963,13.984143,31.927280,51.080556,32.031320,138.620558,32.028980,134.717895,32.010620,132.724723,-0.000902,0.010302,32.000000,-237.053384,133.596579,-0.198085,24.656931,0.699502,551381.658108,0.487075,19.531774,65.009702,2.786144,7.573672,6.646612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.762477,32.000000,32.000000,37.024387,41.666756,87.192252,91.531646,43.788218,41.126582
49.696142,59.459909,138.327264,136.766837,91.159207,101.266612,60.479082,12.957077,133.945116,13.984310,31.927280,51.080385,32.031320,138.623152,32.028980,134.722787,32.010620,132.729109,-0.000901,0.010277,32.000000,-237.051463,133.602901,-0.197976,24.655696,0.699783,551414.275922,0.483519,19.513354,65.016974,2.786411,7.046710,7.775114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783018,32.000000,32.000000,37.024387,41.591888,87.195404,91.531646,43.787271,41.126582
49.690192,59.469344,138.352283,136.769489,91.196031,101.274564,60.546603,12.956072,133.946283,13.984750,31.927280,51.081821,32.031320,138.618576,32.028980,134.719612,32.010620,132.723736,-0.000900,0.010296,32.000000,-237.052435,133.601368,-0.197799,24.661596,0.699744,551455.502752,0.487844,19.502220,65.022289,2.785243,9.704786,12.766508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657542,32.000000,32.000000,37.024387,41.580712,87.253767,91.531646,43.786555,41.126582
49.690121,59.472007,138.396611,136.771785,91.237878,101.274824,59.080003,12.958951,133.950078,13.984499,31.927280,51.082147,32.031320,138.618430,32.028980,134.720888,32.010620,132.726130,-0.000900,0.010311,32.000000,-237.049661,133.600914,-0.197735,24.663912,0.699457,551549.840557,0.487102,19.506782,65.024451,2.783461,18.947428,16.626810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688909,32.000000,32.000000,37.024387,41.583581,87.243641,91.531646,43.785676,41.126582
49.706341,59.471081,138.550301,136.772726,91.191145,101.274987,60.928667,12.966704,133.953249,13.984323,31.927280,51.085614,32.031320,138.618932,32.028980,134.725020,32.010620,132.733227,-0.000901,0.010352,32.000000,-237.041891,133.605011,-0.197779,24.664513,0.699585,551608.157477,0.486673,19.522386,65.021803,2.784298,21.177317,10.302022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755901,32.000000,32.000000,37.024387,41.665607,87.221849,91.531646,43.784273,41.126582
49.705990,59.469553,138.603289,136.771133,91.144808,101.258859,59.734672,12.972064,133.947784,13.984274,31.927280,51.087575,32.031320,138.612643,32.028980,134.722483,32.010620,132.732852,-0.000900,0.010318,32.000000,-237.036611,133.604992,-0.197924,24.666354,0.699741,551613.095785,0.498760,19.525122,65.022982,2.785194,9.350928,10.454116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682270,32.000000,32.000000,37.024387,41.646048,87.226744,91.531646,43.782928,41.126582
49.703217,59.478043,138.524959,136.768698,91.259707,101.242461,60.788405,12.975469,133.938460,13.982953,31.927280,51.089792,32.031320,138.599830,32.028980,134.714760,32.010620,132.725856,-0.000903,0.010309,32.000000,-237.033362,133.598379,-0.197540,24.672762,0.700235,551605.604684,0.483453,19.507378,65.026480,2.787377,9.829806,9.779645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.677226,32.000000,32.000000,37.024387,41.685003,87.238277,91.531646,43.782045,41.126582
49.701430,59.484319,138.551606,136.766734,91.277949,101.230242,61.157058,12.973011,133.922983,13.982090,31.927280,51.085836,32.031320,138.583299,32.028980,134.698532,32.010620,132.709675,-0.000903,0.010312,32.000000,-237.035865,133.579350,-0.197633,24.677303,0.700337,551515.916269,0.493039,19.506214,65.026294,2.788462,9.913820,16.598586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772342,32.000000,32.000000,37.024387,41.654113,87.271572,91.531646,43.781494,41.126582
49.700293,59.487987,138.523631,136.764711,91.394577,101.234572,60.594961,12.974056,133.905975,13.980678,31.927280,51.089479,32.031320,138.565670,32.028980,134.681283,32.010620,132.690030,-0.000902,0.010302,32.000000,-237.034929,133.561620,-0.197938,24.676528,0.699717,551438.963572,0.484455,19.517581,65.022847,2.787042,2.881211,14.641244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718835,32.000000,32.000000,37.024387,41.635145,87.288556,91.531646,43.780413,41.126582
49.708112,59.485198,138.410665,136.762290,91.537781,101.226630,60.535663,12.974312,133.891878,13.979501,31.927280,51.088212,32.031320,138.549918,32.028980,134.669251,32.010620,132.675103,-0.000901,0.010311,32.000000,-237.034500,133.545158,-0.198300,24.672486,0.699671,551380.712182,0.481504,19.525709,65.014877,2.787678,4.063646,6.094703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.699546,32.000000,32.000000,37.024387,41.528123,87.286138,91.531646,43.779191,41.126582
49.690080,59.476483,138.444160,136.757599,91.597738,101.226599,59.760739,12.969640,133.862258,13.977602,31.927280,51.078475,32.031320,138.526864,32.028980,134.640027,32.010620,132.645353,-0.000903,0.010319,32.000000,-237.039051,133.516390,-0.198724,24.671190,0.699611,551409.608143,0.486008,19.530556,65.005198,2.787179,15.466198,10.349539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800541,32.000000,32.000000,37.024387,41.527738,87.346578,91.531646,43.777199,41.126582
49.685431,59.471845,138.374011,136.754788,91.703686,101.218460,60.773823,12.970610,133.843065,13.976309,31.927280,51.073614,32.031320,138.510311,32.028980,134.621115,32.010620,132.624012,-0.000906,0.010282,32.000000,-237.038063,133.498060,-0.198381,24.674321,0.698979,551359.245496,0.486358,19.519660,64.997843,2.784468,30.673332,6.629444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792500,32.000000,32.000000,37.024387,41.482105,87.397042,91.531646,43.775637,41.126582
49.674211,59.465624,138.345101,136.751944,91.706988,101.214364,59.641984,12.967790,133.815635,13.976256,31.927280,51.059857,32.031320,138.481566,32.028980,134.593115,32.010620,132.597535,-0.000906,0.010271,32.000000,-237.040817,133.465991,-0.198331,24.674498,0.699449,551354.891579,0.492850,19.529641,64.983184,2.786153,12.717608,9.752926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711914,32.000000,32.000000,37.024387,41.474339,87.436431,91.531646,43.773831,41.126582
49.661850,59.457783,138.454515,136.749392,91.701055,101.194123,60.615315,12.969143,133.795794,13.975127,31.927280,51.057508,32.031320,138.459701,32.028980,134.572252,32.010620,132.578914,-0.000907,0.010228,32.000000,-237.039410,133.447530,-0.198283,24.669954,0.699023,551306.534922,0.484639,19.529824,64.972667,2.785002,12.584753,9.890569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800502,32.000000,32.000000,37.024387,41.484082,87.501939,91.531646,43.772068,41.126582
49.652972,59.445501,138.521380,136.744606,91.710870,101.194517,59.291141,12.961485,133.764706,13.973166,31.927280,51.050522,32.031320,138.428275,32.028980,134.542498,32.010620,132.544043,-0.000908,0.010225,32.000000,-237.047114,133.417969,-0.198262,24.664198,0.699006,551281.014595,0.493931,19.535240,64.959615,2.785049,13.561730,16.115408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.819100,32.000000,32.000000,37.024387,41.551326,87.572898,91.531646,43.769734,41.126582
49.634885,59.429258,138.609749,136.737530,91.667373,101.194333,60.489924,12.961051,133.743868,13.973024,31.927280,51.043081,32.031320,138.399601,32.028980,134.523021,32.010620,132.523410,-0.000912,0.010238,32.000000,-237.047483,133.390816,-0.198241,24.657926,0.699721,551165.948125,0.486025,19.540220,64.950435,2.787945,30.641009,8.328034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.720801,32.000000,32.000000,37.024387,41.548560,87.647262,91.531646,43.767054,41.126582
49.617538,59.414786,138.451497,136.732897,91.618154,101.194391,60.819791,12.950413,133.716124,13.972517,31.927280,51.024527,32.031320,138.363757,32.028980,134.494601,32.010620,132.494801,-0.000911,0.010206,32.000000,-237.058142,133.361983,-0.198495,24.654713,0.700336,551155.197924,0.496963,19.537149,64.933243,2.789790,11.526265,18.762241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763604,32.000000,32.000000,37.024387,41.566156,87.730980,91.531646,43.764711,41.126582
49.608815,59.400879,138.302948,136.728136,91.548110,101.194404,60.485787,12.938370,133.688010,13.970877,31.927280,51.005816,32.031320,138.328077,32.028980,134.467469,32.010620,132.463615,-0.000912,0.010200,32.000000,-237.070191,133.323177,-0.198703,24.651208,0.701205,551140.887659,0.487287,19.539674,64.923068,2.792587,29.497788,8.698204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781226,32.000000,32.000000,37.024387,41.347005,87.809079,91.531646,43.762054,41.126582
49.595050,59.389182,138.269299,136.721500,91.456745,101.194609,59.676884,12.926858,133.658636,13.969459,31.927280,50.991751,32.031320,138.297747,32.028980,134.437341,32.010620,132.433020,-0.000912,0.010214,32.000000,-237.081738,133.289889,-0.198570,24.648563,0.700757,551129.177508,0.484812,19.543210,64.908958,2.790374,11.440304,7.040340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685633,32.000000,32.000000,37.024387,41.311678,87.862282,91.531646,43.759488,41.126582
49.590468,59.374425,138.294364,136.712505,91.462934,101.194766,60.459572,12.922433,133.643172,13.969368,31.927280,50.989718,32.031320,138.279115,32.028980,134.420788,32.010620,132.414208,-0.000910,0.010243,32.000000,-237.086056,133.271314,-0.198853,24.646505,0.700227,551114.869190,0.487566,19.538358,64.893575,2.787870,7.577951,7.354048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779877,32.000000,32.000000,37.024387,41.397561,87.944552,91.531646,43.756929,41.126582
49.588199,59.357278,138.130869,136.701325,91.520014,101.194847,60.321295,12.918562,133.629212,13.969335,31.927280,50.984790,32.031320,138.266599,32.028980,134.409898,32.010620,132.400959,-0.000909,0.010223,32.000000,-237.090021,133.258022,-0.198503,24.645616,0.700329,551106.731566,0.494311,19.540954,64.878480,2.787966,16.560855,12.620113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.852004,32.000000,32.000000,37.024387,41.296386,87.949846,91.531646,43.754147,41.126582
49.579415,59.341216,138.127289,136.687029,91.474205,101.194811,60.312870,12.911548,133.613226,13.968038,31.927280,50.978582,32.031320,138.253942,32.028980,134.390882,32.010620,132.385033,-0.000909,0.010235,32.000000,-237.097048,133.243745,-0.199050,24.646785,0.700559,551089.557120,0.487943,19.530956,64.869197,2.788729,11.743638,11.595886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.748531,32.000000,32.000000,37.024387,41.174673,88.029388,91.531646,43.751205,41.126582
49.566220,59.328783,138.082789,136.675016,91.499837,101.195005,60.677344,12.904833,133.606895,13.968376,31.927280,50.975785,32.031320,138.245967,32.028980,134.382769,32.010620,132.374197,-0.000909,0.010197,32.000000,-237.103756,133.234171,-0.199148,24.644864,0.699771,551068.530619,0.489064,19.516165,64.862660,2.785559,9.355341,13.637451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.754316,32.000000,32.000000,37.024387,41.158110,88.109944,91.531646,43.748804,41.126582
49.573562,59.308350,138.054086,136.662530,91.586536,101.215266,60.635490,12.901596,133.613559,13.967675,31.927280,50.983287,32.031320,138.254973,32.028980,134.387270,32.010620,132.374277,-0.000908,0.010195,32.000000,-237.107035,133.234048,-0.199357,24.642151,0.699825,551051.159936,0.489207,19.509227,64.854799,2.785981,16.917291,6.558055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.814526,32.000000,32.000000,37.024387,41.056137,88.119526,91.531646,43.745570,41.126582
49.573481,59.282584,138.099627,136.653053,91.533359,101.227590,60.676739,12.899995,133.623181,13.969560,31.927280,50.983048,32.031320,138.267637,32.028980,134.395063,32.010620,132.380384,-0.000907,0.010190,32.000000,-237.108578,133.237906,-0.199719,24.639596,0.699846,551041.746914,0.486396,19.510501,64.849451,2.785824,7.615938,6.181978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737012,32.000000,32.000000,37.024387,41.091511,88.144663,91.531646,43.742166,41.126582
49.579495,59.259427,138.216669,136.643029,91.536832,101.227847,60.507490,12.897587,133.634351,13.970259,31.927280,50.982735,32.031320,138.280279,32.028980,134.404226,32.010620,132.393595,-0.000904,0.010235,32.000000,-237.110862,133.242758,-0.199835,24.632306,0.699761,551122.052586,0.486723,19.482440,64.849491,2.784833,28.810176,7.369092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725703,32.000000,32.000000,37.024387,41.116108,88.155138,91.531646,43.738282,41.126582
49.573264,59.246863,138.199797,136.635157,91.471104,101.219780,60.533655,12.893088,133.642349,13.972034,31.927280,50.977144,32.031320,138.281852,32.028980,134.407504,32.010620,132.395976,-0.000904,0.010233,32.000000,-237.115281,133.249588,-0.199694,24.625634,0.700095,551155.418089,0.486419,19.456758,64.852506,2.785756,11.543049,11.399451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813564,32.000000,32.000000,37.024387,41.078174,88.220391,91.531646,43.735656,41.126582
49.568733,59.239227,138.198535,136.628337,91.459958,101.228041,60.898478,12.889519,133.651574,13.973091,31.927280,50.976159,32.031320,138.289170,32.028980,134.410562,32.010620,132.400425,-0.000905,0.010217,32.000000,-237.118897,133.253678,-0.199219,24.621928,0.700747,551123.803420,0.487686,19.427355,64.859026,2.787779,10.950631,7.728070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761777,32.000000,32.000000,37.024387,41.116326,88.266265,91.531646,43.733336,41.126582
49.566869,59.231979,138.294443,136.622983,91.334981,101.228272,60.649084,12.885539,133.665876,13.975379,31.927280,50.974317,32.031320,138.298749,32.028980,134.421593,32.010620,132.411179,-0.000902,0.010181,32.000000,-237.122935,133.267950,-0.198938,24.622000,0.700870,551066.166823,0.487487,19.421262,64.860201,2.787789,14.381908,9.840733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652207,32.000000,32.000000,37.024387,41.093489,88.312527,91.531646,43.730743,41.126582
49.560647,59.229831,138.094275,136.619166,91.274327,101.228325,60.639888,12.882102,133.679960,13.976947,31.927280,50.974931,32.031320,138.313145,32.028980,134.435214,32.010620,132.427853,-0.000901,0.010199,32.000000,-237.126251,133.278796,-0.199011,24.624738,0.701082,551103.138513,0.484645,19.418335,64.862395,2.788018,21.848339,12.594448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731444,32.000000,32.000000,37.024387,41.015584,88.356775,91.531646,43.728485,41.126582
49.562438,59.230553,138.075510,136.617968,91.150901,101.240479,60.550544,12.880352,133.692596,13.976422,31.927280,50.979890,32.031320,138.322912,32.028980,134.446372,32.010620,132.440322,-0.000900,0.010185,32.000000,-237.127969,133.294130,-0.198988,24.629814,0.701584,551095.716841,0.486650,19.413022,64.867703,2.790058,10.655444,7.257835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710894,32.000000,32.000000,37.024387,40.989230,88.384444,91.531646,43.726776,41.126582
49.569310,59.236397,137.966389,136.616614,91.171838,101.260640,60.916152,12.878797,133.708608,13.976166,31.927280,50.986058,32.031320,138.335425,32.028980,134.463353,32.010620,132.454517,-0.000899,0.010215,32.000000,-237.129459,133.300519,-0.199007,24.632798,0.700598,551096.646890,0.486789,19.417339,64.875931,2.786370,14.871908,16.090137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623370,32.000000,32.000000,37.024387,40.858540,88.403873,91.531646,43.725188,41.126582
49.570465,59.240689,138.031871,136.616291,91.193330,101.260464,60.716827,12.881204,133.724918,13.977690,31.927280,50.994198,32.031320,138.345401,32.028980,134.477266,32.010620,132.472372,-0.000896,0.010191,32.000000,-237.127038,133.309785,-0.198843,24.634141,0.700411,551162.971120,0.487547,19.416201,64.882084,2.785890,27.235487,7.660884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688462,32.000000,32.000000,37.024387,40.881045,88.436138,91.531646,43.723862,41.126582
49.583864,59.240865,138.040527,136.615311,91.217827,101.260585,60.676182,12.879867,133.740805,13.978382,31.927280,51.006837,32.031320,138.363688,32.028980,134.490979,32.010620,132.487137,-0.000890,0.010167,32.000000,-237.128460,133.322104,-0.198828,24.635600,0.699823,551277.356780,0.484651,19.414906,64.889087,2.783303,17.105079,5.926298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738750,32.000000,32.000000,37.024387,40.878136,88.436452,91.531646,43.721980,41.126582
49.588870,59.241461,138.068415,136.612789,91.256111,101.260428,60.728509,12.883031,133.753827,13.977941,31.927280,51.014625,32.031320,138.377938,32.028980,134.504877,32.010620,132.501073,-0.000889,0.010183,32.000000,-237.125158,133.332475,-0.198542,24.636133,0.700101,551281.515767,0.486234,19.417997,64.897895,2.784559,7.424186,11.245232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642891,32.000000,32.000000,37.024387,40.850156,88.452212,91.531646,43.720273,41.126582
49.582255,59.249272,138.090966,136.610257,91.380673,101.272403,60.584180,12.882689,133.760543,13.977704,31.927280,51.019588,32.031320,138.383777,32.028980,134.511551,32.010620,132.511058,-0.000888,0.010200,32.000000,-237.125578,133.337183,-0.198190,24.637836,0.699897,551276.482716,0.486416,19.404255,64.905178,2.783981,11.593258,7.513018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678183,32.000000,32.000000,37.024387,40.854487,88.496069,91.531646,43.718780,41.126582
49.586451,59.257377,138.264456,136.609098,91.474005,101.276484,59.281316,12.885279,133.769994,13.978793,31.927280,51.028931,32.031320,138.389024,32.028980,134.515838,32.010620,132.519703,-0.000887,0.010169,32.000000,-237.122966,133.341992,-0.197797,24.638570,0.699935,551274.905615,0.485943,19.399651,64.912052,2.784262,10.859012,6.519095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749752,32.000000,32.000000,37.024387,40.889716,88.514869,91.531646,43.717800,41.126582
49.590255,59.266131,138.154144,136.607488,91.557861,101.276385,60.263554,12.886065,133.773172,13.979024,31.927280,51.027596,32.031320,138.389220,32.028980,134.522892,32.010620,132.526985,-0.000890,0.010158,32.000000,-237.122357,133.338591,-0.197588,24.636708,0.700209,551353.274526,0.487240,19.414333,64.916977,2.785088,9.743237,9.822455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651837,32.000000,32.000000,37.024387,40.897679,88.553904,91.531646,43.716500,41.126582
49.597255,59.276577,138.081136,136.607460,91.460511,101.276366,60.596190,12.889727,133.776503,13.978602,31.927280,51.031596,32.031320,138.391324,32.028980,134.529321,32.010620,132.531839,-0.000891,0.010139,32.000000,-237.118573,133.341423,-0.197660,24.634833,0.701030,551384.266627,0.497933,19.418080,64.921239,2.788352,6.777995,7.462320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636145,32.000000,32.000000,37.024387,40.762861,88.554844,91.531646,43.715683,41.126582
49.609417,59.286814,137.987928,136.608313,91.550591,101.276296,59.578084,12.897499,133.782812,13.979212,31.927280,51.043488,32.031320,138.396025,32.028980,134.537043,32.010620,132.534587,-0.000891,0.010132,32.000000,-237.110688,133.346487,-0.197245,24.629682,0.700494,551393.523625,0.489787,19.422883,64.924832,2.785913,6.914046,9.438506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764315,32.000000,32.000000,37.024387,40.710691,88.558987,91.531646,43.714566,41.126582
49.613745,59.291551,137.969141,136.608079,91.571536,101.276479,60.919187,12.898091,133.780762,13.978358,31.927280,51.040323,32.031320,138.397135,32.028980,134.535247,32.010620,132.529677,-0.000891,0.010134,32.000000,-237.110105,133.340355,-0.196767,24.626002,0.700085,551404.029908,0.487036,19.426059,64.927226,2.784048,7.252107,6.017141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.734589,32.000000,32.000000,37.024387,40.700078,88.569231,91.531646,43.713440,41.126582
49.610090,59.296210,138.224590,136.606374,91.608890,101.276668,58.951712,12.899768,133.772875,13.977668,31.927280,51.036981,32.031320,138.389664,32.028980,134.526832,32.010620,132.523316,-0.000890,0.010099,32.000000,-237.108251,133.332979,-0.196457,24.624115,0.699595,551411.694959,0.495238,19.423667,64.928579,2.781487,10.327674,9.716881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710159,32.000000,32.000000,37.024387,40.784033,88.574036,91.531646,43.711883,41.126582
49.612375,59.304879,138.059249,136.605134,91.632369,101.276823,60.193419,12.900303,133.761687,13.975674,31.927280,51.035444,32.031320,138.380152,32.028980,134.518489,32.010620,132.512216,-0.000890,0.010140,32.000000,-237.107720,133.324408,-0.196100,24.625835,0.699545,551416.996587,0.484296,19.423911,64.926158,2.780865,9.412469,9.741727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809030,32.000000,32.000000,37.024387,40.678420,88.623704,91.531646,43.710963,41.126582
49.606811,59.314514,138.104903,136.603457,91.566821,101.289504,58.929521,12.906004,133.754889,13.974219,31.927280,51.040675,32.031320,138.374795,32.028980,134.517265,32.010620,132.501697,-0.000892,0.010172,32.000000,-237.102108,133.321554,-0.196106,24.629649,0.700949,551425.751707,0.500507,19.432367,64.923021,2.786219,12.286015,9.945409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790145,32.000000,32.000000,37.024387,40.693142,88.652807,91.531646,43.709967,41.126582
49.617428,59.316487,138.081497,136.603243,91.529131,101.310638,60.656596,12.909157,133.746533,13.972103,31.927280,51.045337,32.031320,138.368891,32.028980,134.512596,32.010620,132.495787,-0.000890,0.010183,32.000000,-237.098970,133.314240,-0.196381,24.635689,0.700050,551436.952548,0.490170,19.438661,64.917547,2.782758,13.974673,7.244677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705257,32.000000,32.000000,37.024387,40.657972,88.660601,91.531646,43.708690,41.126582
49.619415,59.314948,137.996250,136.602095,91.410707,101.310455,60.690359,12.916519,133.731465,13.970867,31.927280,51.046020,32.031320,138.362902,32.028980,134.511278,32.010620,132.488542,-0.000889,0.010214,32.000000,-237.091654,133.306849,-0.196317,24.638639,0.700372,551521.100560,0.500820,19.454074,64.912360,2.783991,8.925028,6.292688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797950,32.000000,32.000000,37.024387,40.580953,88.675737,91.531646,43.706778,41.126582
49.619777,59.321300,137.874515,136.600340,91.474538,101.310308,59.252052,12.924680,133.721906,13.969062,31.927280,51.052161,32.031320,138.350499,32.028980,134.502624,32.010620,132.480145,-0.000888,0.010261,32.000000,-237.083452,133.295023,-0.196051,24.637247,0.700061,551633.360053,0.486549,19.445024,64.909444,2.782923,7.735663,6.531155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.859219,32.000000,32.000000,37.024387,40.535796,88.702385,91.531646,43.705593,41.126582
49.627436,59.330433,137.796604,136.597390,91.511957,101.310303,60.617458,12.932845,133.708082,13.967295,31.927280,51.060919,32.031320,138.330894,32.028980,134.490542,32.010620,132.467123,-0.000887,0.010322,32.000000,-237.075369,133.284896,-0.196331,24.636816,0.699512,551629.461811,0.486255,19.441422,64.905871,2.781094,6.790503,13.794380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772523,32.000000,32.000000,37.024387,40.375134,88.723258,91.531646,43.704577,41.126582
49.641737,59.328334,137.681018,136.591843,91.650273,101.310450,59.174704,12.941651,133.699299,13.966534,31.927280,51.070911,32.031320,138.326640,32.028980,134.483885,32.010620,132.457800,-0.000888,0.010301,32.000000,-237.066568,133.275780,-0.196675,24.635462,0.698954,551636.838122,0.498062,19.447398,64.901729,2.778620,8.756319,12.784690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807094,32.000000,32.000000,37.024387,40.278086,88.692186,91.531646,43.703092,41.126582
49.637859,59.309497,137.867970,136.581742,91.498859,101.310544,59.309519,12.945308,133.685285,13.966416,31.927280,51.068015,32.031320,138.317661,32.028980,134.471449,32.010620,132.442100,-0.000888,0.010353,32.000000,-237.063045,133.265558,-0.196367,24.632896,0.698472,551645.406026,0.486772,19.448582,64.895306,2.776621,9.963213,8.782700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.864517,32.000000,32.000000,37.024387,40.333486,88.703978,91.531646,43.700023,41.126582
49.652019,59.298889,137.788154,136.573847,91.419692,101.310604,59.056677,12.952791,133.674938,13.965256,31.927280,51.063449,32.031320,138.314160,32.028980,134.464260,32.010620,132.430070,-0.000891,0.010385,32.000000,-237.055517,133.259728,-0.196837,24.631067,0.697693,551637.131432,0.498480,19.431641,64.890706,2.773493,18.789818,7.529196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767935,32.000000,32.000000,37.024387,40.311408,88.693064,91.531646,43.697595,41.126582
49.655479,59.291837,137.653396,136.567529,91.367772,101.302379,60.626115,12.960279,133.662421,13.963987,31.927280,51.060523,32.031320,138.306483,32.028980,134.459184,32.010620,132.419469,-0.000894,0.010449,32.000000,-237.047908,133.250327,-0.197157,24.628968,0.698727,551614.642378,0.497365,19.416829,64.882960,2.777476,3.684146,10.219106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760488,32.000000,32.000000,37.024387,40.141929,88.692455,91.531646,43.695120,41.126582
49.655397,59.287650,137.724130,136.564587,91.272391,101.302413,60.626489,12.962710,133.651578,13.964050,31.927280,51.059444,32.031320,138.300060,32.028980,134.452064,32.010620,132.410253,-0.000897,0.010450,32.000000,-237.045443,133.239541,-0.197117,24.628247,0.698143,551594.787876,0.499324,19.391527,64.877024,2.775077,3.381096,15.325220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.883981,32.000000,32.000000,37.024387,40.149313,88.739487,91.531646,43.693298,41.126582
49.671001,59.277055,137.589344,136.559707,91.202048,101.294613,60.746830,12.970210,133.647856,13.964581,31.927280,51.061983,32.031320,138.305099,32.028980,134.447370,32.010620,132.404653,-0.000896,0.010425,32.000000,-237.037904,133.240201,-0.197085,24.625254,0.697395,551538.508942,0.486313,19.380883,64.871793,2.772169,10.113439,7.057571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.847799,32.000000,32.000000,37.024387,40.091681,88.691527,91.531646,43.690661,41.126582
49.683787,59.262829,137.447409,136.552759,91.222805,101.286246,60.539335,12.976215,133.646444,13.964539,31.927280,51.063657,32.031320,138.310289,32.028980,134.450435,32.010620,132.405771,-0.000898,0.010465,32.000000,-237.031899,133.245635,-0.197450,24.625399,0.697765,551533.239955,0.486305,19.376783,64.867246,2.773598,9.110250,9.609850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807276,32.000000,32.000000,37.024387,39.984764,88.693610,91.531646,43.687702,41.126582
49.693012,59.250454,137.506616,136.547109,91.249085,101.270019,60.442376,12.985138,133.655091,13.964524,31.927280,51.073507,32.031320,138.319858,32.028980,134.458744,32.010620,132.411007,-0.000898,0.010480,32.000000,-237.022936,133.254018,-0.197433,24.627650,0.696850,551469.971269,0.485123,19.350001,64.864483,2.770014,7.447029,10.000235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.884466,32.000000,32.000000,37.024387,39.926055,88.664824,91.531646,43.685116,41.126582
49.693205,59.233164,137.483100,136.540298,91.280844,101.274116,60.037417,12.987124,133.662261,13.964436,31.927280,51.080615,32.031320,138.329088,32.028980,134.462964,32.010620,132.416874,-0.000899,0.010539,32.000000,-237.020919,133.267953,-0.197367,24.634500,0.695847,551400.097182,0.486590,19.322514,64.865034,2.766444,5.494654,10.154439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.836748,32.000000,32.000000,37.024387,39.899286,88.660988,91.531646,43.681913,41.126582
49.698519,59.215429,137.667108,136.534256,91.192071,101.278263,60.763894,12.988155,133.666834,13.964164,31.927280,51.080828,32.031320,138.336101,32.028980,134.470103,32.010620,132.421613,-0.000898,0.010562,32.000000,-237.020060,133.275212,-0.197345,24.639513,0.695797,551291.443335,0.487177,19.300572,64.867619,2.767122,10.592208,8.641643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759853,32.000000,32.000000,37.024387,39.944577,88.668219,91.531646,43.678817,41.126582
