OSU 80 Ton Compressor Load Stand
49.698248,59.202599,137.593368,136.528217,91.300020,101.277948,60.325942,12.990052,133.674268,13.964156,31.927280,51.084869,32.031320,138.340866,32.028980,134.478842,32.010620,132.430836,-0.000899,0.010594,32.000000,-237.018088,133.287966,-0.197719,24.641201,0.695482,551290.977617,0.490458,19.283082,64.870513,2.766638,10.156184,6.623135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843732,32.000000,32.000000,37.024387,39.841274,88.702105,91.531646,43.675636,41.126582
49.698674,59.196216,137.510989,136.523576,91.295873,101.290013,60.867088,12.991139,133.683431,13.965485,31.927280,51.091075,32.031320,138.347635,32.028980,134.488145,32.010620,132.445262,-0.000900,0.010590,32.000000,-237.017109,133.300052,-0.197666,24.637991,0.696174,551287.930654,0.484534,19.259838,64.872851,2.770044,13.919616,8.017331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.834226,32.000000,32.000000,37.024387,39.829278,88.714651,91.531646,43.673455,41.126582
49.712666,59.180564,137.414551,136.515737,91.319953,101.293706,60.642070,13.000178,133.704806,13.967336,31.927280,51.109306,32.031320,138.371501,32.028980,134.512095,32.010620,132.474077,-0.000897,0.010532,32.000000,-237.008080,133.326281,-0.197705,24.636909,0.695731,551270.215174,0.488036,19.247288,64.877404,2.768576,9.719745,11.451986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725755,32.000000,32.000000,37.024387,39.682794,88.690732,91.531646,43.670161,41.126582
49.714838,59.164508,137.379827,136.509084,91.453390,101.293517,60.513649,12.999068,133.714887,13.968717,31.927280,51.112725,32.031320,138.381712,32.028980,134.523117,32.010620,132.488737,-0.000896,0.010455,32.000000,-237.009121,133.340461,-0.197456,24.641017,0.695471,551327.322435,0.483742,19.240463,64.884521,2.766895,8.512935,7.331694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784950,32.000000,32.000000,37.024387,39.616180,88.681210,91.531646,43.667163,41.126582
49.717912,59.153749,137.434139,136.503020,91.490749,101.284403,60.430662,13.006009,133.734798,13.970317,31.927280,51.119521,32.031320,138.405211,32.028980,134.544267,32.010620,132.512235,-0.000896,0.010412,32.000000,-237.002331,133.364616,-0.196991,24.645689,0.694794,551320.692742,0.485385,19.210306,64.898735,2.764176,13.630365,7.651466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.841774,32.000000,32.000000,37.024387,39.618107,88.670477,91.531646,43.664375,41.126582
49.715457,59.145273,137.418864,136.497170,91.572541,101.284059,59.205306,13.000581,133.749301,13.971257,31.927280,51.118251,32.031320,138.417504,32.028980,134.552659,32.010620,132.527429,-0.000896,0.010391,32.000000,-237.007910,133.381360,-0.197312,24.647783,0.694431,551297.631638,0.486370,19.191998,64.905968,2.763357,6.603320,10.036653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755447,32.000000,32.000000,37.024387,39.551633,88.700755,91.531646,43.661871,41.126582
49.716167,59.134055,137.654523,136.490704,91.697312,101.292337,60.796661,12.990079,133.768224,13.972830,31.927280,51.119913,32.031320,138.436603,32.028980,134.572377,32.010620,132.544079,-0.000899,0.010383,32.000000,-237.018438,133.398925,-0.197584,24.647199,0.694442,551233.261031,0.486947,19.178053,64.917556,2.764278,8.737989,12.957829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750928,32.000000,32.000000,37.024387,39.634129,88.717016,91.531646,43.658767,41.126582
49.719824,59.120845,137.871921,136.485606,91.672202,101.300562,60.731366,12.981857,133.783287,13.974310,31.927280,51.119377,32.031320,138.457923,32.028980,134.588186,32.010620,132.564675,-0.000900,0.010368,32.000000,-237.026607,133.417074,-0.197899,24.641964,0.694323,551221.355774,0.497039,19.172123,64.925050,2.764107,14.327548,7.715101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.842890,32.000000,32.000000,37.024387,39.725857,88.693258,91.531646,43.655889,40.126582
49.715798,59.111756,138.130677,136.480611,91.581705,101.308430,59.812917,12.980347,133.811870,13.976703,31.927280,51.120996,32.031320,138.486019,32.028980,134.619966,32.010620,132.591909,-0.000899,0.010372,32.000000,-237.028176,133.444373,-0.197990,24.637781,0.695547,551251.368930,0.484046,19.160168,64.933261,2.768808,13.755812,10.481403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776457,32.000000,32.000000,37.024387,39.887430,88.735017,91.531646,43.652719,40.126582
49.725499,59.118300,138.189105,136.480113,91.662904,101.308467,60.691419,12.984138,133.835116,13.978572,31.927280,51.130060,32.031320,138.511793,32.028980,134.644473,32.010620,132.619933,-0.000899,0.010351,32.000000,-237.024352,133.474310,-0.198332,24.638480,0.696764,551277.174947,0.484550,19.143167,64.943417,2.772977,8.304215,14.255568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727247,32.000000,32.000000,37.024387,39.896602,88.714693,91.531646,43.651097,40.126582
49.727648,59.128098,138.096067,136.482720,91.744698,101.308490,60.865202,12.980683,133.854419,13.978139,31.927280,51.141167,32.031320,138.535183,32.028980,134.665424,32.010620,132.648337,-0.000898,0.010334,32.000000,-237.027719,133.494936,-0.198305,24.643356,0.698272,551310.562714,0.492061,19.138251,64.956841,2.778406,19.874146,12.354109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835193,32.000000,32.000000,37.024387,39.878770,88.698565,91.531646,43.649565,40.126582
49.731817,59.135920,138.329787,136.484586,91.760684,101.316508,60.841411,12.979899,133.869552,13.979576,31.927280,51.149593,32.031320,138.549146,32.028980,134.678278,32.010620,132.664024,-0.000897,0.010297,32.000000,-237.028525,133.514236,-0.198425,24.646676,0.698401,551315.052857,0.484843,19.134741,64.970656,2.779039,20.014690,13.757027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.822409,32.000000,32.000000,37.024387,39.909226,88.694195,91.531646,43.648236,40.126582
49.730236,59.143253,138.379747,136.483592,91.886922,101.332924,60.042689,12.972687,133.875989,13.980768,31.927280,51.145198,32.031320,138.553219,32.028980,134.682446,32.010620,132.672989,-0.000895,0.010259,32.000000,-237.035835,133.522955,-0.198843,24.651040,0.697787,551327.801600,0.483448,19.142311,64.984655,2.777048,14.072625,14.923931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.723775,32.000000,32.000000,37.024387,40.018482,88.733333,91.531646,43.646508,40.126582
49.709045,59.152721,138.271937,136.482804,91.857636,101.332746,60.589268,12.965303,133.874798,13.981200,31.927280,51.139263,32.031320,138.547274,32.028980,134.681992,32.010620,132.677187,-0.000896,0.010279,32.000000,-237.043135,133.521706,-0.198902,24.653374,0.698866,551379.857472,0.483641,19.145812,64.992386,2.781515,6.758654,13.317488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757259,32.000000,32.000000,37.024387,39.916269,88.792574,91.531646,43.645346,40.126582
49.713149,59.164260,138.379432,136.483584,91.903094,101.332628,60.900714,12.969565,133.879106,13.981353,31.927280,51.150167,32.031320,138.551889,32.028980,134.686718,32.010620,132.689383,-0.000897,0.010222,32.000000,-237.038883,133.527489,-0.199208,24.655672,0.699144,551479.523644,0.490181,19.154785,64.996803,2.782608,8.218937,12.313124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769378,32.000000,32.000000,37.024387,39.899446,88.810049,91.531646,43.643994,40.126582
49.704980,59.172569,138.308331,136.483678,91.878369,101.361208,60.710006,12.967074,133.872962,13.980349,31.927280,51.147418,32.031320,138.550212,32.028980,134.679349,32.010620,132.686182,-0.000898,0.010183,32.000000,-237.041330,133.524169,-0.199143,24.652869,0.698897,551500.370209,0.485998,19.186216,64.998871,2.781625,3.282539,12.351321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690598,32.000000,32.000000,37.024387,39.891846,88.839568,91.531646,43.642857,40.126582
49.707161,59.182402,138.253990,136.483464,91.827542,101.365366,60.677666,12.967740,133.865786,13.980796,31.927280,51.143743,32.031320,138.546421,32.028980,134.673562,32.010620,132.679900,-0.000898,0.010132,32.000000,-237.040602,133.511198,-0.199192,24.644282,0.699319,551513.058974,0.483483,19.193500,65.004880,2.783558,16.342056,7.529466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753882,32.000000,32.000000,37.024387,39.840183,88.852980,91.531646,43.641391,40.126582
49.706124,59.196304,138.405412,136.483857,91.880811,101.357248,60.557811,12.967707,133.855364,13.979931,31.927280,51.139784,32.031320,138.533506,32.028980,134.662491,32.010620,132.669079,-0.000899,0.010058,32.000000,-237.040507,133.498297,-0.199121,24.637142,0.699392,551683.140492,0.485237,19.210278,65.003303,2.782585,12.132950,7.337241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.818027,32.000000,32.000000,37.024387,39.895124,88.876747,91.531646,43.640527,40.126582
49.706379,59.212866,138.503682,136.486954,91.896078,101.357238,61.027119,12.966946,133.840991,13.978605,31.927280,51.138594,32.031320,138.518936,32.028980,134.648354,32.010620,132.657038,-0.000900,0.010064,32.000000,-237.041291,133.488736,-0.199074,24.631182,0.699372,551717.712117,0.485504,19.217850,65.000209,2.781370,9.706973,8.469101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739844,32.000000,32.000000,37.024387,39.945512,88.906094,91.531646,43.639850,40.126582
49.694680,59.217066,138.304002,136.489656,91.758573,101.353254,60.526626,12.965973,133.824348,13.977130,31.927280,51.131060,32.031320,138.505645,32.028980,134.635857,32.010620,132.641076,-0.000898,0.010073,32.000000,-237.042274,133.472218,-0.198892,24.631871,0.700325,551692.242996,0.486456,19.232827,64.994875,2.784474,13.960062,6.128656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756810,32.000000,32.000000,37.024387,39.841514,88.935181,91.531646,43.638529,40.126582
49.679121,59.231447,138.287228,136.492885,91.693328,101.341079,60.774736,12.962383,133.800196,13.975114,31.927280,51.113608,32.031320,138.476756,32.028980,134.609514,32.010620,132.610654,-0.000901,0.010095,32.000000,-237.045978,133.444725,-0.199284,24.634232,0.701011,551713.820254,0.482733,19.249126,64.988942,2.786437,7.468057,13.680280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.846486,32.000000,32.000000,37.024387,39.791776,89.012574,91.531646,43.637345,40.126582
49.675367,59.252138,138.496834,136.496520,91.720624,101.320754,60.664247,12.958227,133.774355,13.973371,31.927280,51.099355,32.031320,138.449667,32.028980,134.580141,32.010620,132.582506,-0.000901,0.010126,32.000000,-237.050084,133.415579,-0.199549,24.631617,0.700163,551702.116268,0.486837,19.265455,64.981076,2.783075,7.912424,13.475166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773699,32.000000,32.000000,37.024387,39.835156,89.040216,91.531646,43.637183,40.126582
49.647603,59.272991,138.337051,136.500618,91.733035,101.304606,60.009883,12.948620,133.733430,13.971613,31.927280,51.076305,32.031320,138.403098,32.028980,134.536842,32.010620,132.541391,-0.000904,0.010148,32.000000,-237.059670,133.375327,-0.199541,24.623747,0.700200,551661.611847,0.484977,19.295970,64.966082,2.783609,9.040189,10.675232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.721026,32.000000,32.000000,37.024387,39.809033,89.140960,91.531646,43.636922,40.126582
49.645517,59.289798,138.302455,136.503596,91.722866,101.300630,60.470289,12.952119,133.706008,13.969302,31.927280,51.073052,32.031320,138.370118,32.028980,134.509604,32.010620,132.514311,-0.000905,0.010158,32.000000,-237.056087,133.343268,-0.199480,24.615767,0.701283,551579.792012,0.485830,19.320555,64.952206,2.788038,10.944428,10.295428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808162,32.000000,32.000000,37.024387,39.768036,89.192797,91.531646,43.636619,40.126582
49.629855,59.306519,138.177486,136.506699,91.676034,101.292415,59.236721,12.953257,133.657860,13.967702,31.927280,51.058473,32.031320,138.324315,32.028980,134.463743,32.010620,132.475348,-0.000904,0.010173,32.000000,-237.055024,133.297560,-0.199327,24.606261,0.701078,551530.813632,0.491378,19.370210,64.931935,2.786379,4.682439,10.087246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766217,32.000000,32.000000,37.024387,39.655238,89.264677,91.531646,43.636099,40.126582
49.624162,59.322894,138.059108,136.509293,91.641531,101.267968,60.559430,12.962139,133.623992,13.965135,31.927280,51.047348,32.031320,138.290991,32.028980,134.428784,32.010620,132.441601,-0.000903,0.010119,32.000000,-237.046209,133.261167,-0.198931,24.600002,0.701165,551532.141142,0.487662,19.389182,64.918580,2.785799,8.383521,6.140944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697477,32.000000,32.000000,37.024387,39.575303,89.324779,91.531646,43.635780,40.126582
49.614125,59.341770,138.031534,136.511800,91.667447,101.231472,59.045221,12.964626,133.570523,13.961569,31.927280,51.031362,32.031320,138.239221,32.028980,134.372360,32.010620,132.388097,-0.000904,0.010115,32.000000,-237.043758,133.207764,-0.198506,24.588771,0.701038,551515.564423,0.497972,19.422157,64.899364,2.784161,16.772189,12.558299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809498,32.000000,32.000000,37.024387,39.513065,89.375443,91.531646,43.635479,40.126582
49.596685,59.355205,138.012908,136.512583,91.724104,101.211224,60.700161,12.964086,133.527218,13.958829,31.927280,51.018212,32.031320,138.195876,32.028980,134.324961,32.010620,132.338349,-0.000905,0.010093,32.000000,-237.044477,133.159810,-0.198461,24.578827,0.700573,551406.451274,0.487060,19.444440,64.882714,2.782094,14.323869,8.773579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.805873,32.000000,32.000000,37.024387,39.504954,89.447636,91.531646,43.635099,40.126582
49.579206,59.369190,137.837628,136.513151,91.691377,101.178670,60.735742,12.956497,133.470123,13.955719,31.927280,50.991741,32.031320,138.132739,32.028980,134.266011,32.010620,132.280436,-0.000906,0.010112,32.000000,-237.052145,133.101844,-0.198443,24.568058,0.700701,551236.196140,0.499507,19.473736,64.856311,2.782102,20.786079,14.046927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693946,32.000000,32.000000,37.024387,39.412675,89.548409,91.531646,43.634523,40.126582
49.562458,59.379406,137.647966,136.512900,91.663688,101.158367,60.821684,12.951913,133.423289,13.952629,31.927280,50.972855,32.031320,138.086503,32.028980,134.218785,32.010620,132.234349,-0.000907,0.010079,32.000000,-237.056688,133.060900,-0.198279,24.564233,0.701048,551150.537879,0.485996,19.505279,64.831757,2.782704,10.208067,8.862081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.736064,32.000000,32.000000,37.024387,39.230516,89.641229,91.531646,43.633928,40.126582
49.551216,59.391943,137.398511,136.512123,91.523977,101.121677,60.573078,12.945678,133.373760,13.948859,31.927280,50.952031,32.031320,138.031537,32.028980,134.169279,32.010620,132.181271,-0.000909,0.010092,32.000000,-237.063001,133.007972,-0.198025,24.561035,0.700558,550999.297878,0.485762,19.537417,64.803163,2.780150,29.486763,9.971154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792697,32.000000,32.000000,37.024387,39.024405,89.715090,91.531646,43.633276,40.126582
49.535551,59.401062,137.392970,136.512237,91.545870,101.097348,60.497720,12.949172,133.343038,13.946495,31.927280,50.944548,32.031320,137.997973,32.028980,134.138727,32.010620,132.149447,-0.000911,0.010091,32.000000,-237.059568,132.975739,-0.198173,24.558926,0.699863,550908.787631,0.485171,19.565032,64.780400,2.777263,9.758442,7.616397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705495,32.000000,32.000000,37.024387,38.973985,89.811001,91.531646,43.632649,40.126582
49.521763,59.414344,137.316943,136.513809,91.449477,101.065166,60.353553,12.948733,133.308032,13.943808,31.927280,50.925715,32.031320,137.957764,32.028980,134.102078,32.010620,132.111228,-0.000911,0.010134,32.000000,-237.059915,132.936675,-0.197830,24.556299,0.698645,550729.633800,0.487123,19.589251,64.754177,2.772859,6.060683,13.424848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726198,32.000000,32.000000,37.024387,38.882869,89.895444,91.531646,43.632047,40.126582
49.515942,59.427123,137.364461,136.517163,91.419087,101.017793,60.949033,12.946001,133.273461,13.941661,31.927280,50.913866,32.031320,137.923834,32.028980,134.070646,32.010620,132.078204,-0.000911,0.010133,32.000000,-237.062875,132.906902,-0.197711,24.551689,0.698771,550615.975630,0.487794,19.614651,64.738451,2.773624,16.533442,10.952905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781975,32.000000,32.000000,37.024387,38.828041,89.960117,91.531646,43.631740,40.126582
49.505856,59.440748,137.633558,136.521433,91.365765,100.985328,60.849424,12.948695,133.243954,13.939494,31.927280,50.907438,32.031320,137.894273,32.028980,134.041056,32.010620,132.047586,-0.000912,0.010176,32.000000,-237.060309,132.880769,-0.197760,24.546554,0.698487,550463.443243,0.488971,19.642266,64.719560,2.772861,8.697704,7.080139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671169,32.000000,32.000000,37.024387,39.005108,90.046885,91.531646,43.631322,40.126582
49.492157,59.449502,137.593221,136.524718,91.397042,100.964886,60.835229,12.943141,133.216158,13.938392,31.927280,50.897732,32.031320,137.871026,32.028980,134.013529,32.010620,132.023467,-0.000912,0.010209,32.000000,-237.065904,132.858020,-0.198049,24.543724,0.698645,550224.696966,0.484045,19.661097,64.703236,2.774146,2.479056,6.842536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633547,32.000000,32.000000,37.024387,38.928192,90.121567,91.531646,43.630795,40.126582
49.481982,59.454266,137.470786,136.526222,91.385386,100.940373,60.613226,12.939410,133.186372,13.938006,31.927280,50.883358,32.031320,137.842474,32.028980,133.983891,32.010620,131.995941,-0.000913,0.010250,32.000000,-237.069628,132.818880,-0.198507,24.539844,0.700111,550069.408623,0.484808,19.685210,64.688096,2.780147,11.771245,13.101969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727645,32.000000,32.000000,37.024387,38.839301,90.214610,91.531646,43.629705,40.126582
49.466101,59.472581,137.588940,136.528127,91.346768,100.915861,60.684250,12.942961,133.162626,13.938196,31.927280,50.876854,32.031320,137.820786,32.028980,133.959423,32.010620,131.972737,-0.000915,0.010264,32.000000,-237.065992,132.795856,-0.198912,24.537561,0.700085,549975.527735,0.484981,19.708211,64.676169,2.780102,29.792539,7.461916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647993,32.000000,32.000000,37.024387,38.851863,90.311577,91.531646,43.629531,40.126582
49.465261,59.491581,137.507863,136.532172,91.423734,100.895623,60.894856,12.942829,133.142372,13.937080,31.927280,50.877090,32.031320,137.800822,32.028980,133.936504,32.010620,131.951961,-0.000914,0.010270,32.000000,-237.065981,132.772748,-0.198529,24.534933,0.699576,549852.701209,0.486756,19.723559,64.662556,2.778199,10.340148,7.302154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585360,32.000000,32.000000,37.024387,38.738683,90.383600,91.531646,43.629910,40.126582
49.465948,59.502403,137.210286,136.536752,91.312328,100.895448,60.789027,12.944432,133.124027,13.935312,31.927280,50.878212,32.031320,137.786299,32.028980,133.917435,32.010620,131.930436,-0.000916,0.010304,32.000000,-237.064432,132.754955,-0.198233,24.531383,0.700356,549749.367733,0.486263,19.758397,64.651077,2.781479,9.749437,14.252722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675992,32.000000,32.000000,37.024387,38.616205,90.433388,91.531646,43.629556,40.126582
49.472503,59.506893,137.162188,136.538702,91.156689,100.891054,59.979191,12.950599,133.117222,13.933874,31.927280,50.887172,32.031320,137.780576,32.028980,133.908825,32.010620,131.922836,-0.000917,0.010350,32.000000,-237.058282,132.747543,-0.198568,24.526524,0.699934,549664.309180,0.484517,19.778271,64.640797,2.779888,23.787478,9.937933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647617,32.000000,32.000000,37.024387,38.446157,90.443995,91.531646,43.628805,40.126582
49.479051,59.510146,137.182784,136.540635,91.141697,100.874835,60.553116,12.954053,133.107084,13.933415,31.927280,50.890951,32.031320,137.775978,32.028980,133.901539,32.010620,131.911070,-0.000918,0.010362,32.000000,-237.054723,132.742523,-0.198355,24.522292,0.698540,549677.184581,0.485367,19.788379,64.630147,2.773833,16.839697,7.287583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563415,32.000000,32.000000,37.024387,38.419417,90.490962,91.531646,43.627771,40.126582
49.494506,59.513083,137.129663,136.542544,91.035380,100.870746,61.083604,12.960592,133.111195,13.931682,31.927280,50.903848,32.031320,137.779158,32.028980,133.904798,32.010620,131.907405,-0.000921,0.010358,32.000000,-237.048138,132.748003,-0.198644,24.521468,0.698318,549656.233388,0.491833,19.786047,64.626386,2.772493,9.777251,6.829645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635949,32.000000,32.000000,37.024387,38.350922,90.488671,91.531646,43.626940,40.126582
49.495388,59.510179,137.060161,136.543134,90.971297,100.882701,60.728468,12.957392,133.106129,13.931564,31.927280,50.905363,32.031320,137.773081,32.028980,133.899137,32.010620,131.898593,-0.000922,0.010364,32.000000,-237.051228,132.745776,-0.198647,24.520584,0.698332,549569.242924,0.487026,19.782489,64.620563,2.772543,19.665896,12.426556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659898,32.000000,32.000000,37.024387,38.226915,90.506413,91.531646,43.625521,40.126582
49.495533,59.509047,137.039808,136.542691,90.975685,100.882588,60.668111,12.957082,133.106662,13.931899,31.927280,50.908756,32.031320,137.772805,32.028980,133.899947,32.010620,131.901964,-0.000921,0.010348,32.000000,-237.051461,132.746241,-0.198724,24.519648,0.697819,549543.308096,0.482615,19.769348,64.618751,2.770604,6.754267,11.902336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557768,32.000000,32.000000,37.024387,38.171183,90.568863,91.531646,43.624279,40.126582
49.506414,59.513652,136.816958,136.543104,90.915277,100.898162,60.140173,12.957891,133.112491,13.932522,31.927280,50.914506,32.031320,137.770478,32.028980,133.904422,32.010620,131.909198,-0.000923,0.010367,32.000000,-237.050452,132.757883,-0.198512,24.516455,0.697555,549604.258509,0.485482,19.765526,64.614389,2.769150,15.489334,7.604713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611213,32.000000,32.000000,37.024387,38.001621,90.611802,91.531646,43.623297,40.126582
49.503466,59.516358,136.900408,136.543711,90.933091,100.910293,60.399820,12.961086,133.120382,13.934242,31.927280,50.920104,32.031320,137.780997,32.028980,133.914213,32.010620,131.915930,-0.000925,0.010373,32.000000,-237.047236,132.765316,-0.198527,24.512444,0.697466,549602.099513,0.485961,19.764245,64.616058,2.768731,11.219137,9.557069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670983,32.000000,32.000000,37.024387,37.923279,90.632208,91.531646,43.622525,40.126582
49.510299,59.516243,137.093515,136.544438,91.014460,100.922024,60.555890,12.965312,133.134013,13.936038,31.927280,50.924865,32.031320,137.791752,32.028980,133.929728,32.010620,131.926241,-0.000924,0.010405,32.000000,-237.042940,132.774759,-0.198523,24.507033,0.696379,549688.181823,0.490190,19.757533,64.619638,2.763621,7.306610,8.642928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567729,32.000000,32.000000,37.024387,38.029343,90.670074,91.531646,43.621218,40.126582
49.519645,59.520554,137.308389,136.546413,91.105812,100.922019,60.669983,12.973178,133.151987,13.937137,31.927280,50.938938,32.031320,137.811618,32.028980,133.947911,32.010620,131.945429,-0.000923,0.010400,32.000000,-237.035073,132.789816,-0.198280,24.502818,0.697053,549759.807888,0.488177,19.763305,64.622970,2.765471,8.888843,6.910764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539078,32.000000,32.000000,37.024387,38.082295,90.660455,91.531646,43.620418,40.126582
49.541034,59.522280,137.376255,136.548981,91.054788,100.921683,60.770716,12.979734,133.174992,13.936904,31.927280,50.948786,32.031320,137.833704,32.028980,133.967447,32.010620,131.958371,-0.000922,0.010405,32.000000,-237.028523,132.811863,-0.198034,24.500938,0.698151,549820.569751,0.486902,19.756085,64.628071,2.768990,15.506997,9.835194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613932,32.000000,32.000000,37.024387,38.107130,90.657485,91.531646,43.619371,40.126582
49.549618,59.520705,137.443367,136.548711,91.129973,100.937279,59.100891,12.980173,133.185576,13.937703,31.927280,50.958342,32.031320,137.847312,32.028980,133.979527,32.010620,131.962798,-0.000922,0.010413,32.000000,-237.028229,132.827855,-0.198349,24.499587,0.699215,549822.068144,0.485891,19.750678,64.637566,2.772806,15.087404,6.038994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533451,32.000000,32.000000,37.024387,38.100114,90.655128,91.531646,43.618238,40.126582
49.556807,59.513784,137.547181,136.546020,91.095657,100.956084,60.025011,12.981983,133.207138,13.938626,31.927280,50.969679,32.031320,137.865193,32.028980,133.995839,32.010620,131.975659,-0.000923,0.010416,32.000000,-237.026296,132.846715,-0.198475,24.502525,0.699277,549813.095979,0.484856,19.730170,64.643969,2.772979,6.296030,9.277864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477768,32.000000,32.000000,37.024387,38.160896,90.665276,91.531646,43.616516,40.126582
49.560269,59.507547,137.412031,136.542396,91.058833,100.980345,60.760071,12.974279,133.211706,13.939352,31.927280,50.969983,32.031320,137.871161,32.028980,134.002398,32.010620,131.981055,-0.000922,0.010401,32.000000,-237.033923,132.851965,-0.198448,24.503764,0.699618,549892.226538,0.498535,19.719674,64.646159,2.773853,1.902961,14.393451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569649,32.000000,32.000000,37.024387,38.086153,90.677748,91.531646,43.614924,40.126582
49.564280,59.505805,137.494010,136.538457,91.021505,101.004595,60.757835,12.973179,133.224665,13.940525,31.927280,50.975001,32.031320,137.882380,32.028980,134.012038,32.010620,131.989384,-0.000921,0.010390,32.000000,-237.035082,132.865396,-0.198223,24.503155,0.700060,549982.469004,0.490864,19.705283,64.652522,2.775546,9.763104,7.005200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529163,32.000000,32.000000,37.024387,38.024401,90.722388,91.531646,43.613420,40.126582
49.582505,59.501626,137.451073,136.536727,91.050757,101.037752,60.559190,12.973069,133.236594,13.940221,31.927280,50.983721,32.031320,137.898177,32.028980,134.023361,32.010620,132.001739,-0.000922,0.010354,32.000000,-237.035131,132.879441,-0.198104,24.500734,0.699444,550104.955851,0.484997,19.695448,64.655192,2.772625,2.510124,7.501807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439724,32.000000,32.000000,37.024387,37.966942,90.683775,91.531646,43.612152,40.126582
49.609222,59.488199,137.364876,136.534922,91.027559,101.058053,60.218195,12.976715,133.261918,13.940358,31.927280,50.999465,32.031320,137.927458,32.028980,134.045782,32.010620,132.027536,-0.000923,0.010327,32.000000,-237.031478,132.903606,-0.198144,24.495816,0.699980,550233.733290,0.485086,19.689539,64.659312,2.774054,12.690747,9.458046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520244,32.000000,32.000000,37.024387,37.843854,90.654036,91.531646,43.609871,40.126582
49.625162,59.470933,137.377186,136.532395,90.998850,101.066199,60.775449,12.987354,133.292362,13.941994,31.927280,51.018265,32.031320,137.962154,32.028980,134.077551,32.010620,132.057519,-0.000926,0.010359,32.000000,-237.020927,132.937077,-0.198243,24.490347,0.699765,550400.873984,0.486635,19.666427,64.665423,2.772169,16.397245,10.043827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544876,32.000000,32.000000,37.024387,37.833920,90.615153,91.531646,43.607492,40.126582
49.636738,59.459827,137.352312,136.527988,90.990624,101.082670,60.386310,12.993317,133.321377,13.944609,31.927280,51.030083,32.031320,137.989403,32.028980,134.110888,32.010620,132.094855,-0.000926,0.010307,32.000000,-237.014901,132.962176,-0.198639,24.484199,0.699158,550482.124586,0.489181,19.625255,64.678181,2.768938,6.579695,8.197611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452012,32.000000,32.000000,37.024387,37.768330,90.587606,91.531646,43.604990,40.126582
49.653380,59.460948,137.502966,136.524718,91.132009,101.094990,60.563227,12.996743,133.340110,13.946147,31.927280,51.040259,32.031320,138.012996,32.028980,134.135164,32.010620,132.121400,-0.000925,0.010277,32.000000,-237.011487,132.985003,-0.198680,24.482752,0.699147,550497.591524,0.484542,19.591442,64.693008,2.768297,11.657239,7.475633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513723,32.000000,32.000000,37.024387,37.845361,90.565025,91.531646,43.603809,40.126582
49.658505,59.465325,137.643378,136.521361,91.180672,101.111322,60.695392,12.994633,133.358852,13.947795,31.927280,51.043843,32.031320,138.029254,32.028980,134.150426,32.010620,132.138138,-0.000924,0.010270,32.000000,-237.013618,132.997706,-0.198704,24.482522,0.699108,550567.668291,0.487604,19.568321,64.711467,2.767150,6.974442,10.302644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582751,32.000000,32.000000,37.024387,37.834412,90.557270,91.531646,43.602693,40.126582
49.656467,59.470674,137.879287,136.519096,91.353042,101.115287,60.508488,12.988505,133.369352,13.950369,31.927280,51.043324,32.031320,138.036739,32.028980,134.157509,32.010620,132.152351,-0.000923,0.010265,32.000000,-237.019792,133.003068,-0.198723,24.482836,0.699730,550628.904698,0.486062,19.552173,64.724589,2.769257,16.865190,13.478981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486861,32.000000,32.000000,37.024387,37.915346,90.578278,91.531646,43.601935,40.126582
49.652247,59.474252,137.884660,136.516728,91.536973,101.123366,60.677991,12.985148,133.389105,13.951829,31.927280,51.051425,32.031320,138.055616,32.028980,134.177986,32.010620,132.171009,-0.000923,0.010291,32.000000,-237.023106,133.018885,-0.198818,24.484563,0.700486,550722.043024,0.485032,19.551232,64.732862,2.771799,11.566355,12.477779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478530,32.000000,32.000000,37.024387,37.969303,90.619298,91.531646,43.600869,40.126582
49.660333,59.469740,137.676997,136.515466,91.514383,101.143661,60.461723,12.984085,133.406638,13.952876,31.927280,51.061538,32.031320,138.074964,32.028980,134.196609,32.010620,132.186765,-0.000925,0.010340,32.000000,-237.024264,133.037356,-0.198659,24.487139,0.701742,550751.547651,0.486578,19.558697,64.739885,2.776663,7.506700,9.849641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553488,32.000000,32.000000,37.024387,37.857314,90.621577,91.531646,43.599509,40.126582
49.670622,59.461382,137.808046,136.514530,91.515870,101.156476,59.646762,12.985932,133.426359,13.952960,31.927280,51.070989,32.031320,138.099879,32.028980,134.217917,32.010620,132.207465,-0.000926,0.010354,32.000000,-237.022463,133.058402,-0.199081,24.491054,0.701850,550802.092676,0.485308,19.566652,64.749107,2.777007,10.870561,13.282627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480702,32.000000,32.000000,37.024387,37.791019,90.594188,91.531646,43.597453,40.126582
49.678829,59.458690,137.899727,136.514500,91.516977,101.172774,60.469919,12.990832,133.443016,13.952971,31.927280,51.080393,32.031320,138.117608,32.028980,134.233939,32.010620,132.224111,-0.000924,0.010354,32.000000,-237.017403,133.079867,-0.199128,24.492543,0.700728,550903.163163,0.487048,19.553753,64.756892,2.772374,9.255649,9.991299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463662,32.000000,32.000000,37.024387,37.811410,90.605086,91.531646,43.595990,40.126582
49.692565,59.463904,137.767756,136.515664,91.536281,101.181524,60.517089,12.997684,133.466035,13.953506,31.927280,51.098615,32.031320,138.143598,32.028980,134.248418,32.010620,132.248228,-0.000923,0.010321,32.000000,-237.010816,133.098672,-0.199439,24.495473,0.701185,550958.187064,0.493642,19.534720,64.767118,2.774438,14.046017,10.726412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569238,32.000000,32.000000,37.024387,37.747778,90.571091,91.531646,43.594928,40.126582
49.704011,59.461176,137.663506,136.514951,91.477000,101.202036,60.509210,13.000308,133.477153,13.953903,31.927280,51.104937,32.031320,138.156357,32.028980,134.257216,32.010620,132.258996,-0.000925,0.010295,32.000000,-237.008186,133.117343,-0.199631,24.497488,0.701588,551039.805318,0.486909,19.523516,64.775342,2.775825,12.201050,15.634322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563161,32.000000,32.000000,37.024387,37.675233,90.557930,91.531646,43.593636,40.126582
49.713929,59.457198,137.595851,136.512591,91.453983,101.226785,60.695641,12.999864,133.485796,13.955401,31.927280,51.106224,32.031320,138.170774,32.028980,134.263600,32.010620,132.274242,-0.000927,0.010244,32.000000,-237.008676,133.131597,-0.199638,24.503406,0.700686,551088.237601,0.486430,19.514487,64.787254,2.772402,16.817579,7.167206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488277,32.000000,32.000000,37.024387,37.577856,90.523090,91.531646,43.591855,40.126582
49.717087,59.456590,137.674766,136.511697,91.431626,101.239692,60.572802,12.998370,133.493616,13.956000,31.927280,51.109129,32.031320,138.179366,32.028980,134.269134,32.010620,132.285531,-0.000927,0.010202,32.000000,-237.010104,133.134975,-0.199407,24.510749,0.700062,551191.332523,0.486466,19.499889,64.792573,2.769666,30.342231,18.189860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580312,32.000000,32.000000,37.024387,37.593829,90.524194,91.531646,43.590575,40.126582
49.722704,59.458118,137.656797,136.511892,91.480169,101.264304,60.655919,13.000393,133.505654,13.956028,31.927280,51.116226,32.031320,138.194116,32.028980,134.282164,32.010620,132.303258,-0.000927,0.010257,32.000000,-237.008085,133.146194,-0.199322,24.519742,0.699551,551316.530913,0.484978,19.485629,64.800103,2.767752,30.294448,14.227895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616311,32.000000,32.000000,37.024387,37.559672,90.517070,91.531646,43.589255,40.126582
49.740040,59.453348,137.546996,136.512140,91.584194,101.264362,60.690931,13.006596,133.526214,13.956304,31.927280,51.126060,32.031320,138.209804,32.028980,134.297214,32.010620,132.321827,-0.000928,0.010257,32.000000,-237.001878,133.163840,-0.199360,24.528339,0.699784,551385.346087,0.485989,19.481750,64.805677,2.769164,7.244142,8.063824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546057,32.000000,32.000000,37.024387,37.411396,90.492689,91.531646,43.587828,40.126582
49.756595,59.443680,137.416917,136.510644,91.593020,101.264367,60.425678,13.014571,133.551672,13.957351,31.927280,51.145958,32.031320,138.232411,32.028980,134.320599,32.010620,132.348833,-0.000927,0.010252,32.000000,-236.993797,133.184275,-0.199557,24.535519,0.699520,551518.915224,0.485383,19.477454,64.814431,2.768490,16.453966,12.612733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605130,32.000000,32.000000,37.024387,37.323652,90.414675,91.531646,43.585671,40.126582
49.751817,59.437830,137.464772,136.507201,91.574364,101.251636,60.695433,13.016185,133.566902,13.958680,31.927280,51.155731,32.031320,138.245787,32.028980,134.332398,32.010620,132.364657,-0.000927,0.010264,32.000000,-236.992145,133.199167,-0.199711,24.538038,0.698429,551505.317459,0.484911,19.454721,64.823600,2.765317,11.368799,6.001797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652690,32.000000,32.000000,37.024387,37.324737,90.437123,91.531646,43.583938,40.126582
49.750155,59.433072,137.488106,136.501284,91.648940,101.251557,60.463681,13.009486,133.571196,13.960318,31.927280,51.152381,32.031320,138.245436,32.028980,134.339118,32.010620,132.368565,-0.000926,0.010254,32.000000,-236.999005,133.205478,-0.199803,24.543785,0.697288,551485.349773,0.486849,19.427902,64.836932,2.761783,11.675318,9.982681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558926,32.000000,32.000000,37.024387,37.305397,90.468681,91.531646,43.582064,40.126582
49.747969,59.431492,137.589296,136.496766,91.647883,101.267868,60.581136,13.000528,133.568300,13.960370,31.927280,51.151901,32.031320,138.246111,32.028980,134.336551,32.010620,132.365373,-0.000926,0.010239,32.000000,-237.007917,133.201947,-0.199627,24.552712,0.697438,551411.164960,0.484668,19.427000,64.844743,2.763010,9.988312,11.084217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576120,32.000000,32.000000,37.024387,37.263477,90.470885,91.531646,43.580652,40.126582
49.754981,59.423043,137.822154,136.492426,91.602637,101.300362,60.583751,13.002902,133.580768,13.959581,31.927280,51.157249,32.031320,138.259243,32.028980,134.344142,32.010620,132.370119,-0.000927,0.010254,32.000000,-237.005502,133.214616,-0.199217,24.561334,0.697407,551405.229761,0.486537,19.423964,64.846672,2.763571,28.385152,15.852193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657612,32.000000,32.000000,37.024387,37.417839,90.476979,91.531646,43.578637,40.126582
49.760325,59.413075,137.814875,136.489846,91.510598,101.300305,60.587753,13.005462,133.594299,13.959695,31.927280,51.163094,32.031320,138.272468,32.028980,134.356392,32.010620,132.376728,-0.000927,0.010251,32.000000,-237.002953,133.220834,-0.199267,24.563246,0.697810,551492.951815,0.485693,19.424649,64.845097,2.765727,10.515193,14.576134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587251,32.000000,32.000000,37.024387,37.426389,90.458493,91.531646,43.576634,40.126582
49.767975,59.399540,137.883493,136.486219,91.555396,101.308336,60.238208,13.007959,133.606308,13.960051,31.927280,51.175860,32.031320,138.290599,32.028980,134.368831,32.010620,132.390698,-0.000928,0.010243,32.000000,-237.000427,133.234462,-0.199183,24.566392,0.698836,551655.723240,0.485742,19.408936,64.847439,2.770017,7.536135,13.948606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560871,32.000000,32.000000,37.024387,37.355277,90.426910,91.531646,43.574044,40.126582
49.775736,59.385236,137.658265,136.482784,91.442836,101.316702,60.512964,13.008133,133.618796,13.960087,31.927280,51.180740,32.031320,138.305921,32.028980,134.378352,32.010620,132.400492,-0.000929,0.010214,32.000000,-237.000289,133.249054,-0.199178,24.573268,0.698635,551639.961966,0.485640,19.393432,64.850701,2.769573,11.153352,7.067543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640581,32.000000,32.000000,37.024387,37.274216,90.413559,91.531646,43.571631,40.126582
49.783731,59.371315,137.678075,136.479408,91.297373,101.333208,60.520878,13.010086,133.629618,13.960455,31.927280,51.184023,32.031320,138.322492,32.028980,134.388421,32.010620,132.413096,-0.000930,0.010205,32.000000,-236.998377,133.265037,-0.199191,24.586192,0.698803,551662.552010,0.488396,19.371974,64.857596,2.770526,9.703903,8.959890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588846,32.000000,32.000000,37.024387,37.115318,90.410576,91.531646,43.568929,40.126582
49.794065,59.364525,137.949388,136.477561,91.332936,101.341739,59.601321,13.009933,133.639326,13.960512,31.927280,51.187489,32.031320,138.330177,32.028980,134.398563,32.010620,132.421285,-0.000929,0.010167,32.000000,-236.998607,133.274895,-0.199052,24.595563,0.697381,551685.901255,0.486117,19.349631,64.862429,2.765570,7.316111,18.306450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519746,32.000000,32.000000,37.024387,37.294757,90.363069,91.531646,43.566938,40.126582
49.794768,59.357701,137.932719,136.475182,91.347891,101.365748,60.520869,13.010157,133.647189,13.960402,31.927280,51.189601,32.031320,138.336969,32.028980,134.408305,32.010620,132.431921,-0.000929,0.010137,32.000000,-236.998317,133.281483,-0.198912,24.604095,0.697072,551753.960271,0.486029,19.327431,64.868648,2.765523,2.174772,12.981538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606113,32.000000,32.000000,37.024387,37.310908,90.331258,91.531646,43.564753,40.126582
49.801888,59.350933,137.822337,136.470845,91.402180,101.378167,60.703431,13.008923,133.655791,13.960485,31.927280,51.197541,32.031320,138.342348,32.028980,134.415986,32.010620,132.440262,-0.000930,0.010086,32.000000,-236.999530,133.289249,-0.198610,24.606890,0.698054,551786.929834,0.493447,19.309943,64.872689,2.770398,8.162048,9.971457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594020,32.000000,32.000000,37.024387,37.174913,90.319378,91.531646,43.562824,40.126582
49.798427,59.334525,137.926826,136.461799,91.301037,101.402475,59.669937,13.004525,133.660113,13.960342,31.927280,51.193614,32.031320,138.347822,32.028980,134.425531,32.010620,132.446375,-0.000931,0.010108,32.000000,-237.003912,133.292369,-0.198751,24.607702,0.697863,551909.092653,0.486049,19.302391,64.877938,2.770024,16.205031,16.650366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510171,32.000000,32.000000,37.024387,37.200201,90.339643,91.531646,43.559987,40.126582
49.798689,59.321010,138.102499,136.454178,91.287944,101.406475,59.473432,13.004105,133.669049,13.960433,31.927280,51.198266,32.031320,138.355037,32.028980,134.436668,32.010620,132.454837,-0.000931,0.010122,32.000000,-237.004500,133.295953,-0.198753,24.610106,0.697194,551964.669317,0.484562,19.288253,64.882053,2.767412,9.359542,8.856673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572684,32.000000,32.000000,37.024387,37.248983,90.339689,91.531646,43.557390,40.126582
49.794982,59.310937,138.082213,136.448378,91.430588,101.406313,60.760455,13.003815,133.677999,13.960808,31.927280,51.208011,32.031320,138.361024,32.028980,134.450922,32.010620,132.463222,-0.000931,0.010149,32.000000,-237.004728,133.305407,-0.199110,24.615669,0.697880,552076.988413,0.493089,19.275426,64.885070,2.769702,6.956491,10.039342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631245,32.000000,32.000000,37.024387,37.260437,90.343267,91.531646,43.554790,40.126582
49.797536,59.300727,137.958790,136.443909,91.420516,101.406061,60.690271,13.001268,133.677316,13.960398,31.927280,51.211921,32.031320,138.364731,32.028980,134.453321,32.010620,132.467046,-0.000930,0.010182,32.000000,-237.007267,133.313506,-0.199253,24.614073,0.698691,552080.888984,0.494717,19.261641,64.889244,2.773216,11.018632,7.924053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541711,32.000000,32.000000,37.024387,37.161072,90.339150,91.531646,43.552556,40.126582
49.787724,59.288915,138.010522,136.437157,91.343256,101.413900,60.382662,12.992853,133.669571,13.960884,31.927280,51.205098,32.031320,138.359319,32.028980,134.451623,32.010620,132.461831,-0.000930,0.010160,32.000000,-237.015726,133.308943,-0.199485,24.605176,0.698468,552068.411498,0.484264,19.255404,64.893380,2.773015,16.490810,16.408971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582397,32.000000,32.000000,37.024387,37.161977,90.379621,91.531646,43.549736,40.126582
49.778496,59.288341,138.005221,136.432521,91.276803,101.413835,60.674142,12.990392,133.661739,13.960717,31.927280,51.197298,32.031320,138.357238,32.028980,134.450355,32.010620,132.456309,-0.000931,0.010170,32.000000,-237.018292,133.305705,-0.199813,24.596825,0.697833,552052.492385,0.484782,19.242550,64.895267,2.770394,28.429159,7.128164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640858,32.000000,32.000000,37.024387,37.138639,90.398814,91.531646,43.547992,40.126582
49.770098,59.295776,137.845107,136.431847,91.390034,101.413809,60.500999,12.988844,133.646348,13.961065,31.927280,51.191136,32.031320,138.350623,32.028980,134.436651,32.010620,132.446288,-0.000931,0.010165,32.000000,-237.020122,133.298854,-0.199496,24.596330,0.698534,552083.995805,0.487379,19.240898,64.892695,2.771979,11.133057,8.087129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544818,32.000000,32.000000,37.024387,37.049198,90.426508,91.531646,43.546592,40.126582
49.777054,59.303213,137.885633,136.433875,91.412905,101.413948,60.863086,12.991022,133.637742,13.960688,31.927280,51.188821,32.031320,138.346245,32.028980,134.434574,32.010620,132.437186,-0.000930,0.010156,32.000000,-237.017941,133.293145,-0.199161,24.603865,0.698888,552086.971688,0.485136,19.249880,64.889971,2.772386,9.899986,7.824757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531816,32.000000,32.000000,37.024387,37.011911,90.411144,91.531646,43.545627,40.126582
49.780931,59.311442,137.893216,136.435310,91.504831,101.413811,60.519126,12.997523,133.638389,13.958818,31.927280,51.193020,32.031320,138.351108,32.028980,134.431526,32.010620,132.434833,-0.000929,0.010181,32.000000,-237.011355,133.294459,-0.198892,24.607387,0.698251,552100.319699,0.486624,19.266010,64.885027,2.769637,8.895570,7.321569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633203,32.000000,32.000000,37.024387,36.911900,90.394079,91.531646,43.544488,40.126582
49.770981,59.313580,138.096667,136.434393,91.527269,101.413767,60.288722,12.998600,133.637965,13.958416,31.927280,51.190626,32.031320,138.347186,32.028980,134.429940,32.010620,132.431934,-0.000928,0.010194,32.000000,-237.010337,133.293714,-0.198953,24.602174,0.698141,552107.768282,0.483665,19.266244,64.880536,2.770064,13.709638,13.521557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569567,32.000000,32.000000,37.024387,37.042233,90.421001,91.531646,43.543188,40.126582
49.771671,59.315168,137.848492,136.433123,91.527757,101.389459,60.909438,12.992673,133.629594,13.958718,31.927280,51.187201,32.031320,138.334522,32.028980,134.423952,32.010620,132.420979,-0.000926,0.010187,32.000000,-237.016299,133.292222,-0.198962,24.594924,0.698030,552116.122467,0.486382,19.270459,64.879375,2.770001,7.944556,7.737982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509666,32.000000,32.000000,37.024387,36.978074,90.441594,91.531646,43.541479,40.126582
