OSU 80 Ton Compressor Load Stand
49.758741,59.313011,137.691626,136.432109,91.518328,101.389582,60.686598,12.981810,133.617943,13.958855,31.927280,51.177814,32.031320,138.320370,32.028980,134.415266,32.010620,132.410754,-0.000927,0.010174,32.000000,-237.027274,133.283863,-0.198896,24.597499,0.699367,552123.091715,0.488351,19.282900,64.877944,2.774642,10.075379,13.980955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606964,32.000000,32.000000,37.024387,36.795000,90.490605,91.531646,43.539919,40.126582
49.753197,59.306236,137.766419,136.430170,91.450547,101.398185,60.528137,12.979536,133.619219,13.957951,31.927280,51.170896,32.031320,138.319328,32.028980,134.419325,32.010620,132.411301,-0.000928,0.010206,32.000000,-237.029476,133.288324,-0.198899,24.606658,0.698148,551991.823828,0.483253,19.283773,64.872540,2.769618,6.179422,14.443569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592876,32.000000,32.000000,37.024387,36.838590,90.526070,91.531646,43.537596,40.126582
49.755541,59.302562,137.815422,136.427440,91.487250,101.389978,60.391133,12.982054,133.626336,13.957408,31.927280,51.172017,32.031320,138.326392,32.028980,134.428620,32.010620,132.421376,-0.000927,0.010223,32.000000,-237.027007,133.296395,-0.198991,24.610180,0.697487,551995.385331,0.485164,19.295008,64.867493,2.767185,6.310799,9.136550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504692,32.000000,32.000000,37.024387,36.791003,90.516838,91.531646,43.535746,40.126582
49.767231,59.299056,137.764813,136.424783,91.554457,101.373711,60.409262,12.992698,133.648404,13.957676,31.927280,51.185624,32.031320,138.343009,32.028980,134.449974,32.010620,132.442620,-0.000926,0.010223,32.000000,-237.016223,133.316433,-0.198952,24.604052,0.697741,552035.773635,0.486526,19.293977,64.867763,2.768996,7.271289,7.290406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600690,32.000000,32.000000,37.024387,36.714590,90.491562,91.531646,43.533612,40.126582
49.770303,59.297738,137.665317,136.421724,91.560799,101.389637,60.569394,13.002057,133.672766,13.959287,31.927280,51.200691,32.031320,138.364772,32.028980,134.471606,32.010620,132.464385,-0.000926,0.010255,32.000000,-237.006765,133.336459,-0.199288,24.597918,0.697789,551985.232510,0.487560,19.287875,64.872734,2.769851,6.011902,7.240607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638994,32.000000,32.000000,37.024387,36.647824,90.473592,91.531646,43.531656,40.126582
49.773937,59.298936,137.633149,136.419289,91.601379,101.389944,60.100739,12.997757,133.680979,13.960695,31.927280,51.205088,32.031320,138.377655,32.028980,134.479780,32.010620,132.475863,-0.000927,0.010260,32.000000,-237.010927,133.348055,-0.199463,24.599576,0.697398,551887.604859,0.487205,19.272261,64.883218,2.768183,9.520294,10.180814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529082,32.000000,32.000000,37.024387,36.590528,90.487490,91.531646,43.530226,40.126582
49.787936,59.294616,137.638712,136.416448,91.615521,101.377501,60.839738,12.995662,133.700172,13.963074,31.927280,51.202500,32.031320,138.400895,32.028980,134.500075,32.010620,132.495105,-0.000927,0.010278,32.000000,-237.013282,133.365393,-0.199628,24.610371,0.697136,551971.213644,0.485959,19.267761,64.893955,2.766013,7.344339,11.962344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582856,32.000000,32.000000,37.024387,36.575011,90.441840,91.531646,43.528091,40.126582
49.792656,59.294781,137.635458,136.415272,91.674565,101.373229,59.020900,12.993140,133.720164,13.964866,31.927280,51.210029,32.031320,138.423420,32.028980,134.521749,32.010620,132.514223,-0.000927,0.010288,32.000000,-237.015596,133.386231,-0.199767,24.620233,0.696869,551972.850271,0.489712,19.265194,64.899617,2.765165,11.962492,6.089205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642578,32.000000,32.000000,37.024387,36.549787,90.428346,91.531646,43.526455,40.126582
49.799735,59.292611,137.461429,136.413651,91.694493,101.389364,60.719932,12.989175,133.749001,13.966622,31.927280,51.217642,32.031320,138.450354,32.028980,134.548890,32.010620,132.541430,-0.000926,0.010345,32.000000,-237.019483,133.413508,-0.199523,24.624138,0.696281,551893.238691,0.483549,19.246379,64.909109,2.764499,8.142149,8.007990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525918,32.000000,32.000000,37.024387,36.416342,90.378141,91.531646,43.524542,40.126582
49.813342,59.287635,137.469453,136.409949,91.642150,101.409762,60.964480,12.987625,133.774879,13.969296,31.927280,51.226454,32.031320,138.482341,32.028980,134.575358,32.010620,132.566713,-0.000925,0.010331,32.000000,-237.020967,133.437259,-0.199284,24.621254,0.695877,551868.819140,0.498378,19.241657,64.918537,2.764172,12.582522,7.640738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525465,32.000000,32.000000,37.024387,36.349480,90.356499,91.531646,43.522585,39.126582
49.829320,59.282582,137.441753,136.405729,91.673521,101.434248,60.462495,12.989982,133.820867,13.972194,31.927280,51.239373,32.031320,138.528636,32.028980,134.619198,32.010620,132.608886,-0.000925,0.010318,32.000000,-237.018441,133.476986,-0.199326,24.628696,0.694890,551950.672057,0.484431,19.232159,64.931954,2.760284,9.298077,6.382839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649153,32.000000,32.000000,37.024387,36.271978,90.297467,91.531646,43.520315,39.126582
49.853050,59.279335,137.302540,136.404542,91.707423,101.446719,60.712299,12.993143,133.861795,13.975820,31.927280,51.251753,32.031320,138.569121,32.028980,134.656839,32.010620,132.648367,-0.000926,0.010300,32.000000,-237.015308,133.517358,-0.199370,24.643970,0.694925,552049.148276,0.482434,19.213098,64.944421,2.759691,7.120030,9.735169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563797,32.000000,32.000000,37.024387,36.189810,90.228961,91.531646,43.518452,39.126582
49.873264,59.278571,137.434659,136.405110,91.756055,101.474159,60.542359,12.998454,133.918573,13.979671,31.927280,51.274431,32.031320,138.622711,32.028980,134.709759,32.010620,132.707126,-0.000924,0.010278,32.000000,-237.009886,133.569754,-0.199131,24.657582,0.694480,552169.436208,0.486378,19.191510,64.965211,2.758251,7.659941,7.036487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505732,32.000000,32.000000,37.024387,36.173115,90.142020,91.531646,43.516468,39.126582
49.888737,59.278099,137.581237,136.406458,91.622927,101.494572,59.488133,13.004829,133.973758,13.981903,31.927280,51.291126,32.031320,138.672205,32.028980,134.768044,32.010620,132.757326,-0.000925,0.010257,32.000000,-237.003375,133.618919,-0.199164,24.661861,0.693051,552223.249993,0.484179,19.163713,64.984669,2.754145,7.745558,9.602847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619043,32.000000,32.000000,37.024387,36.217093,90.087655,91.531646,43.514878,39.126582
49.899999,59.277653,137.571678,136.406442,91.592915,101.518859,60.610292,13.002518,134.030852,13.984224,31.927280,51.304847,32.031320,138.722822,32.028980,134.822097,32.010620,132.810618,-0.000925,0.010247,32.000000,-237.005676,133.673685,-0.199218,24.661192,0.693202,552362.646801,0.485452,19.142044,65.013622,2.755678,6.704180,10.287514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604373,32.000000,32.000000,37.024387,36.168513,90.020272,91.531646,43.512890,39.126582
49.912706,59.280044,137.612745,136.406213,91.586864,101.539309,60.799639,13.001780,134.076372,13.988921,31.927280,51.317599,32.031320,138.764417,32.028980,134.872216,32.010620,132.859644,-0.000925,0.010198,32.000000,-237.006433,133.721978,-0.199209,24.667135,0.693712,552466.993254,0.493985,19.125575,65.038349,2.757761,14.977744,9.368679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499721,32.000000,32.000000,37.024387,36.166230,89.961970,91.531646,43.511468,39.126582
49.931268,59.282044,137.496789,136.406080,91.646758,101.572115,60.611584,12.997996,134.125771,13.992455,31.927280,51.333906,32.031320,138.812814,32.028980,134.923408,32.010620,132.909458,-0.000925,0.010138,32.000000,-237.010151,133.774059,-0.199090,24.683876,0.693671,552594.325736,0.484834,19.113487,65.064591,2.756948,29.665037,6.566016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579618,32.000000,32.000000,37.024387,36.060829,89.881219,91.531646,43.509767,39.126582
49.944149,59.279005,137.551411,136.405358,91.797847,101.612611,60.888563,12.997524,134.171396,13.994985,31.927280,51.351942,32.031320,138.867505,32.028980,134.969648,32.010620,132.956152,-0.000926,0.010131,32.000000,-237.010639,133.816497,-0.199225,24.700327,0.693656,552703.145896,0.483289,19.102745,65.088725,2.757068,11.529028,13.854874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610298,32.000000,32.000000,37.024387,36.030516,89.814051,91.531646,43.508036,39.126582
49.969697,59.272595,137.650075,136.401542,91.880263,101.661243,59.761507,13.003025,134.232397,13.998856,31.927280,51.372865,32.031320,138.932485,32.028980,135.026989,32.010620,133.018448,-0.000924,0.010137,32.000000,-237.005075,133.877025,-0.199518,24.711534,0.692537,552876.820571,0.484750,19.085566,65.113241,2.753721,11.613750,6.436254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486756,32.000000,32.000000,37.024387,36.048265,89.704999,91.531646,43.505535,39.126582
49.982203,59.276577,137.566896,136.399851,91.979129,101.677132,60.060597,13.003095,134.276418,14.002584,31.927280,51.385550,32.031320,138.977924,32.028980,135.066329,32.010620,133.062901,-0.000923,0.010093,32.000000,-237.005143,133.911817,-0.199448,24.713234,0.692417,553088.238034,0.482596,19.069222,65.136215,2.754105,7.687045,10.036835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516470,32.000000,32.000000,37.024387,36.049966,89.635264,91.531646,43.504161,39.126582
50.011284,59.286572,137.725896,136.402848,92.078176,101.717759,59.763210,13.005679,134.326500,14.006845,31.927280,51.415014,32.031320,139.031932,32.028980,135.118925,32.010620,133.108721,-0.000926,0.010095,32.000000,-237.002369,133.962014,-0.199291,24.717465,0.692525,553333.856877,0.491648,19.036427,65.166856,2.754671,7.251768,7.363388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595031,32.000000,32.000000,37.024387,36.012301,89.529792,91.531646,43.503002,39.126582
50.021159,59.285553,137.916239,136.405378,92.163700,101.758145,60.898068,13.005452,134.368033,14.009804,31.927280,51.428825,32.031320,139.081315,32.028980,135.162100,32.010620,133.149972,-0.000925,0.010086,32.000000,-237.002635,134.001875,-0.199115,24.726856,0.691978,553420.026884,0.489146,19.027497,65.188715,2.752318,3.997646,6.940499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512742,32.000000,32.000000,37.024387,36.161958,89.446950,91.531646,43.501512,39.126582
50.030952,59.284992,137.795155,136.407617,92.191672,101.774568,60.675650,13.001744,134.410617,14.012627,31.927280,51.438546,32.031320,139.129243,32.028980,135.207877,32.010620,133.192666,-0.000925,0.010059,32.000000,-237.006298,134.042461,-0.199164,24.741494,0.692493,553642.116144,0.491475,19.007479,65.211239,2.753896,12.875109,7.375509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497040,32.000000,32.000000,37.024387,36.074028,89.374727,91.531646,43.499562,39.126582
50.047921,59.288331,137.734871,136.411829,92.188989,101.790908,59.222046,13.006872,134.455580,14.014849,31.927280,51.456657,32.031320,139.172419,32.028980,135.250865,32.010620,133.233337,-0.000924,0.010031,32.000000,-237.001350,134.084610,-0.199001,24.752506,0.693303,553856.194013,0.482402,18.996272,65.231512,2.757158,3.413809,7.374205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593457,32.000000,32.000000,37.024387,35.985040,89.305810,91.531646,43.498192,39.126582
50.052071,59.297941,137.727842,136.417724,92.167508,101.831300,60.619920,13.007935,134.498322,14.017353,31.927280,51.475910,32.031320,139.211085,32.028980,135.288217,32.010620,133.266503,-0.000920,0.010009,32.000000,-237.000113,134.123946,-0.198627,24.755907,0.692245,553941.201168,0.484143,18.985608,65.252491,2.754198,16.253987,9.858966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521793,32.000000,32.000000,37.024387,35.925771,89.214934,91.531646,43.497012,39.126582
50.054916,59.304148,137.854637,136.421746,92.220491,101.839514,59.434657,13.005411,134.525735,14.018567,31.927280,51.478119,32.031320,139.235283,32.028980,135.313836,32.010620,133.291031,-0.000919,0.009954,32.000000,-237.002875,134.149663,-0.198810,24.754747,0.691488,554026.991111,0.495925,18.971445,65.272469,2.752060,3.357914,6.760192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488717,32.000000,32.000000,37.024387,35.931389,89.175927,91.531646,43.495976,39.126582
50.053932,59.317902,138.027179,136.426939,92.267741,101.847637,60.584391,13.005773,134.554328,14.020827,31.927280,51.485481,32.031320,139.265800,32.028980,135.339817,32.010620,133.323105,-0.000917,0.009885,32.000000,-237.002403,134.183976,-0.198707,24.754447,0.691584,554258.387861,0.484650,18.976775,65.288759,2.751691,12.091188,8.547970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612248,32.000000,32.000000,37.024387,36.044531,89.153326,91.531646,43.495031,39.126582
50.064367,59.334121,137.939963,136.435034,92.254265,101.855691,60.617107,13.010437,134.583632,14.022295,31.927280,51.494546,32.031320,139.293699,32.028980,135.365637,32.010620,133.350606,-0.000918,0.009869,32.000000,-236.997768,134.210433,-0.198522,24.756960,0.692276,554310.029004,0.494332,18.980050,65.300803,2.754068,11.961658,6.705081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604018,32.000000,32.000000,37.024387,35.972887,89.083066,91.531646,43.494806,39.126582
50.064696,59.353667,138.270079,136.446684,92.270359,101.880057,60.619750,13.011066,134.605069,14.023691,31.927280,51.499911,32.031320,139.312259,32.028980,135.391723,32.010620,133.371702,-0.000915,0.009859,32.000000,-236.997169,134.231385,-0.198498,24.757181,0.693246,554373.559783,0.485018,18.994817,65.316551,2.757569,10.319629,15.549933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483058,32.000000,32.000000,37.024387,36.090554,89.025859,91.531646,43.494540,39.126582
50.071543,59.368163,138.470164,136.454612,92.329925,101.896106,60.710791,13.016978,134.630517,14.024503,31.927280,51.512113,32.031320,139.338104,32.028980,135.415532,32.010620,133.393083,-0.000914,0.009840,32.000000,-236.991219,134.251691,-0.198146,24.754247,0.692664,554434.175831,0.484704,19.000276,65.330051,2.755252,21.085641,8.709329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550144,32.000000,32.000000,37.024387,36.273373,88.958169,91.531646,43.494305,39.126582
50.074189,59.382052,138.442629,136.463195,92.313058,101.894325,60.642232,13.018775,134.650734,14.024985,31.927280,51.519111,32.031320,139.360528,32.028980,135.435415,32.010620,133.405369,-0.000913,0.009814,32.000000,-236.989434,134.271900,-0.198382,24.760277,0.694504,554592.483730,0.484821,19.019483,65.340405,2.761828,9.769088,12.415902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568728,32.000000,32.000000,37.024387,36.228391,88.901921,91.531646,43.493740,39.126582
50.070852,59.390487,138.470843,136.467555,92.334092,101.913304,60.598061,13.009427,134.658075,14.025683,31.927280,51.514349,32.031320,139.364633,32.028980,135.441320,32.010620,133.411370,-0.000912,0.009813,32.000000,-236.998857,134.276392,-0.198738,24.771045,0.695614,554696.666671,0.484116,19.026922,65.350899,2.765446,29.199426,14.081401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461248,32.000000,32.000000,37.024387,36.218365,88.860372,91.531646,43.492826,39.126582
50.075783,59.396529,138.452236,136.469126,92.374814,101.922940,60.617533,13.009065,134.668424,14.028219,31.927280,51.519475,32.031320,139.376839,32.028980,135.455216,32.010620,133.424520,-0.000913,0.009813,32.000000,-236.999223,134.290167,-0.198968,24.779291,0.695283,554704.145887,0.484644,19.038082,65.356927,2.764750,10.545836,6.265685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517690,32.000000,32.000000,37.024387,36.208744,88.827409,91.531646,43.491980,39.126582
50.062233,59.399980,138.344490,136.471878,92.375176,101.939086,60.500791,13.005406,134.684293,14.028883,31.927280,51.513877,32.031320,139.388831,32.028980,135.466565,32.010620,133.436921,-0.000913,0.009811,32.000000,-237.002940,134.298037,-0.198991,24.782252,0.695324,554820.098623,0.485135,19.049957,65.359872,2.765498,9.126229,12.088831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582531,32.000000,32.000000,37.024387,36.123321,88.797172,91.531646,43.490707,39.126582
50.070695,59.407244,138.326583,136.476817,92.410371,101.955140,60.662268,13.003911,134.696598,14.029871,31.927280,51.511896,32.031320,139.402277,32.028980,135.478248,32.010620,133.449770,-0.000913,0.009810,32.000000,-237.004427,134.307713,-0.198959,24.776049,0.694996,554878.348316,0.484980,19.050915,65.366325,2.764854,11.561292,9.620360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500257,32.000000,32.000000,37.024387,36.122186,88.762242,91.531646,43.489804,39.126582
50.075510,59.422386,138.475365,136.485759,92.338950,101.955198,60.312841,13.009442,134.713401,14.031372,31.927280,51.512987,32.031320,139.416011,32.028980,135.496952,32.010620,133.470973,-0.000912,0.009747,32.000000,-236.998924,134.325466,-0.198832,24.768113,0.694705,554976.845053,0.486142,19.068336,65.372409,2.763450,1.201817,10.288754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516123,32.000000,32.000000,37.024387,36.140940,88.708336,91.531646,43.489372,39.126582
50.075937,59.437204,138.591947,136.494933,92.336222,101.955111,60.543263,13.011831,134.725059,14.032100,31.927280,51.516222,32.031320,139.428606,32.028980,135.508220,32.010620,133.482201,-0.000912,0.009702,32.000000,-236.996548,134.335296,-0.198487,24.768270,0.694778,555070.080913,0.484843,19.066876,65.378713,2.762626,13.155620,9.444420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607427,32.000000,32.000000,37.024387,36.216498,88.642558,91.531646,43.489229,39.126582
50.073066,59.445770,138.573988,136.504516,92.261053,101.971315,59.539553,13.010549,134.735763,14.032995,31.927280,51.520101,32.031320,139.439600,32.028980,135.522625,32.010620,133.493889,-0.000912,0.009677,32.000000,-236.997827,134.356892,-0.198203,24.775803,0.695704,555088.985122,0.487621,19.077055,65.389115,2.765331,3.019141,13.379178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537901,32.000000,32.000000,37.024387,36.199897,88.599469,91.531646,43.488600,39.126582
50.055693,59.446084,138.476328,136.509842,92.128358,101.963197,59.987637,13.002271,134.739996,14.033761,31.927280,51.501002,32.031320,139.439691,32.028980,135.525477,32.010620,133.497144,-0.000912,0.009641,32.000000,-237.006113,134.361216,-0.198013,24.781872,0.696303,555107.915980,0.485779,19.091432,65.394621,2.767636,7.772426,13.939508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513921,32.000000,32.000000,37.024387,36.175210,88.616958,91.531646,43.487467,39.126582
50.048946,59.453549,138.284609,136.515845,92.086029,101.963459,60.472780,12.997576,134.742308,14.033742,31.927280,51.491144,32.031320,139.437322,32.028980,135.527669,32.010620,133.501284,-0.000910,0.009614,32.000000,-237.010800,134.364455,-0.198377,24.784927,0.696176,555208.744285,0.494089,19.102958,65.400354,2.767436,30.043252,13.315220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587391,32.000000,32.000000,37.024387,35.989897,88.610688,91.531646,43.486432,39.126582
50.035865,59.462266,138.342072,136.522873,92.076303,101.971425,60.666421,12.987061,134.736752,14.034222,31.927280,51.478999,32.031320,139.431675,32.028980,135.518666,32.010620,133.494920,-0.000909,0.009581,32.000000,-237.021348,134.360664,-0.198332,24.785880,0.695733,555172.698770,0.490547,19.121183,65.401951,2.766445,2.184146,7.305824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548290,32.000000,32.000000,37.024387,35.997387,88.610260,91.531646,43.485901,39.126582
50.025568,59.467877,138.465628,136.530055,92.018927,101.965120,60.788958,12.977045,134.736624,14.035557,31.927280,51.464740,32.031320,139.432810,32.028980,135.518226,32.010620,133.490813,-0.000911,0.009560,32.000000,-237.031492,134.359087,-0.198156,24.779654,0.694812,555187.002172,0.486695,19.135605,65.403981,2.762987,10.773016,14.933665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497049,32.000000,32.000000,37.024387,36.085662,88.609313,91.531646,43.485016,39.126582
50.021123,59.471402,138.780802,136.535685,92.043770,101.965269,60.749822,12.974366,134.742424,14.035892,31.927280,51.462081,32.031320,139.441321,32.028980,135.526849,32.010620,133.503388,-0.000912,0.009590,32.000000,-237.034191,134.363953,-0.198505,24.778120,0.695348,555247.726022,0.485330,19.157813,65.400860,2.764858,8.862334,7.898410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605540,32.000000,32.000000,37.024387,36.212719,88.601083,91.531646,43.484086,39.126582
50.021101,59.478070,138.646025,136.543115,91.959516,101.965201,60.840841,12.978135,134.759851,14.037408,31.927280,51.476926,32.031320,139.459783,32.028980,135.543649,32.010620,133.519653,-0.000913,0.009598,32.000000,-237.030333,134.380247,-0.198213,24.777870,0.696269,555225.399026,0.484439,19.174048,65.398846,2.767897,3.024577,8.780736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610825,32.000000,32.000000,37.024387,36.232628,88.550242,91.531646,43.483184,39.126582
50.028957,59.480351,138.612424,136.549544,91.866008,101.973235,60.646266,12.978015,134.773703,14.038458,31.927280,51.478191,32.031320,139.473142,32.028980,135.557268,32.010620,133.529378,-0.000913,0.009587,32.000000,-237.030529,134.393348,-0.198234,24.778420,0.697959,555232.849297,0.484803,19.182157,65.405012,2.774444,14.254914,16.155316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517882,32.000000,32.000000,37.024387,36.128465,88.519649,91.531646,43.482292,39.126582
50.031070,59.477356,138.926585,136.553205,91.881949,101.989753,60.661062,12.981686,134.790871,14.038971,31.927280,51.486326,32.031320,139.485446,32.028980,135.577263,32.010620,133.542814,-0.000915,0.009627,32.000000,-237.026854,134.412551,-0.198412,24.781363,0.697311,555241.303465,0.484087,19.188849,65.412988,2.771751,11.056548,16.323486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573785,32.000000,32.000000,37.024387,36.266774,88.447716,91.531646,43.480725,39.126582
50.040310,59.480939,138.948932,136.555322,91.901439,101.985732,60.800096,12.983530,134.802163,14.039573,31.927280,51.492990,32.031320,139.497556,32.028980,135.585497,32.010620,133.554379,-0.000917,0.009619,32.000000,-237.025123,134.427055,-0.198356,24.782838,0.697066,555284.568713,0.485597,19.183024,65.417758,2.770644,7.870653,16.151720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614103,32.000000,32.000000,37.024387,36.404384,88.397464,91.531646,43.479736,39.126582
50.035441,59.488806,138.827511,136.561543,91.923515,101.977793,60.797983,12.978903,134.808487,14.039604,31.927280,51.494089,32.031320,139.505185,32.028980,135.593219,32.010620,133.563626,-0.000919,0.009639,32.000000,-237.029869,134.433324,-0.198387,24.785128,0.698618,555370.332558,0.485531,19.177851,65.424346,2.776806,9.658834,13.499369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512566,32.000000,32.000000,37.024387,36.254216,88.363900,91.531646,43.479061,39.126582
50.028413,59.488687,138.698426,136.565847,92.071362,101.998151,60.538390,12.975052,134.816729,14.039901,31.927280,51.496287,32.031320,139.513523,32.028980,135.604502,32.010620,133.575671,-0.000920,0.009633,32.000000,-237.033753,134.441522,-0.198092,24.785644,0.698520,555349.061204,0.484308,19.171901,65.430016,2.776740,29.311752,9.472077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523751,32.000000,32.000000,37.024387,36.192096,88.343298,91.531646,43.477980,39.126582
50.036027,59.485824,138.659644,136.570237,92.155538,102.006224,60.830828,12.968034,134.822877,14.040454,31.927280,51.491634,32.031320,139.525444,32.028980,135.612974,32.010620,133.584811,-0.000921,0.009615,32.000000,-237.040722,134.449521,-0.198097,24.786112,0.697891,555318.399037,0.484349,19.184790,65.434550,2.774584,7.451021,11.061959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591010,32.000000,32.000000,37.024387,36.145169,88.303411,91.531646,43.476420,39.126582
50.031317,59.482066,138.700964,136.574992,92.166333,102.015656,60.707488,12.964309,134.831220,14.039529,31.927280,51.489231,32.031320,139.533043,32.028980,135.622716,32.010620,133.594566,-0.000922,0.009601,32.000000,-237.044511,134.452928,-0.197955,24.789412,0.697480,555432.232298,0.486598,19.191922,65.440456,2.772393,11.370405,9.782459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504907,32.000000,32.000000,37.024387,36.200594,88.267005,91.531646,43.475007,39.126582
50.041592,59.478307,138.923209,136.581778,92.177897,102.021027,60.774347,12.969334,134.849061,14.041073,31.927280,51.504199,32.031320,139.552410,32.028980,135.643155,32.010620,133.614942,-0.000921,0.009614,32.000000,-237.039463,134.468858,-0.197750,24.797186,0.697210,555469.015814,0.484212,19.181206,65.444936,2.771196,18.621519,12.111489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496058,32.000000,32.000000,37.024387,36.298460,88.233018,91.531646,43.473359,39.126582
50.048987,59.472372,139.082049,136.587319,92.164844,102.025182,60.721841,12.971975,134.864612,14.041064,31.927280,51.510367,32.031320,139.569387,32.028980,135.662327,32.010620,133.632749,-0.000920,0.009613,32.000000,-237.036752,134.488261,-0.197837,24.808482,0.697453,555517.503435,0.485286,19.182305,65.449717,2.772283,10.050821,11.145355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605074,32.000000,32.000000,37.024387,36.441205,88.163743,91.531646,43.471806,39.126582
50.067261,59.461624,138.943111,136.590083,92.207223,102.025150,59.095497,12.973696,134.888891,14.042227,31.927280,51.524450,32.031320,139.591394,32.028980,135.684150,32.010620,133.654966,-0.000917,0.009614,32.000000,-237.034922,134.513366,-0.197922,24.819575,0.698206,555537.920410,0.484664,19.167948,65.459705,2.776155,13.839223,13.728337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555099,32.000000,32.000000,37.024387,36.323354,88.069838,91.531646,43.469614,39.126582
50.065522,59.452546,138.813950,136.591275,92.146967,102.025441,59.371047,12.972649,134.906090,14.043006,31.927280,51.530677,32.031320,139.608366,32.028980,135.701482,32.010620,133.674775,-0.000917,0.009621,32.000000,-237.036067,134.532105,-0.198015,24.824103,0.698585,555549.395551,0.485016,19.154387,65.468432,2.778918,6.669871,6.714198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478080,32.000000,32.000000,37.024387,36.244765,88.005167,91.531646,43.467749,39.126582
50.066878,59.446144,138.795601,136.592941,92.159081,102.025541,60.776327,12.968883,134.926456,14.043695,31.927280,51.531065,32.031320,139.624140,32.028980,135.716722,32.010620,133.693016,-0.000917,0.009639,32.000000,-237.039842,134.549570,-0.198295,24.823422,0.697268,555526.863441,0.498149,19.124796,65.479320,2.775129,17.647488,6.014782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560188,32.000000,32.000000,37.024387,36.260610,87.984794,91.531646,43.465664,39.126582
50.074552,59.447507,138.965540,136.594194,92.201395,102.041726,59.695063,12.966067,134.944175,14.044040,31.927280,51.532661,32.031320,139.638628,32.028980,135.730907,32.010620,133.706492,-0.000916,0.009651,32.000000,-237.042630,134.563812,-0.198222,24.819385,0.696513,555517.211708,0.495846,19.117511,65.489026,2.772646,17.147863,12.155743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542250,32.000000,32.000000,37.024387,36.348746,87.929881,91.531646,43.464504,39.126582
50.071065,59.454249,139.238539,136.598317,92.213953,102.041789,60.766916,12.961123,134.961700,14.045390,31.927280,51.529160,32.031320,139.655866,32.028980,135.750557,32.010620,133.724197,-0.000917,0.009704,32.000000,-237.047787,134.581247,-0.198289,24.817104,0.696407,555509.399644,0.484358,19.109711,65.497963,2.772204,18.500451,7.647998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471073,32.000000,32.000000,37.024387,36.528323,87.869010,91.531646,43.463515,39.126582
50.075963,59.461591,139.363591,136.603265,92.238067,102.049899,59.995609,12.955811,134.978459,14.046319,31.927280,51.529189,32.031320,139.674523,32.028980,135.772361,32.010620,133.746034,-0.000917,0.009701,32.000000,-237.053024,134.599524,-0.198310,24.817630,0.697352,555595.907685,0.493128,19.103164,65.504565,2.775173,11.918673,7.132768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.574982,32.000000,32.000000,37.024387,36.596793,87.830090,91.531646,43.462663,39.126582
50.084866,59.469859,139.405649,136.607747,92.210950,102.060088,60.848925,12.960743,135.003138,14.047689,31.927280,51.539647,32.031320,139.695124,32.028980,135.796789,32.010620,133.773904,-0.000916,0.009681,32.000000,-237.047870,134.627196,-0.198401,24.825364,0.698841,555606.723774,0.484476,19.113501,65.513237,2.780818,15.837486,8.105669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604564,32.000000,32.000000,37.024387,36.600176,87.745263,91.531646,43.462049,39.126582
50.086824,59.472002,139.358510,136.612806,92.160469,102.064248,59.408981,12.963219,135.031167,14.049151,31.927280,51.547298,32.031320,139.720671,32.028980,135.824790,32.010620,133.803518,-0.000917,0.009615,32.000000,-237.045347,134.660892,-0.198065,24.837578,0.699442,555658.413520,0.490701,19.115792,65.523933,2.783044,2.661605,11.335800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489062,32.000000,32.000000,37.024387,36.679664,87.682887,91.531646,43.461036,39.126582
50.097320,59.468218,139.330186,136.616158,92.120985,102.080596,59.516021,12.963060,135.050243,14.050579,31.927280,51.548592,32.031320,139.743020,32.028980,135.846998,32.010620,133.823605,-0.000917,0.009624,32.000000,-237.045561,134.683174,-0.197857,24.849547,0.699378,555721.584676,0.483784,19.114883,65.537582,2.783389,14.933915,9.530905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521562,32.000000,32.000000,37.024387,36.643200,87.612083,91.531646,43.459575,39.126582
50.112057,59.467504,139.308537,136.620659,92.331291,102.088868,60.605377,12.965976,135.078135,14.052025,31.927280,51.558154,32.031320,139.772284,32.028980,135.880264,32.010620,133.857000,-0.000918,0.009615,32.000000,-237.042603,134.710674,-0.198176,24.861891,0.698806,555746.197235,0.495511,19.115009,65.552083,2.782339,8.975169,6.623628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583664,32.000000,32.000000,37.024387,36.685523,87.508237,91.531646,43.458054,38.126582
50.113279,59.464578,139.320444,136.625089,92.364719,102.092968,60.319468,12.960273,135.098434,14.053917,31.927280,51.561056,32.031320,139.795665,32.028980,135.898803,32.010620,133.879104,-0.000915,0.009573,32.000000,-237.048368,134.731154,-0.197982,24.869823,0.698271,555825.527046,0.494580,19.100409,65.561917,2.781190,12.642382,7.639310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512633,32.000000,32.000000,37.024387,36.683558,87.465114,91.531646,43.456797,38.126582
50.125832,59.448818,139.137548,136.627847,92.309774,102.121477,60.818030,12.958361,135.133069,14.056414,31.927280,51.565949,32.031320,139.828305,32.028980,135.935004,32.010620,133.912233,-0.000914,0.009548,32.000000,-237.050369,134.761201,-0.198333,24.875092,0.697638,555863.764622,0.485572,19.084508,65.578264,2.779940,16.487729,9.677636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556288,32.000000,32.000000,37.024387,36.518572,87.368440,91.531646,43.454326,38.126582
50.127717,59.429291,139.155937,136.624794,92.400234,102.145720,59.404828,12.958786,135.162905,14.059584,31.927280,51.566510,32.031320,139.859721,32.028980,135.965708,32.010620,133.941885,-0.000913,0.009545,32.000000,-237.049744,134.791943,-0.198279,24.877851,0.697483,555881.667309,0.487876,19.080324,65.589082,2.780110,8.521351,6.037987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671556,32.000000,32.000000,37.024387,36.520995,87.311472,91.531646,43.451638,38.126582
50.147847,59.416926,139.426456,136.621094,92.382063,102.154018,60.713026,12.961279,135.193709,14.063627,31.927280,51.572076,32.031320,139.896940,32.028980,136.002152,32.010620,133.975263,-0.000913,0.009569,32.000000,-237.047231,134.827491,-0.198295,24.882540,0.696390,556011.142535,0.483858,19.051632,65.605293,2.775765,7.418424,11.153507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623888,32.000000,32.000000,37.024387,36.701589,87.203518,91.531646,43.448985,38.126582
50.156358,59.409478,139.498154,136.620960,92.437391,102.174078,59.047785,12.969571,135.228170,14.065197,31.927280,51.589167,32.031320,139.937052,32.028980,136.037445,32.010620,134.013201,-0.000914,0.009581,32.000000,-237.038739,134.863726,-0.198112,24.888756,0.696501,556116.422949,0.495440,19.030163,65.619801,2.776028,3.102003,9.805025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592334,32.000000,32.000000,37.024387,36.801041,87.124281,91.531646,43.447137,38.126582
50.174716,59.402650,139.629685,136.623972,92.317941,102.187029,60.835042,12.979740,135.272053,14.068342,31.927280,51.605249,32.031320,139.988069,32.028980,136.082122,32.010620,134.058332,-0.000913,0.009563,32.000000,-237.028695,134.908057,-0.197998,24.894603,0.697426,556136.233325,0.484574,18.997068,65.636129,2.780308,2.449985,6.686648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725948,32.000000,32.000000,37.024387,36.823982,86.998299,91.531646,43.445005,38.126582
50.181541,59.403678,139.599158,136.627824,92.305383,102.187690,60.680756,12.979766,135.294797,14.069314,31.927280,51.600907,32.031320,140.013658,32.028980,136.106115,32.010620,134.078589,-0.000915,0.009548,32.000000,-237.028617,134.932576,-0.198068,24.895174,0.697601,556232.479860,0.498234,18.980857,65.654685,2.781266,9.140548,9.366740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700802,32.000000,32.000000,37.024387,36.858014,86.933820,91.531646,43.443561,38.126582
50.184851,59.418070,139.524475,136.633853,92.291813,102.187700,60.784689,12.979316,135.319487,14.070938,31.927280,51.605980,32.031320,140.035015,32.028980,136.130060,32.010620,134.102756,-0.000915,0.009558,32.000000,-237.029139,134.957563,-0.198280,24.890325,0.697871,556286.453509,0.483455,18.955131,65.676751,2.782869,8.923794,7.277001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596005,32.000000,32.000000,37.024387,36.834197,86.848524,91.531646,43.443038,38.126582
50.175304,59.429302,139.589936,136.640076,92.344542,102.187664,60.495910,12.972361,135.331056,14.071196,31.927280,51.595461,32.031320,140.049864,32.028980,136.142965,32.010620,134.116915,-0.000920,0.009560,32.000000,-237.036166,134.970634,-0.198414,24.886847,0.697607,556288.363207,0.484616,18.949135,65.686655,2.781883,14.730743,9.732983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704999,32.000000,32.000000,37.024387,36.908162,86.790341,91.531646,43.442448,38.126582
50.185351,59.439033,139.667319,136.646069,92.380416,102.199666,60.961604,12.970183,135.348774,14.072581,31.927280,51.597109,32.031320,140.061678,32.028980,136.161676,32.010620,134.127683,-0.000920,0.009553,32.000000,-237.038267,134.985636,-0.198463,24.890726,0.697347,556306.020277,0.483770,18.960120,65.698468,2.780211,10.698080,7.577268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726097,32.000000,32.000000,37.024387,37.035140,86.742045,91.531646,43.441912,38.126582
50.195690,59.441666,139.680387,136.651704,92.391752,102.219824,59.942418,12.974476,135.371232,14.073961,31.927280,51.603177,32.031320,140.086905,32.028980,136.186761,32.010620,134.149726,-0.000920,0.009562,32.000000,-237.033939,135.003782,-0.198308,24.896750,0.697937,556324.971719,0.486196,18.981178,65.705389,2.782045,4.751202,14.267691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638414,32.000000,32.000000,37.024387,37.056293,86.657294,91.531646,43.441037,38.126582
50.201139,59.443578,139.674494,136.659911,92.525273,102.219599,60.764005,12.985068,135.397808,14.075706,31.927280,51.620221,32.031320,140.113682,32.028980,136.216874,32.010620,134.175447,-0.000920,0.009523,32.000000,-237.023386,135.031587,-0.198523,24.903563,0.698161,556399.444792,0.482445,18.980569,65.710652,2.783030,1.192342,14.677026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724666,32.000000,32.000000,37.024387,37.005825,86.536730,91.531646,43.439683,38.126582
50.216329,59.444974,139.489122,136.666781,92.525834,102.219615,60.866210,12.998026,135.428600,14.077329,31.927280,51.639945,32.031320,140.146159,32.028980,136.246165,32.010620,134.205068,-0.000923,0.009476,32.000000,-237.010373,135.063452,-0.198717,24.905774,0.698035,556508.063742,0.490637,18.972563,65.721424,2.782717,2.012721,9.850538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789138,32.000000,32.000000,37.024387,36.934280,86.438057,91.531646,43.438360,38.126582
50.224394,59.445523,139.559082,136.669857,92.385738,102.215714,60.918791,13.002975,135.449562,14.079065,31.927280,51.646194,32.031320,140.163764,32.028980,136.265796,32.010620,134.224539,-0.000925,0.009448,32.000000,-237.005548,135.083361,-0.198698,24.910743,0.697730,556506.935862,0.483946,18.968868,65.733991,2.782297,6.553962,12.039195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668379,32.000000,32.000000,37.024387,36.975003,86.340699,91.531646,43.437217,38.126582
50.231357,59.440693,139.764639,136.671645,92.316205,102.211924,61.032703,13.007262,135.467696,14.079761,31.927280,51.649669,32.031320,140.184725,32.028980,136.287725,32.010620,134.242347,-0.000925,0.009467,32.000000,-237.001370,135.105197,-0.198600,24.915215,0.696517,556502.800654,0.482975,18.954638,65.748463,2.777764,15.962463,10.906483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676064,32.000000,32.000000,37.024387,37.149374,86.248516,91.531646,43.435455,38.126582
50.229854,59.443919,139.823094,136.672910,92.337576,102.211909,60.630326,13.005743,135.472029,14.080684,31.927280,51.645194,32.031320,140.193262,32.028980,136.296965,32.010620,134.246087,-0.000926,0.009515,32.000000,-237.002934,135.113007,-0.198740,24.916926,0.696578,556478.693401,0.482455,18.946892,65.757974,2.778711,3.188307,12.486780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761164,32.000000,32.000000,37.024387,37.203060,86.193395,91.531646,43.434292,38.126582
50.218158,59.455777,139.779304,136.677155,92.432605,102.211620,60.984360,12.999893,135.474824,14.081796,31.927280,51.637329,32.031320,140.191884,32.028980,136.300886,32.010620,134.249126,-0.000925,0.009537,32.000000,-237.008670,135.113855,-0.198741,24.914439,0.697320,556448.541718,0.481457,18.934899,65.766672,2.782418,13.695074,11.833288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.689322,32.000000,32.000000,37.024387,37.218737,86.153918,91.531646,43.433726,38.126582
50.206487,59.463204,139.806962,136.681981,92.357540,102.211775,60.834621,12.999063,135.476398,14.082458,31.927280,51.634798,32.031320,140.193467,32.028980,136.298904,32.010620,134.251874,-0.000925,0.009538,32.000000,-237.009466,135.115185,-0.198425,24.911215,0.697593,556453.406384,0.484672,18.939671,65.768499,2.783665,11.930365,7.775670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654550,32.000000,32.000000,37.024387,37.193542,86.146574,91.531646,43.433089,38.126582
50.209150,59.474689,139.819160,136.689059,92.168542,102.207497,60.545083,13.005155,135.477427,14.082795,31.927280,51.631490,32.031320,140.199853,32.028980,136.302198,32.010620,134.258977,-0.000929,0.009574,32.000000,-237.003405,135.118215,-0.198745,24.906237,0.697643,556472.785677,0.481996,18.963559,65.769984,2.783441,11.029423,11.063003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746397,32.000000,32.000000,37.024387,37.303688,86.074638,91.531646,43.432490,38.126582
50.197221,59.488424,139.906719,136.696974,92.143436,102.187076,60.477113,13.005081,135.469997,14.082344,31.927280,51.625458,32.031320,140.195921,32.028980,136.297100,32.010620,134.255871,-0.000928,0.009572,32.000000,-237.003397,135.116096,-0.198416,24.904672,0.698068,556488.692549,0.483316,18.982992,65.771325,2.784639,10.451408,16.546868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687292,32.000000,32.000000,37.024387,37.382138,86.044503,91.531646,43.432348,38.126582
50.200354,59.512037,140.078944,136.709872,92.001014,102.171025,60.768862,13.014004,135.467734,14.081284,31.927280,51.631919,32.031320,140.192479,32.028980,136.293289,32.010620,134.256613,-0.000927,0.009538,32.000000,-236.994703,135.117502,-0.198533,24.906883,0.698224,556479.438668,0.485594,18.991737,65.774794,2.784735,9.436436,11.855927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625138,32.000000,32.000000,37.024387,37.488550,85.960237,91.531646,43.432728,38.126582
50.189182,59.526594,140.092106,136.720492,91.890597,102.167046,60.489149,13.013467,135.456796,14.079515,31.927280,51.627222,32.031320,140.176699,32.028980,136.278959,32.010620,134.248131,-0.000928,0.009505,32.000000,-236.995194,135.102587,-0.198773,24.907599,0.698768,556391.790735,0.486187,19.017745,65.773278,2.787141,1.213770,8.271738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712547,32.000000,32.000000,37.024387,37.574865,85.961337,91.531646,43.432897,38.126582
50.171443,59.545338,140.167918,136.730830,91.780277,102.126584,60.702998,13.004218,135.432573,14.078259,31.927280,51.612302,32.031320,140.142169,32.028980,136.250721,32.010620,134.222898,-0.000926,0.009501,32.000000,-237.004560,135.082532,-0.198596,24.903156,0.699444,556334.288557,0.483774,19.038136,65.773640,2.790398,2.465896,6.150532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711995,32.000000,32.000000,37.024387,37.623373,85.929622,91.531646,43.433047,38.126582
50.143399,59.558109,140.003509,136.737574,91.818792,102.114635,60.577098,12.992629,135.404578,14.077543,31.927280,51.593361,32.031320,140.108258,32.028980,136.223454,32.010620,134.192903,-0.000927,0.009516,32.000000,-237.016042,135.058691,-0.198886,24.894276,0.699671,556336.900953,0.486130,19.064187,65.769498,2.791281,9.430999,7.581586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607633,32.000000,32.000000,37.024387,37.568213,85.965371,91.531646,43.433119,38.126582
50.135809,59.567868,139.900110,136.744812,91.807819,102.113108,60.562856,12.984357,135.376350,14.076371,31.927280,51.584319,32.031320,140.077406,32.028980,136.193623,32.010620,134.169806,-0.000925,0.009532,32.000000,-237.024353,135.035177,-0.198701,24.885266,0.700204,556149.318075,0.484438,19.101189,65.757173,2.793779,13.366980,5.896541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697246,32.000000,32.000000,37.024387,37.525350,85.966188,91.531646,43.432845,38.126582
50.125085,59.568627,139.982127,136.751158,91.772639,102.100831,59.174282,12.983881,135.356257,14.074431,31.927280,51.577482,32.031320,140.064164,32.028980,136.172599,32.010620,134.149948,-0.000926,0.009562,32.000000,-237.024950,135.016083,-0.198971,24.880168,0.700027,556112.947680,0.485704,19.142832,65.742520,2.792063,7.406338,10.853216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757434,32.000000,32.000000,37.024387,37.637899,85.928291,91.531646,43.432011,38.126582
50.105118,59.573372,139.956790,136.758992,91.680146,102.076536,60.916919,12.985328,135.329665,14.073543,31.927280,51.565416,32.031320,140.038528,32.028980,136.149340,32.010620,134.127481,-0.000924,0.009587,32.000000,-237.023503,134.991779,-0.198765,24.874578,0.699893,556120.942551,0.485904,19.160407,65.731235,2.790423,17.380568,7.018265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655207,32.000000,32.000000,37.024387,37.596273,85.964870,91.531646,43.431036,38.126582
50.094952,59.586464,139.956750,136.766447,91.782876,102.040153,60.518010,12.987409,135.302947,14.072652,31.927280,51.559637,32.031320,140.019583,32.028980,136.126999,32.010620,134.109642,-0.000926,0.009606,32.000000,-237.021445,134.971214,-0.198875,24.866829,0.700532,556059.863319,0.497365,19.172210,65.721533,2.792656,14.223950,18.456658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651659,32.000000,32.000000,37.024387,37.664281,85.952338,91.531646,43.431090,38.126582
50.075219,59.597927,139.878734,136.775930,91.893421,102.016185,60.585744,12.980863,135.265324,14.071441,31.927280,51.541593,32.031320,139.981432,32.028980,136.089868,32.010620,134.071446,-0.000927,0.009583,32.000000,-237.028051,134.938167,-0.198651,24.858976,0.700716,555942.729937,0.483240,19.197525,65.710553,2.793263,9.203200,9.336337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733915,32.000000,32.000000,37.024387,37.621580,85.951027,91.531646,43.430985,38.126582
50.058583,59.600659,139.971467,136.780605,91.783731,102.008320,60.744543,12.974494,135.232661,14.070200,31.927280,51.522900,32.031320,139.953879,32.028980,136.059239,32.010620,134.044200,-0.000928,0.009619,32.000000,-237.034381,134.905377,-0.198464,24.855706,0.700872,555765.707049,0.486377,19.221094,65.701834,2.793829,7.477845,6.096707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629655,32.000000,32.000000,37.024387,37.701384,85.985822,91.531646,43.430421,38.126582
50.033931,59.600955,139.961907,136.785059,91.734588,101.996452,60.654900,12.963283,135.186787,14.068792,31.927280,51.492720,32.031320,139.909903,32.028980,136.016978,32.010620,134.001363,-0.000925,0.009619,32.000000,-237.045494,134.865271,-0.198309,24.857401,0.700870,555659.119010,0.485945,19.252895,65.683163,2.793372,15.028239,10.614094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577497,32.000000,32.000000,37.024387,37.760493,86.028595,91.531646,43.429397,38.126582
