OSU 80 Ton Compressor Load Stand
50.009793,59.605500,139.818206,136.791364,91.742165,101.976025,59.271345,12.957991,135.149822,14.066903,31.927280,51.469717,32.031320,139.877277,32.028980,135.983459,32.010620,133.967998,-0.000923,0.009675,32.000000,-237.050746,134.831937,-0.198366,24.855353,0.701641,555626.575028,0.484818,19.272779,65.669843,2.796153,9.814694,13.109423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666499,32.000000,32.000000,37.024387,37.685296,86.079507,91.531646,43.428785,38.126582
49.997840,59.617496,139.497369,136.802056,91.799609,101.951618,60.567717,12.963846,135.117940,14.063964,31.927280,51.462444,32.031320,139.844197,32.028980,135.952413,32.010620,133.940105,-0.000924,0.009681,32.000000,-237.044868,134.797521,-0.198470,24.846959,0.701849,555573.295954,0.485741,19.298498,65.648894,2.797340,11.682981,6.516787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622201,32.000000,32.000000,37.024387,37.565198,86.097451,91.531646,43.428574,38.126582
49.987704,59.625734,139.464019,136.810575,91.761665,101.931509,60.584544,12.964906,135.090524,14.061664,31.927280,51.448389,32.031320,139.811082,32.028980,135.919321,32.010620,133.913700,-0.000924,0.009668,32.000000,-237.043873,134.765254,-0.198582,24.841062,0.701439,555478.059948,0.497250,19.327946,65.632576,2.795817,12.263929,9.358178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553156,32.000000,32.000000,37.024387,37.510672,86.110447,91.531646,43.428469,38.126582
49.988402,59.632174,139.405036,136.819178,91.697483,101.907549,60.837883,12.971637,135.057780,14.058674,31.927280,51.439266,32.031320,139.775615,32.028980,135.885964,32.010620,133.882746,-0.000924,0.009666,32.000000,-237.037193,134.733997,-0.198704,24.836496,0.700139,555366.280226,0.486634,19.352278,65.618932,2.790068,11.909305,13.872505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644226,32.000000,32.000000,37.024387,37.487919,86.066612,91.531646,43.427947,38.126582
49.980679,59.638401,139.321568,136.826438,91.648348,101.887259,60.358607,12.975449,135.029016,14.056043,31.927280,51.430394,32.031320,139.744747,32.028980,135.858833,32.010620,133.855057,-0.000925,0.009652,32.000000,-237.033412,134.705652,-0.198813,24.835939,0.700175,555272.130599,0.486522,19.370975,65.606011,2.789966,15.328160,16.529413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648851,32.000000,32.000000,37.024387,37.471573,86.068921,91.531646,43.427681,38.126582
49.961043,59.649089,139.448306,136.835091,91.741493,101.846470,60.792647,12.975585,134.990848,14.052702,31.927280,51.412580,32.031320,139.703077,32.028980,135.825962,32.010620,133.819759,-0.000922,0.009679,32.000000,-237.033266,134.670399,-0.198729,24.838877,0.699851,555149.093607,0.484383,19.376696,65.590864,2.788748,15.061620,9.319602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572055,32.000000,32.000000,37.024387,37.496840,86.082793,91.531646,43.427436,38.126582
49.955692,59.664905,139.410786,136.841445,91.761406,101.809756,60.666579,12.976276,134.958615,14.050763,31.927280,51.398926,32.031320,139.671989,32.028980,135.795702,32.010620,133.792803,-0.000923,0.009695,32.000000,-237.032526,134.642593,-0.198777,24.840542,0.699450,555050.217732,0.488223,19.390894,65.577312,2.787509,11.379041,9.632410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638596,32.000000,32.000000,37.024387,37.542886,86.087878,91.531646,43.427762,38.126582
49.932770,59.685076,139.334281,136.849218,91.763892,101.773273,60.681500,12.963816,134.909334,14.047260,31.927280,51.369167,32.031320,139.621330,32.028980,135.749545,32.010620,133.740918,-0.000924,0.009766,32.000000,-237.044898,134.594494,-0.198491,24.840177,0.700042,554850.122392,0.484767,19.421856,65.560034,2.791141,9.708277,6.709384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674054,32.000000,32.000000,37.024387,37.529657,86.160410,91.531646,43.428519,38.126582
49.921838,59.701560,139.081911,136.856264,91.765618,101.732703,60.845203,12.960388,134.877308,14.044178,31.927280,51.353970,32.031320,139.585857,32.028980,135.717750,32.010620,133.706771,-0.000925,0.009794,32.000000,-237.048283,134.568222,-0.198099,24.836954,0.699677,554673.356439,0.485677,19.443198,65.546836,2.790689,14.281782,6.434757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588090,32.000000,32.000000,37.024387,37.427961,86.172819,91.531646,43.429054,38.126582
49.909397,59.721882,139.125537,136.864939,91.797469,101.700438,60.466855,12.959066,134.848120,14.042329,31.927280,51.336801,32.031320,139.555479,32.028980,135.684964,32.010620,133.674937,-0.000924,0.009778,32.000000,-237.049575,134.536857,-0.198533,24.831214,0.699453,554510.651073,0.485654,19.487046,65.521427,2.790438,7.772742,14.722392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639548,32.000000,32.000000,37.024387,37.387942,86.198795,91.531646,43.429842,38.126582
49.914619,59.738665,139.296254,136.872422,91.750657,101.659693,59.392117,12.966996,134.833033,14.041782,31.927280,51.335416,32.031320,139.545171,32.028980,135.672844,32.010620,133.661717,-0.000924,0.009807,32.000000,-237.041665,134.525394,-0.198687,24.829254,0.698217,554316.188010,0.484292,19.514825,65.504702,2.785993,16.848094,11.078171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.723757,32.000000,32.000000,37.024387,37.467436,86.189702,91.531646,43.430525,38.126582
49.913036,59.751890,139.395099,136.881418,91.635918,101.631495,60.146310,12.974446,134.822378,14.039627,31.927280,51.333106,32.031320,139.534825,32.028980,135.662595,32.010620,133.648348,-0.000923,0.009802,32.000000,-237.034169,134.514406,-0.198689,24.829986,0.698607,554171.965747,0.487328,19.548003,65.489105,2.787562,10.047051,8.748983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617693,32.000000,32.000000,37.024387,37.617443,86.137934,91.531646,43.431005,38.126582
49.905670,59.761861,139.178180,136.888157,91.642934,101.619341,60.135532,12.977373,134.810362,14.040690,31.927280,51.325560,32.031320,139.519746,32.028980,135.651636,32.010620,133.636616,-0.000922,0.009820,32.000000,-237.031091,134.505951,-0.198297,24.829907,0.699184,553969.745041,0.495913,19.559390,65.482628,2.790690,13.676702,11.076039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592397,32.000000,32.000000,37.024387,37.520696,86.154597,91.531646,43.431124,38.126582
49.907014,59.779771,139.214524,136.898409,91.670269,101.594939,59.957938,12.980816,134.803906,14.040605,31.927280,51.327359,32.031320,139.508536,32.028980,135.639690,32.010620,133.625886,-0.000921,0.009823,32.000000,-237.027524,134.496475,-0.198281,24.828023,0.699505,553834.205972,0.489593,19.574249,65.476076,2.792759,16.899826,9.920617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.677435,32.000000,32.000000,37.024387,37.490105,86.141256,91.531646,43.431860,38.126582
49.904652,59.788528,139.132324,136.906070,91.548797,101.594760,60.494001,12.973952,134.792537,14.039842,31.927280,51.313509,32.031320,139.491613,32.028980,135.624992,32.010620,133.607548,-0.000920,0.009842,32.000000,-237.034373,134.480946,-0.198354,24.824120,0.698491,553784.367528,0.489714,19.591834,65.470327,2.788825,18.361777,7.228790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639999,32.000000,32.000000,37.024387,37.464999,86.129492,91.531646,43.432260,38.126582
49.901412,59.793531,139.183312,136.912447,91.391500,101.574318,59.524508,12.977652,134.788905,14.038839,31.927280,51.312885,32.031320,139.483345,32.028980,135.619911,32.010620,133.603222,-0.000919,0.009892,32.000000,-237.030655,134.475037,-0.198298,24.818900,0.698566,553674.370512,0.491056,19.608354,65.465069,2.789478,2.931766,16.859721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.609552,32.000000,32.000000,37.024387,37.452884,86.131446,91.531646,43.432014,38.126582
49.895511,59.803467,139.281269,136.918935,91.423175,101.571223,59.803423,12.979167,134.785931,14.037938,31.927280,51.306130,32.031320,139.475107,32.028980,135.615691,32.010620,133.598285,-0.000917,0.009891,32.000000,-237.029097,134.476546,-0.198300,24.815902,0.698321,553685.973306,0.486740,19.619554,65.456082,2.787963,9.801176,7.490073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737100,32.000000,32.000000,37.024387,37.475705,86.106602,91.531646,43.432262,38.126582
49.912249,59.823630,139.195463,136.928090,91.390999,101.545688,59.285907,12.990481,134.788627,14.038489,31.927280,51.316375,32.031320,139.482284,32.028980,135.617278,32.010620,133.600855,-0.000916,0.009909,32.000000,-237.017682,134.474095,-0.198318,24.811429,0.698646,553581.869810,0.494610,19.627905,65.453962,2.789166,12.758188,7.398342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.754037,32.000000,32.000000,37.024387,37.525687,86.073308,91.531646,43.433144,38.126582
49.924796,59.843237,139.187220,136.936024,91.463160,101.525450,59.207810,13.001102,134.793499,14.039050,31.927280,51.328954,32.031320,139.483366,32.028980,135.619035,32.010620,133.600094,-0.000916,0.009939,32.000000,-237.007072,134.476517,-0.198191,24.809003,0.699301,553580.692520,0.492365,19.643941,65.451541,2.791459,4.878761,7.295386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692563,32.000000,32.000000,37.024387,37.532209,86.011779,91.531646,43.434304,38.126582
49.920136,59.862587,139.210013,136.945388,91.349045,101.521162,59.651758,13.000264,134.784574,14.039379,31.927280,51.329131,32.031320,139.469960,32.028980,135.606609,32.010620,133.587974,-0.000915,0.009964,32.000000,-237.007830,134.465804,-0.197738,24.809518,0.698608,553460.655288,0.496382,19.646802,65.452801,2.788804,21.052932,11.717330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.770924,32.000000,32.000000,37.024387,37.525258,85.995567,91.531646,43.435495,38.126582
49.923820,59.873908,138.988711,136.952484,91.322051,101.504694,60.616538,13.003308,134.776694,14.038873,31.927280,51.332129,32.031320,139.459693,32.028980,135.598448,32.010620,133.580630,-0.000914,0.009998,32.000000,-237.004743,134.460197,-0.197584,24.805896,0.698335,553370.610925,0.496826,19.653446,65.452428,2.787938,28.224668,6.458449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800640,32.000000,32.000000,37.024387,37.408086,85.983378,91.531646,43.436077,38.126582
49.917334,59.888185,138.961442,136.960078,91.341103,101.488191,60.736308,13.001002,134.761549,14.038172,31.927280,51.327225,32.031320,139.443734,32.028980,135.584851,32.010620,133.564093,-0.000912,0.010044,32.000000,-237.006875,134.437043,-0.197389,24.800734,0.698512,553374.755267,0.493184,19.677611,65.446486,2.788655,19.348154,10.252161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683132,32.000000,32.000000,37.024387,37.399974,85.959847,91.531646,43.436825,38.126582
49.919325,59.899012,138.923558,136.963744,91.315709,101.484094,59.733160,13.004425,134.751914,14.038320,31.927280,51.324290,32.031320,139.439592,32.028980,135.577811,32.010620,133.556477,-0.000910,0.010081,32.000000,-237.003523,134.427518,-0.197005,24.793828,0.697378,553298.255566,0.485230,19.685125,65.442886,2.784016,7.087967,12.696637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724553,32.000000,32.000000,37.024387,37.349766,85.945414,91.531646,43.437424,38.126582
49.916488,59.909464,138.846612,136.967522,91.337827,101.472158,60.595183,13.003795,134.741985,14.037526,31.927280,51.320464,32.031320,139.428997,32.028980,135.560019,32.010620,133.541790,-0.000909,0.010115,32.000000,-237.004207,134.412949,-0.197051,24.785168,0.697402,553229.944443,0.484282,19.706103,65.434779,2.783831,9.781556,10.222203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810812,32.000000,32.000000,37.024387,37.383222,85.940818,91.531646,43.438059,38.126582
49.910062,59.911519,138.572227,136.970865,91.293394,101.480223,60.619078,13.009663,134.744664,14.037334,31.927280,51.328930,32.031320,139.424807,32.028980,135.558204,32.010620,133.536089,-0.000908,0.010140,32.000000,-236.998267,134.407411,-0.196788,24.777860,0.697373,553220.970943,0.492388,19.714872,65.431046,2.782961,14.696874,10.159024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727503,32.000000,32.000000,37.024387,37.211013,85.914017,91.531646,43.438089,38.126582
49.922906,59.906749,138.541975,136.975752,91.160529,101.470487,60.223822,13.023262,134.750931,14.038588,31.927280,51.350053,32.031320,139.429055,32.028980,135.561959,32.010620,133.542767,-0.000907,0.010156,32.000000,-236.984573,134.412509,-0.197068,24.768659,0.697217,553170.899568,0.485370,19.728257,65.423844,2.781578,5.895674,7.750602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.734437,32.000000,32.000000,37.024387,37.138509,85.883297,91.531646,43.437540,38.126582
49.921953,59.902729,138.724926,136.979816,91.144262,101.478392,60.584848,13.026221,134.748945,14.039720,31.927280,51.349406,32.031320,139.427589,32.028980,135.556299,32.010620,133.543374,-0.000905,0.010178,32.000000,-236.981743,134.406010,-0.197140,24.758932,0.696211,553220.406088,0.485289,19.736953,65.421049,2.776439,7.814099,7.651854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839827,32.000000,32.000000,37.024387,37.199199,85.850636,91.531646,43.437068,38.126582
49.917649,59.894252,138.649251,136.983628,91.199895,101.478169,60.661619,13.032155,134.744558,14.040744,31.927280,51.352112,32.031320,139.425118,32.028980,135.551519,32.010620,133.542573,-0.000906,0.010236,32.000000,-236.975860,134.396920,-0.197093,24.749251,0.696049,553155.389098,0.488282,19.718911,65.424323,2.775118,7.146534,6.697258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788148,32.000000,32.000000,37.024387,37.181416,85.861536,91.531646,43.436199,38.126582
49.908630,59.887949,138.583137,136.985709,91.279310,101.478266,60.941289,13.029061,134.732565,14.039435,31.927280,51.345326,32.031320,139.407563,32.028980,135.533331,32.010620,133.529327,-0.000905,0.010247,32.000000,-236.979020,134.377796,-0.197130,24.743308,0.697295,553193.617772,0.485415,19.715876,65.424622,2.778836,6.806958,9.403667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746185,32.000000,32.000000,37.024387,37.143657,85.856751,91.531646,43.435421,38.126582
49.886307,59.891955,138.570854,136.987915,91.279583,101.461659,60.676265,13.024706,134.711568,14.038388,31.927280,51.329357,32.031320,139.380409,32.028980,135.507130,32.010620,133.505764,-0.000905,0.010229,32.000000,-236.983290,134.348007,-0.197636,24.733157,0.697239,553183.153535,0.484835,19.711846,65.424227,2.777560,13.826627,7.295815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.875948,32.000000,32.000000,37.024387,37.131278,85.910999,91.531646,43.435265,38.126582
49.879755,59.903485,138.594508,136.991576,91.250320,101.441358,60.650254,13.021123,134.690254,14.036318,31.927280,51.318827,32.031320,139.357115,32.028980,135.484005,32.010620,133.483768,-0.000905,0.010239,32.000000,-236.986961,134.321217,-0.197801,24.726348,0.697201,553178.657879,0.482698,19.714863,65.417733,2.776737,7.322774,13.868814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.871871,32.000000,32.000000,37.024387,37.137349,85.932456,91.531646,43.435915,38.126582
49.867213,59.910904,138.565566,136.995922,91.131967,101.437330,61.062237,13.022456,134.665458,14.034234,31.927280,51.308750,32.031320,139.333112,32.028980,135.459422,32.010620,133.462811,-0.000904,0.010269,32.000000,-236.985561,134.296784,-0.197858,24.721852,0.697671,553103.245478,0.484971,19.741942,65.406179,2.777733,13.301081,7.030267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811001,32.000000,32.000000,37.024387,37.073829,85.958651,91.531646,43.436263,38.126582
49.859848,59.917202,138.623883,136.999917,91.089609,101.421021,60.645850,13.029458,134.647298,14.033145,31.927280,51.304412,32.031320,139.313840,32.028980,135.441456,32.010620,133.449295,-0.000904,0.010269,32.000000,-236.978429,134.275455,-0.197688,24.717137,0.697971,553010.627396,0.485167,19.760245,65.395390,2.778572,6.207188,15.384673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.895988,32.000000,32.000000,37.024387,37.126402,85.986355,91.531646,43.436533,38.126582
49.851022,59.936392,138.680702,137.008286,91.029746,101.372122,60.646032,13.034645,134.622631,14.032666,31.927280,51.295678,32.031320,139.283500,32.028980,135.411942,32.010620,133.426375,-0.000902,0.010264,32.000000,-236.973210,134.245354,-0.197675,24.710638,0.698139,553003.947612,0.482017,19.780633,65.385110,2.778691,28.698057,7.380160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.938592,32.000000,32.000000,37.024387,37.155061,85.996063,91.531646,43.437592,38.126582
49.853708,59.952610,138.541373,137.016430,91.020653,101.339182,59.390574,13.043956,134.605486,14.031408,31.927280,51.297888,32.031320,139.267835,32.028980,135.394850,32.010620,133.409640,-0.000903,0.010266,32.000000,-236.963971,134.223961,-0.197743,24.704008,0.698578,552925.853565,0.485335,19.794549,65.378480,2.780271,9.154426,8.769985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.831141,32.000000,32.000000,37.024387,37.116899,86.005751,91.531646,43.438797,38.126582
49.847247,59.958833,138.547364,137.023565,91.070113,101.318824,59.606727,13.037222,134.576611,14.028802,31.927280,51.286905,32.031320,139.233363,32.028980,135.363937,32.010620,133.379984,-0.000901,0.010269,32.000000,-236.970859,134.190917,-0.197713,24.695671,0.698888,552688.362091,0.485219,19.822867,65.367234,2.781903,7.754731,10.121950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.866389,32.000000,32.000000,37.024387,37.006014,85.995190,91.531646,43.439478,38.126582
49.835995,59.949889,138.760347,137.026189,91.087547,101.315354,60.631485,13.031300,134.555074,14.026573,31.927280,51.275900,32.031320,139.205681,32.028980,135.342274,32.010620,133.359127,-0.000900,0.010257,32.000000,-236.976745,134.168130,-0.197402,24.688814,0.698136,552528.882909,0.495307,19.836307,65.359024,2.778958,10.320326,6.566434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.920782,32.000000,32.000000,37.024387,37.131111,86.021813,91.531646,43.438764,38.126582
49.837511,59.939217,138.724949,137.027175,91.239433,101.299224,60.690279,13.028161,134.535667,14.024419,31.927280,51.267827,32.031320,139.185607,32.028980,135.318535,32.010620,133.336260,-0.000898,0.010273,32.000000,-236.979972,134.143152,-0.197398,24.682441,0.698374,552428.187410,0.493490,19.849214,65.344471,2.779439,10.058426,9.027705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813828,32.000000,32.000000,37.024387,37.195928,86.049144,91.531646,43.437747,38.126582
49.821378,59.931380,138.897448,137.027860,91.321374,101.291345,60.561141,13.026579,134.518744,14.024121,31.927280,51.256930,32.031320,139.175431,32.028980,135.304885,32.010620,133.318813,-0.000897,0.010283,32.000000,-236.981512,134.121014,-0.197379,24.680782,0.699768,552402.480755,0.485242,19.851911,65.334233,2.784340,11.360508,6.398357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.820352,32.000000,32.000000,37.024387,37.238460,86.066893,91.531646,43.436926,38.126582
49.813574,59.927124,138.928650,137.030145,91.215033,101.283380,60.829254,13.028544,134.513211,14.023950,31.927280,51.248679,32.031320,139.171004,32.028980,135.298312,32.010620,133.314667,-0.000896,0.010248,32.000000,-236.979670,134.118395,-0.197479,24.681785,0.699614,552299.860051,0.484665,19.839671,65.323008,2.783545,30.366283,7.082739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.915274,32.000000,32.000000,37.024387,37.232324,86.100876,91.531646,43.436452,38.126582
49.812907,59.921653,138.986908,137.035653,91.154554,101.267150,60.831676,13.031507,134.509609,14.023134,31.927280,51.243812,32.031320,139.162492,32.028980,135.288582,32.010620,133.308057,-0.000897,0.010245,32.000000,-236.976774,134.111056,-0.197463,24.684067,0.700707,552253.717953,0.485823,19.848525,65.314444,2.787909,9.034810,11.901107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839308,32.000000,32.000000,37.024387,37.253350,86.087423,91.531646,43.435802,38.126582
49.804166,59.922802,139.000298,137.041389,91.075608,101.266969,60.480927,13.030067,134.498129,14.022635,31.927280,51.233870,32.031320,139.147455,32.028980,135.277492,32.010620,133.297593,-0.000897,0.010251,32.000000,-236.978093,134.099643,-0.197420,24.683972,0.700896,552208.138267,0.483722,19.852347,65.312408,2.788972,15.590438,8.984686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798087,32.000000,32.000000,37.024387,37.295202,86.123233,91.531646,43.435593,38.126582
49.796327,59.932205,139.032950,137.049474,91.025660,101.259211,60.494466,13.019429,134.472900,14.021412,31.927280,51.218102,32.031320,139.123353,32.028980,135.247255,32.010620,133.277400,-0.000898,0.010268,32.000000,-236.988688,134.074886,-0.197703,24.685601,0.701010,552112.055669,0.483625,19.847566,65.309162,2.790179,6.136506,6.544817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.896740,32.000000,32.000000,37.024387,37.331027,86.160592,91.531646,43.436074,38.126582
49.786165,59.939997,139.032848,137.054756,90.987194,101.252714,61.000670,13.011534,134.456740,14.019815,31.927280,51.202755,32.031320,139.106178,32.028980,135.229498,32.010620,133.263148,-0.000900,0.010274,32.000000,-236.996486,134.055980,-0.197483,24.682913,0.701218,552116.422527,0.486524,19.857761,65.304025,2.790937,10.980122,7.329386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.838799,32.000000,32.000000,37.024387,37.338470,86.184018,91.531646,43.436608,38.126582
49.781433,59.946065,138.966392,137.058100,90.912043,101.237510,61.069464,13.011196,134.444223,14.019094,31.927280,51.192901,32.031320,139.090429,32.028980,135.217352,32.010620,133.248173,-0.000900,0.010274,32.000000,-236.996867,134.043190,-0.197511,24.679080,0.701416,552089.909320,0.486474,19.875280,65.294111,2.792032,6.527104,9.053647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739378,32.000000,32.000000,37.024387,37.357547,86.205707,91.531646,43.436867,38.126582
49.779014,59.954627,138.921521,137.061454,90.788239,101.237520,60.676043,13.013924,134.436452,14.017900,31.927280,51.190486,32.031320,139.079742,32.028980,135.209386,32.010620,133.235035,-0.000899,0.010247,32.000000,-236.994019,134.033346,-0.197207,24.676600,0.701627,552069.181331,0.482525,19.893594,65.287111,2.792600,16.413616,7.310682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.814903,32.000000,32.000000,37.024387,37.304758,86.214625,91.531646,43.437372,38.126582
49.782906,59.967822,139.042262,137.067399,90.639186,101.218641,60.578458,13.016641,134.422551,14.018424,31.927280,51.186845,32.031320,139.071803,32.028980,135.197806,32.010620,133.222182,-0.000900,0.010260,32.000000,-236.991273,134.021776,-0.197047,24.678238,0.701383,551996.319934,0.481967,19.904561,65.279758,2.791531,9.885919,7.206261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.825997,32.000000,32.000000,37.024387,37.329325,86.230208,91.531646,43.438228,38.126582
49.782479,59.974741,138.960376,137.072041,90.663339,101.214579,60.895736,13.013677,134.407692,14.019179,31.927280,51.182163,32.031320,139.060254,32.028980,135.180743,32.010620,133.209980,-0.000900,0.010289,32.000000,-236.994253,134.005659,-0.196743,24.684060,0.701287,552007.957851,0.485129,19.915627,65.273305,2.790765,9.167088,7.101922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715145,32.000000,32.000000,37.024387,37.337676,86.229427,91.531646,43.438820,38.126582
49.782761,59.975513,138.960976,137.075621,90.706219,101.206432,60.474306,13.014360,134.396740,14.018414,31.927280,51.178356,32.031320,139.048784,32.028980,135.162536,32.010620,133.201699,-0.000901,0.010289,32.000000,-236.993541,133.995884,-0.196413,24.692136,0.701675,551920.610040,0.485795,19.924794,65.266990,2.792972,13.283911,7.497384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763602,32.000000,32.000000,37.024387,37.291544,86.211638,91.531646,43.438811,38.126582
49.792666,59.977884,139.077924,137.076598,90.779568,101.202432,60.713532,13.012234,134.384221,14.018448,31.927280,51.176662,32.031320,139.039322,32.028980,135.147241,32.010620,133.188036,-0.000901,0.010263,32.000000,-236.995906,133.983439,-0.196142,24.696518,0.701096,551907.718519,0.483258,19.932153,65.260996,2.791351,3.910955,13.874687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793780,32.000000,32.000000,37.024387,37.355124,86.194252,91.531646,43.438991,38.126582
49.784528,59.974862,138.856017,137.076498,90.756535,101.210741,60.704305,13.011886,134.375854,14.017372,31.927280,51.174836,32.031320,139.030371,32.028980,135.132941,32.010620,133.174217,-0.000900,0.010297,32.000000,-236.996389,133.971696,-0.196114,24.698690,0.700812,551864.184403,0.486584,19.932634,65.256928,2.791347,11.976256,13.427458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680451,32.000000,32.000000,37.024387,37.268649,86.194636,91.531646,43.438767,38.126582
49.768434,59.973729,138.944934,137.075172,90.808353,101.218709,60.917946,13.005123,134.357869,14.015659,31.927280,51.167766,32.031320,139.017840,32.028980,135.116467,32.010620,133.152898,-0.000901,0.010312,32.000000,-237.003169,133.951487,-0.196162,24.698152,0.701083,551841.130014,0.484545,19.924749,65.250216,2.793141,5.425572,13.013119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694080,32.000000,32.000000,37.024387,37.299083,86.259878,91.531646,43.438592,38.126582
49.750921,59.972584,138.899574,137.073952,90.786865,101.210505,60.755198,12.990999,134.326232,14.014391,31.927280,51.147958,32.031320,138.986320,32.028980,135.087723,32.010620,133.122690,-0.000900,0.010342,32.000000,-237.017321,133.922741,-0.196391,24.694618,0.700103,551886.054258,0.484742,19.930152,65.243426,2.789140,12.103525,7.676901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798680,32.000000,32.000000,37.024387,37.295494,86.309999,91.531646,43.438408,38.126582
49.736258,59.977500,138.750763,137.074303,90.646026,101.194123,60.605612,12.989194,134.308567,14.013034,31.927280,51.138902,32.031320,138.966319,32.028980,135.066988,32.010620,133.108269,-0.000900,0.010322,32.000000,-237.019038,133.905949,-0.196367,24.690694,0.700864,551934.378885,0.483250,19.945686,65.232950,2.791829,6.395613,5.914724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718632,32.000000,32.000000,37.024387,37.204606,86.377564,91.531646,43.438630,38.126582
49.728191,59.993069,138.618403,137.075891,90.540983,101.169495,60.896510,12.986470,134.282795,14.012447,31.927280,51.129290,32.031320,138.942526,32.028980,135.036310,32.010620,133.087843,-0.000902,0.010333,32.000000,-237.021847,133.882736,-0.196860,24.689502,0.700954,551895.841242,0.484691,19.962683,65.218106,2.791900,6.243084,7.975760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667429,32.000000,32.000000,37.024387,37.103075,86.432404,91.531646,43.439657,38.126582
49.718269,60.002947,138.536776,137.077348,90.351368,101.165199,60.707480,12.988991,134.263646,14.011310,31.927280,51.122546,32.031320,138.922216,32.028980,135.021546,32.010620,133.072183,-0.000904,0.010327,32.000000,-237.019297,133.870073,-0.196709,24.687639,0.700454,551819.396332,0.485973,19.982791,65.211017,2.789731,13.504951,12.164991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761655,32.000000,32.000000,37.024387,37.029497,86.457455,91.531646,43.440503,38.126582
49.705610,60.015535,138.582550,137.081059,90.211705,101.140443,60.403210,12.981900,134.230462,14.010087,31.927280,51.108662,32.031320,138.886302,32.028980,134.984990,32.010620,133.041814,-0.000904,0.010343,32.000000,-237.026528,133.840168,-0.196695,24.683460,0.699819,551708.334929,0.483640,20.006721,65.200977,2.787522,29.623128,10.369128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752154,32.000000,32.000000,37.024387,37.095878,86.529284,91.531646,43.441447,38.126582
49.699917,60.024053,138.639020,137.084795,90.197754,101.119825,60.687200,12.976996,134.202167,14.008311,31.927280,51.100987,32.031320,138.862252,32.028980,134.955191,32.010620,133.012492,-0.000905,0.010331,32.000000,-237.031393,133.817599,-0.196687,24.676750,0.699614,551702.205472,0.485244,20.026880,65.193278,2.786436,2.889618,7.124616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691559,32.000000,32.000000,37.024387,37.061712,86.558820,91.531646,43.442183,38.126582
49.690437,60.034005,138.593209,137.088066,90.236021,101.095339,60.578364,12.971052,134.171728,14.005584,31.927280,51.091450,32.031320,138.829716,32.028980,134.925541,32.010620,132.983133,-0.000903,0.010340,32.000000,-237.037068,133.786229,-0.196772,24.664857,0.700013,551589.245720,0.487722,20.052590,65.178347,2.788067,9.733836,16.153455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778637,32.000000,32.000000,37.024387,37.051845,86.606596,91.531646,43.442979,38.126582
49.686298,60.038215,138.500337,137.089551,90.289381,101.058835,60.829117,12.974398,134.159231,14.004242,31.927280,51.096100,32.031320,138.817290,32.028980,134.910579,32.010620,132.970032,-0.000902,0.010324,32.000000,-237.033711,133.769354,-0.196520,24.655627,0.700442,551489.746069,0.485412,20.067011,65.163928,2.789522,15.655541,7.286456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786404,32.000000,32.000000,37.024387,36.987596,86.643163,91.531646,43.443524,38.126582
49.693519,60.035536,138.523835,137.089776,90.349223,101.034314,60.582596,12.981936,134.148820,14.004007,31.927280,51.100881,32.031320,138.805647,32.028980,134.902101,32.010620,132.958381,-0.000902,0.010272,32.000000,-237.026270,133.756471,-0.196767,24.650861,0.700552,551373.391899,0.486281,20.086793,65.149488,2.789132,13.441180,6.664388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.699039,32.000000,32.000000,37.024387,36.996654,86.641144,91.531646,43.443473,38.126582
49.692518,60.031005,138.575423,137.090138,90.432211,101.021743,60.374675,12.982123,134.136777,14.003868,31.927280,51.097660,32.031320,138.790765,32.028980,134.890397,32.010620,132.943573,-0.000901,0.010238,32.000000,-237.026227,133.743972,-0.196651,24.654734,0.700173,551181.623918,0.484152,20.095296,65.143044,2.787496,9.723886,7.670291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767591,32.000000,32.000000,37.024387,37.019309,86.644520,91.531646,43.443212,38.126582
49.676490,60.024086,138.459319,137.091793,90.567715,101.012757,60.557657,12.980559,134.117271,14.002407,31.927280,51.096619,32.031320,138.776261,32.028980,134.871407,32.010620,132.927151,-0.000900,0.010228,32.000000,-237.027781,133.727632,-0.196405,24.661281,0.700142,551041.215542,0.485923,20.085129,65.137313,2.787563,28.658161,12.925733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.821946,32.000000,32.000000,37.024387,36.976208,86.708670,91.531646,43.442739,38.126582
49.672007,60.022091,138.413956,137.093855,90.592804,100.992486,60.863492,12.974378,134.096639,14.001928,31.927280,51.085884,32.031320,138.758654,32.028980,134.853270,32.010620,132.911789,-0.000900,0.010239,32.000000,-237.034057,133.709275,-0.196426,24.662708,0.700207,550967.161455,0.487541,20.081634,65.130026,2.788658,7.565162,6.820651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.717983,32.000000,32.000000,37.024387,36.859544,86.764853,91.531646,43.442601,38.126582
49.668393,60.024020,138.465619,137.097507,90.486579,100.994823,59.177783,12.978277,134.084744,14.000566,31.927280,51.085495,32.031320,138.747185,32.028980,134.842606,32.010620,132.906825,-0.000898,0.010260,32.000000,-237.030121,133.698913,-0.196253,24.658628,0.699619,550915.420156,0.486188,20.091338,65.121948,2.787220,7.786247,17.670077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727179,32.000000,32.000000,37.024387,36.912807,86.782665,91.531646,43.442733,38.126582
49.674295,60.029147,138.458200,137.101973,90.442036,100.975692,60.688730,12.985253,134.082341,13.998757,31.927280,51.093835,32.031320,138.741309,32.028980,134.840761,32.010620,132.904120,-0.000899,0.010254,32.000000,-237.023127,133.696183,-0.196294,24.653015,0.699281,550804.215090,0.483693,20.093993,65.114388,2.786559,6.817784,6.451195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815101,32.000000,32.000000,37.024387,36.892202,86.817812,91.531646,43.443131,38.126582
49.671932,60.035017,138.517778,137.107178,90.368031,100.959420,58.918398,12.990988,134.074949,13.998273,31.927280,51.098069,32.031320,138.730272,32.028980,134.839478,32.010620,132.898885,-0.000897,0.010251,32.000000,-237.017414,133.693356,-0.196209,24.641645,0.699732,550821.065614,0.497525,20.099669,65.111945,2.787801,14.245987,7.282874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752502,32.000000,32.000000,37.024387,36.910330,86.814143,91.531646,43.443712,38.126582
49.674807,60.033940,138.631145,137.109992,90.300096,100.963425,60.902472,12.996499,134.069402,13.998081,31.927280,51.095687,32.031320,138.729365,32.028980,134.837919,32.010620,132.897160,-0.000897,0.010261,32.000000,-237.011897,133.688341,-0.196128,24.631425,0.699632,550720.847993,0.484990,20.098677,65.110615,2.787321,3.178436,8.604615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.754424,32.000000,32.000000,37.024387,37.015168,86.835506,91.531646,43.443750,38.126582
49.667007,60.038045,138.767038,137.113911,90.317849,100.938983,59.525625,12.994682,134.053503,13.997284,31.927280,51.087739,32.031320,138.718062,32.028980,134.828422,32.010620,132.885125,-0.000898,0.010224,32.000000,-237.013622,133.676108,-0.196428,24.623205,0.700187,550640.811463,0.499515,20.106996,65.108039,2.788653,8.121185,6.619896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.869130,32.000000,32.000000,37.024387,37.014901,86.880028,91.531646,43.444077,38.126582
49.672083,60.040842,138.556457,137.118723,90.330719,100.926803,60.203193,13.001238,134.052884,13.996877,31.927280,51.089678,32.031320,138.713348,32.028980,134.827769,32.010620,132.888528,-0.000899,0.010237,32.000000,-237.007076,133.678336,-0.196378,24.618521,0.701031,550659.987644,0.483229,20.102938,65.107190,2.790774,16.777975,11.077061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.821648,32.000000,32.000000,37.024387,36.963362,86.860511,91.531646,43.444437,38.126582
49.679651,60.044299,138.626348,137.125415,90.296791,100.926871,60.153970,13.005925,134.045928,13.997365,31.927280,51.089092,32.031320,138.707667,32.028980,134.821532,32.010620,132.887945,-0.000899,0.010202,32.000000,-237.002225,133.680719,-0.196392,24.619231,0.701901,550535.461603,0.494378,20.115134,65.101268,2.793948,15.306775,9.501527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711822,32.000000,32.000000,37.024387,36.913008,86.874843,91.531646,43.444745,38.126582
49.687235,60.049215,138.690614,137.131904,90.310445,100.926892,60.630772,13.006439,134.038511,13.996737,31.927280,51.090301,32.031320,138.704207,32.028980,134.817382,32.010620,132.880342,-0.000900,0.010209,32.000000,-237.001630,133.672981,-0.196446,24.621134,0.700822,550470.462186,0.488703,20.112665,65.102942,2.789423,14.753237,9.651533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786166,32.000000,32.000000,37.024387,36.982908,86.868580,91.531646,43.445256,38.126582
49.695128,60.049624,138.782338,137.139713,90.275087,100.939133,60.369787,13.014125,134.040748,13.994829,31.927280,51.099645,32.031320,138.706864,32.028980,134.820321,32.010620,132.880628,-0.000900,0.010201,32.000000,-236.993991,133.674350,-0.196397,24.622652,0.701044,550472.041186,0.489026,20.108274,65.102656,2.790405,7.408282,6.922753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794192,32.000000,32.000000,37.024387,37.014613,86.874078,91.531646,43.445569,38.126582
49.703011,60.043772,138.832772,137.142861,90.359837,100.935180,59.028173,13.014357,134.034787,13.993919,31.927280,51.100425,32.031320,138.703731,32.028980,134.815870,32.010620,132.877422,-0.000899,0.010186,32.000000,-236.993776,133.667379,-0.196620,24.621355,0.701191,550475.261744,0.485105,20.105324,65.098913,2.791273,11.809116,8.313357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704451,32.000000,32.000000,37.024387,37.014409,86.847244,91.531646,43.445228,38.126582
49.714569,60.034841,138.581986,137.142360,90.457542,100.935427,59.531858,13.021692,134.039245,13.993678,31.927280,51.107283,32.031320,138.709519,32.028980,134.822768,32.010620,132.884603,-0.000900,0.010174,32.000000,-236.986363,133.667845,-0.196941,24.620752,0.701572,550539.102496,0.487177,20.097548,65.099054,2.792675,11.528030,12.035711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.748093,32.000000,32.000000,37.024387,36.951638,86.825847,91.531646,43.444690,38.126582
49.713952,60.030629,138.488006,137.141488,90.487591,100.943728,59.687416,13.026400,134.041199,13.992795,31.927280,51.114411,32.031320,138.711356,32.028980,134.828055,32.010620,132.890067,-0.000901,0.010184,32.000000,-236.981702,133.667979,-0.197291,24.623651,0.701692,550506.440777,0.498136,20.083522,65.097475,2.793247,8.198847,6.294154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779108,32.000000,32.000000,37.024387,36.842481,86.839838,91.531646,43.444352,38.126582
49.720524,60.025732,138.588772,137.141655,90.469447,100.943710,59.469665,13.034431,134.048550,13.993592,31.927280,51.122974,32.031320,138.718641,32.028980,134.835752,32.010620,132.899526,-0.000903,0.010186,32.000000,-236.973819,133.674595,-0.197562,24.632688,0.700266,550491.046369,0.493785,20.062610,65.101010,2.787553,11.980995,11.675124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684173,32.000000,32.000000,37.024387,36.831517,86.827886,91.531646,43.444109,38.126582
49.722507,60.017860,138.674098,137.140666,90.549387,100.959882,60.675973,13.030325,134.039932,13.993712,31.927280,51.116816,32.031320,138.716384,32.028980,134.836585,32.010620,132.894585,-0.000905,0.010173,32.000000,-236.978031,133.672853,-0.197521,24.644621,0.699775,550531.082332,0.492539,20.059037,65.103700,2.785697,30.116930,10.727258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701969,32.000000,32.000000,37.024387,36.892594,86.842329,91.531646,43.443598,38.126582
49.710975,60.004494,138.530746,137.137217,90.443410,100.960008,60.700819,13.020605,134.026508,13.992262,31.927280,51.101322,32.031320,138.707111,32.028980,134.825749,32.010620,132.880519,-0.000907,0.010220,32.000000,-236.987587,133.658049,-0.197202,24.651374,0.699908,550521.698726,0.494265,20.047329,65.108354,2.787355,1.557021,9.156535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791526,32.000000,32.000000,37.024387,36.867650,86.882585,91.531646,43.442596,38.126582
49.697167,59.999999,138.545858,137.134442,90.376511,100.964031,60.330004,13.016628,134.014190,13.990252,31.927280,51.090574,32.031320,138.698806,32.028980,134.815425,32.010620,132.873248,-0.000906,0.010221,32.000000,-236.991505,133.649215,-0.197211,24.650136,0.700057,550598.736321,0.484484,20.037401,65.105923,2.788960,12.878027,9.826049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712177,32.000000,32.000000,37.024387,36.804576,86.928680,91.531646,43.442184,38.126582
49.697720,60.000062,138.470973,137.133227,90.398920,100.963926,60.191809,13.011966,134.002939,13.989735,31.927280,51.082989,32.031320,138.687991,32.028980,134.806953,32.010620,132.858563,-0.000906,0.010195,32.000000,-236.996055,133.638738,-0.197367,24.647732,0.699302,550586.996961,0.484393,20.035990,65.099000,2.786724,12.329217,7.148452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696681,32.000000,32.000000,37.024387,36.782452,86.974660,91.531646,43.442217,38.126582
49.700641,59.994053,138.575220,137.132820,90.368057,100.976075,60.776713,13.012978,134.000564,13.989636,31.927280,51.085720,32.031320,138.688375,32.028980,134.803569,32.010620,132.853696,-0.000904,0.010175,32.000000,-236.994902,133.636182,-0.197700,24.647838,0.699652,550609.112803,0.487533,20.045808,65.095421,2.787802,13.592050,11.395840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797878,32.000000,32.000000,37.024387,36.838475,86.966955,91.531646,43.441818,38.126582
49.695236,59.984259,138.325320,137.131628,90.441947,100.983130,60.741226,13.009149,133.992426,13.988366,31.927280,51.084194,32.031320,138.678344,32.028980,134.793588,32.010620,132.843676,-0.000902,0.010195,32.000000,-236.998775,133.630368,-0.197717,24.647293,0.699338,550607.671466,0.488646,20.045299,65.088194,2.786264,13.858696,13.678192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738338,32.000000,32.000000,37.024387,36.698616,86.988716,91.531646,43.441038,38.126582
49.700604,59.976612,138.142756,137.129714,90.395180,100.983159,59.328859,13.005753,133.982792,13.988298,31.927280,51.075248,32.031320,138.664950,32.028980,134.786052,32.010620,132.832052,-0.000902,0.010206,32.000000,-237.002183,133.623741,-0.197661,24.644892,0.699886,550664.784230,0.483962,20.036260,65.085799,2.788198,2.394747,9.417122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650929,32.000000,32.000000,37.024387,36.577612,86.986830,91.531646,43.440409,38.126582
49.697487,59.966390,138.102202,137.126939,90.347023,100.983025,60.615089,13.004148,133.974474,13.986852,31.927280,51.070714,32.031320,138.655360,32.028980,134.777741,32.010620,132.819496,-0.000904,0.010209,32.000000,-237.003753,133.613852,-0.197673,24.641708,0.698769,550692.819624,0.484324,20.032072,65.080865,2.783472,29.707909,18.165953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719907,32.000000,32.000000,37.024387,36.514133,87.023581,91.531646,43.439584,38.126582
49.686448,59.958847,137.836095,137.125053,90.361023,100.966722,59.673254,13.003074,133.968043,13.985770,31.927280,51.066030,32.031320,138.644103,32.028980,134.769165,32.010620,132.810359,-0.000905,0.010260,32.000000,-237.004732,133.608362,-0.197987,24.643360,0.697820,550680.623650,0.495785,20.018859,65.075143,2.779499,21.568027,8.759422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.708158,32.000000,32.000000,37.024387,36.379016,87.074845,91.531646,43.438894,38.126582
49.687933,59.956583,137.682299,137.124384,90.325117,100.966580,60.648270,13.002254,133.961332,13.984524,31.927280,51.063735,32.031320,138.635228,32.028980,134.761458,32.010620,132.806115,-0.000907,0.010290,32.000000,-237.005630,133.604044,-0.198071,24.651132,0.697739,550667.889713,0.485284,20.011868,65.068961,2.778857,18.157832,11.740681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607126,32.000000,32.000000,37.024387,36.182577,87.094089,91.531646,43.438567,38.126582
49.682801,59.950637,137.718294,137.122701,90.348950,100.958741,60.531121,12.999323,133.952029,13.984657,31.927280,51.067266,32.031320,138.628946,32.028980,134.749041,32.010620,132.797824,-0.000906,0.010295,32.000000,-237.008607,133.598521,-0.198156,24.662298,0.696411,550573.961357,0.492975,20.015773,65.064463,2.774119,28.937311,6.288644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656407,32.000000,32.000000,37.024387,36.129509,87.121012,91.531646,43.438060,38.126582
49.685209,59.939761,137.812740,137.118492,90.312501,100.950524,59.839292,13.000600,133.956825,13.982991,31.927280,51.070518,32.031320,138.633931,32.028980,134.751920,32.010620,132.800502,-0.000908,0.010300,32.000000,-237.007396,133.596740,-0.198212,24.666284,0.695392,550569.576826,0.485030,20.011968,65.062373,2.770940,11.621928,9.435637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.713668,32.000000,32.000000,37.024387,36.232182,87.129749,91.531646,43.437202,38.126582
49.674167,59.925384,137.783648,137.112566,90.334632,100.950382,60.632341,12.994733,133.953877,13.983467,31.927280,51.067660,32.031320,138.628458,32.028980,134.746877,32.010620,132.797229,-0.000908,0.010341,32.000000,-237.013358,133.591557,-0.198448,24.665831,0.695270,550521.300772,0.485978,20.011343,65.058291,2.771951,16.476085,10.751889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628794,32.000000,32.000000,37.024387,36.190042,87.176434,91.531646,43.435960,38.126582
49.677687,59.912882,137.764045,137.106008,90.403056,100.949842,60.923868,12.991758,133.953752,13.984841,31.927280,51.058496,32.031320,138.628830,32.028980,134.744651,32.010620,132.798165,-0.000908,0.010359,32.000000,-237.016228,133.590331,-0.198043,24.660120,0.695514,550461.218854,0.491517,19.997970,65.059610,2.773718,7.097502,6.640745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681270,32.000000,32.000000,37.024387,36.060204,87.209979,91.531646,43.434707,38.126582
49.665076,59.909016,137.480695,137.104957,90.435230,100.937719,60.262212,12.989214,133.956737,13.985512,31.927280,51.059561,32.031320,138.629783,32.028980,134.743606,32.010620,132.799304,-0.000908,0.010362,32.000000,-237.018759,133.597610,-0.197748,24.657595,0.695528,550446.489212,0.485187,19.995045,65.057999,2.773749,9.438531,10.707564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764534,32.000000,32.000000,37.024387,35.937988,87.255733,91.531646,43.434154,38.126582
49.664613,59.904820,137.526841,137.105801,90.474341,100.957933,60.825583,12.991353,133.964643,13.985884,31.927280,51.062269,32.031320,138.638730,32.028980,134.750760,32.010620,132.805154,-0.000908,0.010321,32.000000,-237.016569,133.609850,-0.197636,24.657463,0.695508,550425.656824,0.482809,19.978892,65.058460,2.773157,18.455115,9.572370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679182,32.000000,32.000000,37.024387,35.872958,87.263950,91.531646,43.433566,38.126582
49.670329,59.899308,137.614666,137.106331,90.466423,100.949795,59.400814,12.997998,133.977396,13.986901,31.927280,51.067813,32.031320,138.648656,32.028980,134.760501,32.010620,132.815150,-0.000910,0.010332,32.000000,-237.010046,133.623999,-0.197073,24.657303,0.694263,550360.032539,0.488183,19.988107,65.059020,2.768156,11.453005,10.221391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651368,32.000000,32.000000,37.024387,35.888875,87.289525,91.531646,43.432986,38.126582
