OSU 80 Ton Compressor Load Stand
49.666047,59.896417,137.549036,137.106269,90.459913,100.961880,60.629661,12.992502,133.978973,13.986779,31.927280,51.060137,32.031320,138.646895,32.028980,134.759526,32.010620,132.817251,-0.000909,0.010347,32.000000,-237.015638,133.631062,-0.197108,24.657476,0.694640,550464.962921,0.483758,19.984391,65.061900,2.769111,8.189166,14.198498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764339,32.000000,32.000000,37.024387,35.825327,87.322663,91.531646,43.432412,38.126582
49.671481,59.898629,137.609607,137.107662,90.435592,100.961736,60.823895,12.995846,133.990895,13.987803,31.927280,51.070272,32.031320,138.653543,32.028980,134.766929,32.010620,132.826777,-0.000910,0.010362,32.000000,-237.012189,133.644558,-0.197555,24.656649,0.694922,550410.877493,0.495251,19.972950,65.066823,2.770561,7.445307,9.478735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719477,32.000000,32.000000,37.024387,35.786784,87.308097,91.531646,43.432281,38.126582
49.685252,59.899978,137.726764,137.109292,90.478946,100.969728,60.491806,12.997593,134.008404,13.988579,31.927280,51.081314,32.031320,138.663876,32.028980,134.781447,32.010620,132.835227,-0.000908,0.010308,32.000000,-237.010501,133.660612,-0.197707,24.655232,0.694735,550474.868430,0.485314,19.974502,65.067856,2.769478,30.093752,9.621456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639167,32.000000,32.000000,37.024387,35.869420,87.292200,91.531646,43.432253,38.126582
49.705988,59.892905,137.622186,137.108147,90.426593,100.982115,60.668645,13.006401,134.033301,13.990540,31.927280,51.096752,32.031320,138.689787,32.028980,134.807774,32.010620,132.856250,-0.000906,0.010308,32.000000,-237.001772,133.687209,-0.197858,24.652495,0.694984,550474.594576,0.483708,19.971076,65.072547,2.770395,15.783130,16.305540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.735032,32.000000,32.000000,37.024387,35.759408,87.248994,91.531646,43.431483,38.126582
49.713916,59.889965,137.572975,137.106152,90.426483,100.986146,59.676930,13.012150,134.058932,13.991469,31.927280,51.108315,32.031320,138.708104,32.028980,134.826206,32.010620,132.880785,-0.000905,0.010307,32.000000,-236.996023,133.709946,-0.197958,24.649470,0.695453,550513.888945,0.486255,19.958142,65.076707,2.771985,9.931962,10.718517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.699463,32.000000,32.000000,37.024387,35.697632,87.246614,91.531646,43.430940,38.126582
49.743811,59.882920,137.657243,137.103556,90.378989,100.994067,60.547617,13.022465,134.091295,13.992668,31.927280,51.127850,32.031320,138.733593,32.028980,134.859481,32.010620,132.910440,-0.000907,0.010342,32.000000,-236.985777,133.742310,-0.197937,24.647256,0.694753,550563.083669,0.484666,19.929570,65.087055,2.768724,9.490154,15.687407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606836,32.000000,32.000000,37.024387,35.629120,87.150422,91.531646,43.430158,38.126582
49.748083,59.877790,137.680657,137.101015,90.447030,100.986015,60.892698,13.026086,134.113126,13.994399,31.927280,51.136167,32.031320,138.753484,32.028980,134.884301,32.010620,132.932227,-0.000908,0.010288,32.000000,-236.982125,133.758134,-0.197909,24.648406,0.694484,550578.448160,0.492650,19.918411,65.099131,2.767293,7.245237,11.088570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688031,32.000000,32.000000,37.024387,35.642243,87.146298,91.531646,43.429501,38.126582
49.752550,59.874163,137.834916,137.098513,90.603256,100.986057,60.379062,13.021829,134.132733,13.996078,31.927280,51.137578,32.031320,138.780187,32.028980,134.904791,32.010620,132.958914,-0.000907,0.010251,32.000000,-236.986465,133.781132,-0.198383,24.657486,0.694539,550599.297515,0.485274,19.880385,65.113726,2.767324,13.789302,7.496920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753438,32.000000,32.000000,37.024387,35.705947,87.128610,91.531646,43.428851,38.126582
49.757396,59.873242,137.830967,137.098034,90.702616,100.994398,60.549150,13.018284,134.152175,13.999468,31.927280,51.142193,32.031320,138.803559,32.028980,134.926929,32.010620,132.976658,-0.000907,0.010187,32.000000,-236.990023,133.800596,-0.198435,24.669027,0.694489,550546.812602,0.482433,19.870828,65.124445,2.767557,7.276768,11.152002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672023,32.000000,32.000000,37.024387,35.755293,87.130874,91.531646,43.428465,38.126582
49.764738,59.871533,138.040981,137.098619,90.744937,101.010512,60.583760,13.013148,134.178325,14.002212,31.927280,51.149108,32.031320,138.833320,32.028980,134.957102,32.010620,133.004694,-0.000906,0.010109,32.000000,-236.995339,133.825753,-0.198359,24.682437,0.694934,550541.046758,0.486485,19.862574,65.137574,2.770409,2.117318,6.960265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704432,32.000000,32.000000,37.024387,35.765576,87.096260,91.531646,43.428046,38.126582
49.771742,59.868698,138.143778,137.099048,90.765995,101.022734,60.684605,13.015565,134.210950,14.003928,31.927280,51.164458,32.031320,138.862764,32.028980,134.986350,32.010620,133.034884,-0.000904,0.010106,32.000000,-236.992822,133.855240,-0.198078,24.688095,0.694565,550583.184112,0.485105,19.856633,65.146304,2.770060,10.321838,14.345509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749887,32.000000,32.000000,37.024387,35.824855,87.084705,91.531646,43.427493,38.126582
49.783901,59.871080,138.186835,137.100377,90.694590,101.047147,60.752443,13.012039,134.245674,14.005053,31.927280,51.174428,32.031320,138.898117,32.028980,135.022696,32.010620,133.066884,-0.000904,0.010089,32.000000,-236.996290,133.881622,-0.197905,24.689395,0.695231,550665.574200,0.484824,19.847321,65.160092,2.773871,9.003902,9.600845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644774,32.000000,32.000000,37.024387,35.895091,87.047275,91.531646,43.427300,38.126582
49.788888,59.871149,138.179901,137.101461,90.776384,101.067353,60.469499,13.010812,134.274989,14.006762,31.927280,51.187585,32.031320,138.929368,32.028980,135.051372,32.010620,133.095264,-0.000904,0.010071,32.000000,-236.997469,133.908592,-0.197695,24.693047,0.695547,550726.126905,0.483999,19.837229,65.174940,2.775546,11.830064,11.963399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643206,32.000000,32.000000,37.024387,35.868603,87.037045,91.531646,43.427078,38.126582
49.814150,59.868714,138.222793,137.102971,90.771013,101.092154,60.667237,13.019694,134.323942,14.008193,31.927280,51.214861,32.031320,138.982484,32.028980,135.102742,32.010620,133.137594,-0.000903,0.010046,32.000000,-236.988686,133.959360,-0.197682,24.700630,0.695706,550856.992639,0.483448,19.827020,65.190674,2.775733,9.566983,9.027422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760653,32.000000,32.000000,37.024387,35.787543,86.953900,91.531646,43.426632,38.126582
49.831707,59.861422,138.129837,137.104038,90.740171,101.128813,60.827869,13.020939,134.359346,14.010516,31.927280,51.232375,32.031320,139.019461,32.028980,135.138619,32.010620,133.166639,-0.000903,0.010061,32.000000,-236.987519,133.994583,-0.198115,24.708404,0.695631,550965.754228,0.485754,19.821925,65.204624,2.775316,13.042976,7.947412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700872,32.000000,32.000000,37.024387,35.771122,86.878238,91.531646,43.425819,38.126582
49.858373,59.854242,138.215062,137.104046,90.750232,101.169406,60.451341,13.027201,134.406775,14.012333,31.927280,51.254288,32.031320,139.071682,32.028980,135.190357,32.010620,133.213717,-0.000903,0.010000,32.000000,-236.981161,134.034384,-0.198207,24.714000,0.695405,551086.667231,0.484017,19.793342,65.225430,2.774770,7.655963,11.510165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660808,32.000000,32.000000,37.024387,35.771942,86.792261,91.531646,43.424848,38.126582
49.870061,59.849266,138.278902,137.103873,90.713705,101.181581,60.281516,13.024942,134.440720,14.013753,31.927280,51.266453,32.031320,139.104462,32.028980,135.224859,32.010620,133.247345,-0.000903,0.009991,32.000000,-236.983451,134.064699,-0.198217,24.714560,0.694684,551269.941106,0.482717,19.767880,65.239702,2.771927,15.617885,11.792768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777042,32.000000,32.000000,37.024387,35.819119,86.735349,91.531646,43.424145,38.126582
49.882826,59.844902,138.381481,137.103846,90.898003,101.230491,60.456972,13.015668,134.480488,14.016466,31.927280,51.279320,32.031320,139.141539,32.028980,135.263410,32.010620,133.284432,-0.000900,0.009999,32.000000,-236.992541,134.096986,-0.198404,24.713104,0.694794,551470.074361,0.485624,19.733113,65.262832,2.772153,8.986584,15.925655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785971,32.000000,32.000000,37.024387,35.851273,86.667696,91.531646,43.423379,38.126582
49.887806,59.835414,138.507009,137.103322,90.815047,101.262804,60.873797,13.006968,134.505762,14.019138,31.927280,51.283614,32.031320,139.172084,32.028980,135.294051,32.010620,133.311331,-0.000901,0.009983,32.000000,-237.001149,134.120865,-0.198128,24.711773,0.694995,551525.483572,0.486919,19.716050,65.279351,2.772784,12.432221,20.470726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.707574,32.000000,32.000000,37.024387,35.900808,86.651637,91.531646,43.422394,38.126582
49.890461,59.826932,138.423808,137.102996,90.777467,101.295526,60.845000,12.994060,134.533008,14.022307,31.927280,51.282730,32.031320,139.204880,32.028980,135.326448,32.010620,133.339680,-0.000901,0.009981,32.000000,-237.014019,134.145061,-0.197893,24.710181,0.695673,551780.736045,0.485598,19.698487,65.297563,2.774131,9.552170,13.933465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802325,32.000000,32.000000,37.024387,35.912885,86.622738,91.531646,43.421256,38.126582
49.889968,59.828218,138.190960,137.104336,90.827801,101.316026,60.562108,12.996034,134.562074,14.025025,31.927280,51.289357,32.031320,139.237963,32.028980,135.358044,32.010620,133.373164,-0.000903,0.010013,32.000000,-237.012007,134.176220,-0.198146,24.708930,0.696460,551942.934577,0.482362,19.683851,65.310770,2.776370,6.465654,8.003539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.850742,32.000000,32.000000,37.024387,35.732155,86.615998,91.531646,43.420845,38.126582
49.892848,59.843583,138.305132,137.110939,91.036523,101.332140,60.650079,12.992420,134.590768,14.027550,31.927280,51.295008,32.031320,139.265291,32.028980,135.385624,32.010620,133.401581,-0.000905,0.010031,32.000000,-237.015700,134.199373,-0.198362,24.710641,0.696249,552108.983533,0.482707,19.672624,65.324687,2.774555,7.076071,10.951289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.751497,32.000000,32.000000,37.024387,35.734989,86.575151,91.531646,43.421416,38.126582
49.918322,59.855347,138.592617,137.118539,91.063614,101.353151,60.288964,13.001130,134.621625,14.030141,31.927280,51.310202,32.031320,139.300714,32.028980,135.420253,32.010620,133.430010,-0.000907,0.010051,32.000000,-237.007030,134.232054,-0.198357,24.712863,0.695281,552222.620721,0.485067,19.674421,65.341123,2.769915,9.262535,12.846340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.805807,32.000000,32.000000,37.024387,35.842369,86.492284,91.531646,43.422029,38.126582
49.918697,59.867846,138.742333,137.128148,91.215996,101.381679,60.998726,12.993492,134.638318,14.031733,31.927280,51.309165,32.031320,139.316281,32.028980,135.436720,32.010620,133.449021,-0.000909,0.010049,32.000000,-237.014773,134.247154,-0.198327,24.715966,0.695900,552330.075497,0.484429,19.686810,65.355070,2.772043,1.925193,6.023777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.896903,32.000000,32.000000,37.024387,36.038219,86.461479,91.531646,43.422652,38.126582
49.936196,59.872787,138.752024,137.134548,91.291595,101.410121,60.522197,12.994327,134.659008,14.033167,31.927280,51.319871,32.031320,139.339630,32.028980,135.456089,32.010620,133.471272,-0.000912,0.010090,32.000000,-237.014058,134.267307,-0.198343,24.718488,0.697039,552448.817460,0.487173,19.672244,65.369018,2.776388,30.159993,11.795566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804651,32.000000,32.000000,37.024387,35.991607,86.400261,91.531646,43.422861,38.126582
49.939912,59.868830,138.703836,137.139005,91.347650,101.450743,60.614501,12.994982,134.683233,14.034654,31.927280,51.336330,32.031320,139.362270,32.028980,135.477967,32.010620,133.487986,-0.000914,0.010112,32.000000,-237.013401,134.288614,-0.197612,24.718891,0.697911,552620.575664,0.481652,19.684357,65.378345,2.779366,7.928505,14.296877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756755,32.000000,32.000000,37.024387,35.974928,86.358311,91.531646,43.422305,38.126582
49.939268,59.861395,138.752453,137.138573,91.295422,101.466834,60.942699,12.994070,134.694763,14.034878,31.927280,51.340019,32.031320,139.372104,32.028980,135.489171,32.010620,133.501644,-0.000916,0.010155,32.000000,-237.014245,134.295978,-0.197683,24.719424,0.697813,552775.095252,0.485400,19.671216,65.389261,2.778586,15.814903,12.943225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.821129,32.000000,32.000000,37.024387,35.906182,86.323457,91.531646,43.421420,38.126582
49.943845,59.858608,138.700405,137.137654,91.345129,101.487299,60.415132,12.995183,134.708032,14.034793,31.927280,51.350696,32.031320,139.384288,32.028980,135.501166,32.010620,133.511844,-0.000916,0.010209,32.000000,-237.012980,134.309667,-0.197377,24.720984,0.697771,552989.676890,0.484810,19.663422,65.397460,2.777415,10.877708,11.414259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739665,32.000000,32.000000,37.024387,35.960232,86.303592,91.531646,43.420801,38.126582
49.957883,59.854926,138.749000,137.137066,91.386068,101.499773,59.800200,12.994742,134.714572,14.035743,31.927280,51.356187,32.031320,139.395674,32.028980,135.511007,32.010620,133.520796,-0.000918,0.010198,32.000000,-237.013336,134.314702,-0.197647,24.723774,0.698110,553067.891388,0.482273,19.656653,65.404157,2.778424,3.262592,7.991048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694836,32.000000,32.000000,37.024387,35.964726,86.253613,91.531646,43.420257,38.126582
49.955632,59.837396,138.781499,137.134247,91.322843,101.515914,61.103329,13.002921,134.734133,14.036571,31.927280,51.360006,32.031320,139.415670,32.028980,135.530321,32.010620,133.541274,-0.000915,0.010217,32.000000,-237.005088,134.338626,-0.197785,24.728667,0.697874,553173.759745,0.486530,19.649138,65.409160,2.777127,3.686358,7.450985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.816918,32.000000,32.000000,37.024387,36.003026,86.202258,91.531646,43.418690,38.126582
49.969614,59.828809,138.791516,137.133386,91.299815,101.520003,60.957396,13.004001,134.739518,14.038085,31.927280,51.355861,32.031320,139.418366,32.028980,135.536137,32.010620,133.545925,-0.000915,0.010225,32.000000,-237.003980,134.342695,-0.198045,24.735714,0.697888,553230.705806,0.491437,19.630957,65.413550,2.777319,3.984172,8.490706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815681,32.000000,32.000000,37.024387,35.973699,86.130541,91.531646,43.417494,38.126582
49.970770,59.824803,138.812852,137.135796,91.373311,101.544264,60.722144,13.005346,134.742032,14.038260,31.927280,51.352606,32.031320,139.424749,32.028980,135.537373,32.010620,133.549915,-0.000916,0.010256,32.000000,-237.002599,134.348105,-0.197956,24.744528,0.698023,553297.322034,0.481034,19.615752,65.423590,2.778095,1.575557,10.058184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.717811,32.000000,32.000000,37.024387,36.008744,86.096674,91.531646,43.416750,38.126582
49.966346,59.819640,138.898985,137.136275,91.429087,101.548269,60.717513,13.000708,134.736474,14.038524,31.927280,51.344094,32.031320,139.420002,32.028980,135.532420,32.010620,133.551320,-0.000915,0.010256,32.000000,-237.007366,134.340052,-0.197794,24.749084,0.697673,553302.131050,0.482046,19.592727,65.425873,2.777518,21.411597,6.225957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787336,32.000000,32.000000,37.024387,36.060825,86.098840,91.531646,43.415972,38.126582
49.944720,59.817007,138.949793,137.135729,91.454366,101.548379,59.106557,12.992486,134.722610,14.039231,31.927280,51.326093,32.031320,139.401744,32.028980,135.514276,32.010620,133.539977,-0.000913,0.010318,32.000000,-237.015723,134.328328,-0.197733,24.753480,0.697665,553428.572588,0.484012,19.587527,65.427827,2.777881,7.089615,13.669088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.819546,32.000000,32.000000,37.024387,36.094791,86.134092,91.531646,43.415220,38.126582
49.932759,59.821110,138.814354,137.135907,91.557153,101.548345,60.704318,12.989874,134.708819,14.039163,31.927280,51.315412,32.031320,139.389763,32.028980,135.502056,32.010620,133.530623,-0.000914,0.010367,32.000000,-237.018348,134.319925,-0.197723,24.755170,0.698051,553445.560679,0.484108,19.586931,65.428517,2.779851,7.135741,13.274414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703652,32.000000,32.000000,37.024387,36.017544,86.164751,91.531646,43.415036,38.126582
49.924217,59.824366,138.809640,137.136509,91.469730,101.536285,60.942819,12.991198,134.691290,14.038659,31.927280,51.305752,32.031320,139.380378,32.028980,135.489178,32.010620,133.517954,-0.000916,0.010377,32.000000,-237.017154,134.310949,-0.197731,24.755665,0.698514,553452.254484,0.497536,19.606633,65.422955,2.782072,9.463457,7.261481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715765,32.000000,32.000000,37.024387,35.975953,86.184635,91.531646,43.414913,38.126582
49.934656,59.826866,138.764822,137.137111,91.532693,101.516423,60.581403,12.999785,134.687357,14.038038,31.927280,51.311177,32.031320,139.378470,32.028980,135.485427,32.010620,133.514602,-0.000915,0.010402,32.000000,-237.008607,134.310543,-0.197670,24.753816,0.697991,553462.041162,0.484574,19.623091,65.418368,2.780026,17.921943,8.789569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769943,32.000000,32.000000,37.024387,36.003371,86.139879,91.531646,43.414665,38.126582
49.936815,59.829674,138.903423,137.137646,91.596841,101.500046,60.578213,13.012560,134.688848,14.036303,31.927280,51.314888,32.031320,139.375222,32.028980,135.474387,32.010620,133.512052,-0.000914,0.010383,32.000000,-236.995688,134.310663,-0.197886,24.748809,0.698008,553404.374338,0.482715,19.635172,65.412157,2.780407,21.339832,11.999398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658998,32.000000,32.000000,37.024387,35.999451,86.077812,91.531646,43.414464,38.126582
49.940615,59.832538,139.077767,137.138364,91.614778,101.491708,60.841419,13.014711,134.676955,14.035513,31.927280,51.312146,32.031320,139.366252,32.028980,135.461414,32.010620,133.502595,-0.000913,0.010403,32.000000,-236.993730,134.301609,-0.197339,24.748554,0.697544,553294.793993,0.485391,19.626889,65.410511,2.778928,11.252486,9.746592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640470,32.000000,32.000000,37.024387,36.146432,86.049387,91.531646,43.414256,38.126582
49.923328,59.830034,139.129543,137.137804,91.614747,101.495632,59.818257,13.010574,134.659464,14.035117,31.927280,51.303869,32.031320,139.351428,32.028980,135.442334,32.010620,133.486488,-0.000914,0.010389,32.000000,-236.997790,134.286079,-0.197842,24.747063,0.698239,553208.277773,0.485319,19.627467,65.409262,2.781584,8.436127,6.870850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749767,32.000000,32.000000,37.024387,36.161009,86.098017,91.531646,43.413820,38.126582
49.903050,59.820453,139.055034,137.134609,91.648615,101.478875,59.187413,13.001941,134.639092,14.034496,31.927280,51.289376,32.031320,139.329942,32.028980,135.420960,32.010620,133.470472,-0.000913,0.010374,32.000000,-237.006222,134.265575,-0.197674,24.746803,0.698998,553164.921293,0.483143,19.626404,65.404624,2.784863,7.807405,9.821390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697955,32.000000,32.000000,37.024387,36.154506,86.126465,91.531646,43.412748,38.126582
49.888490,59.811336,138.903655,137.129053,91.486825,101.454425,60.479427,12.996174,134.617403,14.034254,31.927280,51.273760,32.031320,139.311899,32.028980,135.397393,32.010620,133.453060,-0.000913,0.010391,32.000000,-237.012002,134.243333,-0.197347,24.747833,0.699588,553190.649528,0.491610,19.641761,65.396723,2.786864,9.807427,7.648821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641367,32.000000,32.000000,37.024387,36.092237,86.165523,91.531646,43.411489,38.126582
49.870831,59.811646,138.917015,137.125142,91.422536,101.434290,60.946830,12.992943,134.601981,14.032531,31.927280,51.255042,32.031320,139.290882,32.028980,135.379060,32.010620,133.436365,-0.000912,0.010359,32.000000,-237.015154,134.229002,-0.197645,24.745588,0.699409,553095.670992,0.496977,19.653133,65.388868,2.786504,14.719034,9.867494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.748196,32.000000,32.000000,37.024387,36.086271,86.215635,91.531646,43.410906,38.126582
49.867129,59.822832,138.996562,137.124849,91.377607,101.396435,60.557755,12.997737,134.589034,14.031244,31.927280,51.245307,32.031320,139.277313,32.028980,135.363232,32.010620,133.425018,-0.000910,0.010332,32.000000,-237.010191,134.214586,-0.197684,24.742511,0.698669,552956.138159,0.486387,19.659065,65.380327,2.784283,28.548491,6.876466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765419,32.000000,32.000000,37.024387,36.058257,86.233849,91.531646,43.411192,38.126582
49.873528,59.832757,138.988248,137.128184,91.368585,101.392475,60.650703,13.006152,134.585260,14.031892,31.927280,51.247007,32.031320,139.276207,32.028980,135.359546,32.010620,133.420618,-0.000907,0.010334,32.000000,-237.001808,134.210844,-0.197678,24.736967,0.698939,552854.597295,0.482750,19.677635,65.372135,2.785536,29.193462,9.395841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712824,32.000000,32.000000,37.024387,36.076116,86.215666,91.531646,43.411607,38.126582
49.875816,59.834593,138.806039,137.131856,91.376668,101.376124,59.387844,13.012236,134.581707,14.030847,31.927280,51.248754,32.031320,139.272686,32.028980,135.353498,32.010620,133.417854,-0.000908,0.010290,32.000000,-236.995750,134.205757,-0.198046,24.726668,0.699248,552664.606727,0.485724,19.692650,65.366568,2.787338,9.094541,11.486863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.831432,32.000000,32.000000,37.024387,36.007622,86.186198,91.531646,43.411468,38.126582
49.868522,59.832062,138.764028,137.133659,91.352651,101.392126,60.683847,13.016787,134.581115,14.030371,31.927280,51.246659,32.031320,139.270216,32.028980,135.351241,32.010620,133.413446,-0.000907,0.010304,32.000000,-236.991235,134.204544,-0.197807,24.717884,0.699254,552653.238885,0.484905,19.695956,65.364410,2.786814,7.573062,6.936558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.875039,32.000000,32.000000,37.024387,35.988109,86.171805,91.531646,43.410950,38.126582
49.854743,59.835445,138.803954,137.136657,91.490990,101.383830,60.573654,13.008857,134.566890,14.029843,31.927280,51.242755,32.031320,139.250030,32.028980,135.337357,32.010620,133.393586,-0.000908,0.010291,32.000000,-236.999055,134.189361,-0.197778,24.709001,0.698491,552565.521534,0.495114,19.695427,65.363054,2.783033,7.390086,11.706144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781107,32.000000,32.000000,37.024387,35.952361,86.232033,91.531646,43.410673,38.126582
49.847248,59.836044,138.885920,137.136709,91.582416,101.383825,60.765696,13.004902,134.557206,14.028613,31.927280,51.239874,32.031320,139.237533,32.028980,135.331131,32.010620,133.385626,-0.000908,0.010282,32.000000,-237.003058,134.181096,-0.197556,24.700648,0.698754,552652.631180,0.484691,19.700438,65.360891,2.782598,8.985518,7.312521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810571,32.000000,32.000000,37.024387,36.023278,86.237465,91.531646,43.410436,38.126582
49.832955,59.835043,138.875427,137.133099,91.597617,101.367815,60.857436,12.997554,134.543998,14.028710,31.927280,51.228565,32.031320,139.215138,32.028980,135.319142,32.010620,133.372395,-0.000906,0.010226,32.000000,-237.010592,134.163548,-0.197577,24.692273,0.699366,552617.936612,0.485685,19.718071,65.351146,2.784167,6.333057,13.322816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.905329,32.000000,32.000000,37.024387,36.054971,86.279742,91.531646,43.409890,38.126582
49.831430,59.840160,138.928555,137.131561,91.599050,101.347583,59.097102,13.002885,134.542239,14.029284,31.927280,51.228518,32.031320,139.213244,32.028980,135.318641,32.010620,133.370529,-0.000906,0.010235,32.000000,-237.005111,134.161246,-0.197291,24.688730,0.700135,552622.000315,0.484231,19.726423,65.347240,2.786230,24.329941,5.887709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823138,32.000000,32.000000,37.024387,36.057090,86.289272,91.531646,43.409823,38.126582
49.837766,59.847158,138.947281,137.132321,91.470362,101.323283,60.739046,13.004534,134.535530,14.029519,31.927280,51.232726,32.031320,139.210694,32.028980,135.318194,32.010620,133.363739,-0.000909,0.010197,32.000000,-237.003275,134.161702,-0.197598,24.687537,0.700425,552539.010271,0.483576,19.740211,65.340745,2.786819,7.891384,8.385120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.816622,32.000000,32.000000,37.024387,36.057637,86.265878,91.531646,43.409962,38.126582
49.843444,59.847892,139.096810,137.134759,91.389373,101.302975,61.017699,13.014711,134.544500,14.029430,31.927280,51.244894,32.031320,139.223212,32.028980,135.329913,32.010620,133.371047,-0.000908,0.010177,32.000000,-236.993009,134.167048,-0.197880,24.692701,0.700683,552436.117937,0.497904,19.746904,65.339829,2.787970,14.065433,14.421460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.917587,32.000000,32.000000,37.024387,36.184445,86.227540,91.531646,43.409769,38.126582
49.846611,59.847771,139.241987,137.138359,91.352386,101.294823,59.697879,13.016691,134.548085,14.029859,31.927280,51.249525,32.031320,139.220070,32.028980,135.332225,32.010620,133.374261,-0.000908,0.010170,32.000000,-236.990954,134.168284,-0.197808,24.699100,0.700565,552310.055905,0.484270,19.747347,65.336497,2.787992,11.217027,9.373968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.867559,32.000000,32.000000,37.024387,36.242451,86.221873,91.531646,43.409269,38.126582
49.835580,59.853222,139.138046,137.140980,91.382837,101.294587,59.531625,13.015730,134.546213,14.030334,31.927280,51.251658,32.031320,139.213500,32.028980,135.332056,32.010620,133.373891,-0.000908,0.010151,32.000000,-236.991948,134.160367,-0.198142,24.707267,0.700928,552197.818112,0.481902,19.742207,65.340085,2.790674,6.662747,6.515182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.818148,32.000000,32.000000,37.024387,36.203143,86.247438,91.531646,43.409353,38.126582
49.831558,59.859732,139.017432,137.143123,91.412629,101.294540,60.620785,13.012796,134.540033,14.029639,31.927280,51.247504,32.031320,139.210359,32.028980,135.334134,32.010620,133.373420,-0.000909,0.010142,32.000000,-236.995144,134.155808,-0.198026,24.716407,0.701357,552151.830398,0.492482,19.738810,65.341661,2.793409,7.598543,11.696072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.916543,32.000000,32.000000,37.024387,36.209158,86.260025,91.531646,43.409482,38.126582
49.825721,59.862312,138.781433,137.144767,91.415034,101.294503,59.191944,13.009659,134.541314,14.028820,31.927280,51.251290,32.031320,139.208643,32.028980,135.333678,32.010620,133.371725,-0.000907,0.010107,32.000000,-236.998111,134.155630,-0.198116,24.722427,0.700800,552162.559128,0.493983,19.755672,65.341480,2.791942,14.814414,9.321212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.891870,32.000000,32.000000,37.024387,36.043612,86.266548,91.531646,43.409454,38.126582
49.848537,59.856520,138.491331,137.145380,91.400730,101.294482,60.663402,13.016092,134.553592,14.028236,31.927280,51.263282,32.031320,139.221181,32.028980,135.347188,32.010620,133.386706,-0.000904,0.010087,32.000000,-236.991749,134.172075,-0.197844,24.730457,0.700012,552172.614893,0.485159,19.766345,65.341249,2.789747,9.895724,9.141765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774859,32.000000,32.000000,37.024387,35.851111,86.198262,91.531646,43.408743,38.126582
49.859513,59.851642,138.485875,137.145017,91.314810,101.310468,60.080121,13.019081,134.564767,14.029372,31.927280,51.274539,32.031320,139.233934,32.028980,135.356461,32.010620,133.400265,-0.000905,0.010070,32.000000,-236.988967,134.181573,-0.197754,24.734415,0.698771,552178.372835,0.496938,19.774964,65.340416,2.785337,3.266188,8.925083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835525,32.000000,32.000000,37.024387,35.780567,86.155423,91.531646,43.407983,38.126582
49.865244,59.851725,138.433475,137.145193,91.411782,101.310520,60.634394,13.026827,134.585956,14.028534,31.927280,51.294642,32.031320,139.255546,32.028980,135.379501,32.010620,133.418999,-0.000905,0.010040,32.000000,-236.981246,134.199899,-0.197911,24.738619,0.696733,552161.318855,0.484633,19.745567,65.347769,2.778243,27.616170,7.003195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.868476,32.000000,32.000000,37.024387,35.782994,86.122802,91.531646,43.407521,38.126582
49.882944,59.853068,138.397026,137.146394,91.587268,101.312925,60.766358,13.032814,134.607064,14.028962,31.927280,51.311237,32.031320,139.280139,32.028980,135.403399,32.010620,133.439803,-0.000907,0.010045,32.000000,-236.975405,134.216752,-0.197632,24.742484,0.696514,552237.217176,0.489290,19.729337,65.354423,2.777522,10.803195,7.599216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766966,32.000000,32.000000,37.024387,35.797189,86.054796,91.531646,43.407322,38.126582
49.876109,59.846677,138.322021,137.146043,91.601835,101.326129,59.646998,13.025007,134.622031,14.030696,31.927280,51.314694,32.031320,139.294449,32.028980,135.421001,32.010620,133.453829,-0.000908,0.010003,32.000000,-236.983205,134.233860,-0.197931,24.747106,0.696052,552235.087634,0.484756,19.723492,65.363616,2.776152,11.718828,12.896441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.801113,32.000000,32.000000,37.024387,35.671830,86.049572,91.531646,43.406605,38.126582
49.878052,59.840332,138.310548,137.144243,91.640637,101.334110,60.187887,13.020649,134.640157,14.030325,31.927280,51.318034,32.031320,139.308865,32.028980,135.439245,32.010620,133.471293,-0.000909,0.010007,32.000000,-236.987438,134.251144,-0.198188,24.751518,0.695505,552242.162719,0.483528,19.706533,65.373824,2.774436,14.515511,7.457767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.882498,32.000000,32.000000,37.024387,35.666072,86.036734,91.531646,43.405696,38.126582
49.863640,59.838645,138.361969,137.142109,91.617768,101.337173,60.622462,13.003786,134.650056,14.031968,31.927280,51.310258,32.031320,139.318190,32.028980,135.450153,32.010620,133.480824,-0.000911,0.010016,32.000000,-237.004290,134.260206,-0.197958,24.758321,0.695187,552308.750974,0.492732,19.707208,65.380703,2.773312,10.285660,6.228001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781707,32.000000,32.000000,37.024387,35.649876,86.060022,91.531646,43.405021,38.126582
49.868897,59.842967,138.314552,137.142148,91.615904,101.339903,60.261856,12.995540,134.666395,14.033418,31.927280,51.309823,32.031320,139.330915,32.028980,135.467172,32.010620,133.500295,-0.000911,0.010004,32.000000,-237.012619,134.273918,-0.198107,24.764850,0.695009,552343.778974,0.488314,19.698855,65.389271,2.772974,3.073397,6.167510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784873,32.000000,32.000000,37.024387,35.642233,86.069106,91.531646,43.404983,38.126582
49.881452,59.839044,138.329671,137.142828,91.519831,101.364437,59.989704,12.997099,134.696173,14.035821,31.927280,51.318906,32.031320,139.360720,32.028980,135.498989,32.010620,133.534733,-0.000911,0.009997,32.000000,-237.011209,134.300257,-0.198076,24.770928,0.695319,552364.614257,0.484980,19.712070,65.393946,2.774807,9.015639,14.082973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.886791,32.000000,32.000000,37.024387,35.611843,86.013943,91.531646,43.404458,38.126582
49.893939,59.832411,138.098587,137.143597,91.463758,101.384727,60.726424,13.002788,134.728373,14.038555,31.927280,51.330287,32.031320,139.394582,32.028980,135.529663,32.010620,133.564200,-0.000912,0.009976,32.000000,-237.005436,134.330531,-0.198021,24.776237,0.694848,552382.853144,0.487844,19.710956,65.403495,2.773563,25.384698,7.175046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835645,32.000000,32.000000,37.024387,35.498652,85.947986,91.531646,43.403552,38.126582
49.912249,59.829567,138.024985,137.146965,91.332836,101.400663,61.068926,13.013021,134.768539,14.040889,31.927280,51.349469,32.031320,139.434623,32.028980,135.569469,32.010620,133.607387,-0.000915,0.009997,32.000000,-236.995037,134.374479,-0.197908,24.779032,0.694714,552506.602795,0.490035,19.694051,65.420384,2.773168,5.167858,8.140350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769154,32.000000,32.000000,37.024387,35.357930,85.871289,91.531646,43.402820,38.126582
49.926338,59.836689,138.124698,137.152398,91.233789,101.424966,60.776906,13.014154,134.803058,14.042077,31.927280,51.365208,32.031320,139.467102,32.028980,135.603311,32.010620,133.642168,-0.000916,0.009965,32.000000,-236.993976,134.410608,-0.198103,24.783153,0.693347,552602.975748,0.484045,19.674508,65.434831,2.767843,18.020042,13.924594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.870311,32.000000,32.000000,37.024387,35.399825,85.800406,91.531646,43.402862,38.126582
49.931020,59.838368,138.163902,137.155348,91.391650,101.445130,60.491541,13.013464,134.835349,14.043642,31.927280,51.370819,32.031320,139.493186,32.028980,135.633357,32.010620,133.670604,-0.000916,0.009954,32.000000,-236.994748,134.438906,-0.197837,24.784690,0.692716,552678.736107,0.481208,19.652739,65.456003,2.765353,6.728418,7.249513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843638,32.000000,32.000000,37.024387,35.415916,85.767684,91.531646,43.402712,38.126582
49.940893,59.838220,138.023799,137.156490,91.451958,101.469606,60.270492,13.004571,134.864981,14.045909,31.927280,51.370129,32.031320,139.518350,32.028980,135.659840,32.010620,133.699644,-0.000918,0.009973,32.000000,-237.003694,134.467442,-0.197786,24.783963,0.693053,552814.339543,0.483495,19.645305,65.473049,2.766570,7.888585,12.274331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759166,32.000000,32.000000,37.024387,35.311513,85.722580,91.531646,43.402245,38.126582
49.946344,59.837516,137.933505,137.156527,91.478755,101.490009,59.121603,13.002155,134.897292,14.048261,31.927280,51.375436,32.031320,139.550208,32.028980,135.690550,32.010620,133.726867,-0.000918,0.009961,32.000000,-237.006044,134.496682,-0.197871,24.787024,0.693281,552924.384318,0.485825,19.642147,65.486983,2.767096,11.972337,9.331203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839348,32.000000,32.000000,37.024387,35.250242,85.664956,91.531646,43.401905,38.126582
49.962402,59.832232,138.009502,137.156769,91.420327,101.514290,60.730036,12.999307,134.936403,14.050537,31.927280,51.381926,32.031320,139.594077,32.028980,135.731139,32.010620,133.764791,-0.000918,0.009970,32.000000,-237.008846,134.534145,-0.197662,24.791438,0.692611,553053.947620,0.487618,19.631798,65.501210,2.763743,7.344596,12.266944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.859759,32.000000,32.000000,37.024387,35.253432,85.586791,91.531646,43.401081,38.126582
49.970591,59.828174,138.114394,137.158708,91.424907,101.534730,60.834219,13.003828,134.977206,14.053593,31.927280,51.394671,32.031320,139.636272,32.028980,135.771712,32.010620,133.801133,-0.000916,0.009948,32.000000,-237.004332,134.575056,-0.197776,24.797705,0.692132,553161.818617,0.497133,19.625464,65.514546,2.761634,21.180139,5.869684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.762471,32.000000,32.000000,37.024387,35.264369,85.536766,91.531646,43.400386,38.126582
49.989435,59.824074,138.340736,137.161611,91.401259,101.558980,60.845453,13.006346,135.025124,14.057448,31.927280,51.405802,32.031320,139.683631,32.028980,135.823541,32.010620,133.847625,-0.000917,0.009982,32.000000,-237.001866,134.619875,-0.197545,24.803653,0.692285,553280.832933,0.483905,19.603597,65.533120,2.762267,11.935492,6.808959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.806073,32.000000,32.000000,37.024387,35.360943,85.471361,91.531646,43.399632,38.126582
49.984256,59.826096,138.425054,137.165509,91.452490,101.575144,60.775598,13.004365,135.060001,14.060650,31.927280,51.413564,32.031320,139.717343,32.028980,135.861742,32.010620,133.879273,-0.000919,0.009999,32.000000,-237.003852,134.654616,-0.197356,24.812237,0.692636,553383.269848,0.483081,19.591082,65.550915,2.763914,7.527987,9.555891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.868758,32.000000,32.000000,37.024387,35.446037,85.438434,91.531646,43.399225,38.126582
50.003964,59.833208,138.462317,137.172452,91.484816,101.591414,61.001469,13.009542,135.110633,14.063701,31.927280,51.426646,32.031320,139.766931,32.028980,135.915597,32.010620,133.925194,-0.000919,0.009989,32.000000,-236.998628,134.707679,-0.197005,24.824394,0.693460,553502.426025,0.482901,19.567530,65.573674,2.767399,17.968223,10.288963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749407,32.000000,32.000000,37.024387,35.415215,85.353806,91.531646,43.399382,38.126582
50.014424,59.835752,138.615317,137.177681,91.432476,101.615722,60.794083,13.004285,135.140084,14.066896,31.927280,51.423948,32.031320,139.799468,32.028980,135.947977,32.010620,133.955470,-0.000918,0.009998,32.000000,-237.003812,134.739735,-0.197204,24.833238,0.693843,553595.473183,0.483591,19.574898,65.589165,2.769373,9.676379,12.277543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747764,32.000000,32.000000,37.024387,35.509033,85.271107,91.531646,43.399203,38.126582
50.018529,59.843418,138.595242,137.184128,91.310301,101.637701,60.695578,13.000672,135.174474,14.070375,31.927280,51.429773,32.031320,139.834634,32.028980,135.980901,32.010620,133.989188,-0.000918,0.010007,32.000000,-237.007369,134.775722,-0.197138,24.844229,0.693497,553685.506267,0.481678,19.561668,65.611636,2.769027,9.285207,6.113324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.821273,32.000000,32.000000,37.024387,35.516842,85.222912,91.531646,43.399281,38.126582
50.035280,59.853157,138.733755,137.190809,91.365605,101.658012,60.919926,13.005935,135.209653,14.072625,31.927280,51.444769,32.031320,139.872683,32.028980,136.020749,32.010620,134.028574,-0.000918,0.010039,32.000000,-237.002258,134.815053,-0.196873,24.853570,0.694019,553816.715132,0.483329,19.553419,65.626448,2.771507,9.860114,8.202584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744074,32.000000,32.000000,37.024387,35.556814,85.146866,91.531646,43.399661,38.126582
50.053573,59.863511,138.791866,137.199226,91.379385,101.682406,60.831094,13.008822,135.247390,14.076740,31.927280,51.461672,32.031320,139.913100,32.028980,136.059074,32.010620,134.067429,-0.000917,0.010040,32.000000,-236.999531,134.859266,-0.196951,24.862628,0.693714,553945.501972,0.484184,19.556850,65.642940,2.770878,2.325183,7.912239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672928,32.000000,32.000000,37.024387,35.619683,85.043897,91.531646,43.400114,38.126582
50.077729,59.872677,138.802673,137.206617,91.471393,101.702798,59.484101,13.018862,135.284378,14.078262,31.927280,51.479105,32.031320,139.954262,32.028980,136.100379,32.010620,134.105482,-0.000917,0.010032,32.000000,-236.989599,134.901299,-0.196972,24.868956,0.694042,554061.619175,0.482332,19.549309,65.662202,2.772719,6.732266,13.613091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774337,32.000000,32.000000,37.024387,35.624855,84.941966,91.531646,43.400486,38.126582
50.086559,59.881553,138.887581,137.214474,91.528040,101.705222,60.692647,13.024103,135.321097,14.080968,31.927280,51.490051,32.031320,139.997574,32.028980,136.137342,32.010620,134.139309,-0.000918,0.010050,32.000000,-236.984270,134.945679,-0.196605,24.871639,0.693974,554200.842442,0.482971,19.540795,65.681199,2.772866,12.780173,11.197942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.745511,32.000000,32.000000,37.024387,35.654257,84.830813,91.531646,43.400865,38.126582
50.100219,59.895228,138.959648,137.220990,91.575562,101.725396,60.743094,13.031805,135.349629,14.082571,31.927280,51.500521,32.031320,140.029030,32.028980,136.163379,32.010620,134.164997,-0.000919,0.010047,32.000000,-236.976630,134.976634,-0.196683,24.871108,0.693628,554313.380986,0.493757,19.525058,65.699800,2.771745,7.591698,9.928247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668200,32.000000,32.000000,37.024387,35.714295,84.766389,91.531646,43.401505,38.126582
50.106840,59.918191,139.081854,137.231508,91.671407,101.729462,60.951834,13.031257,135.371967,14.085376,31.927280,51.510706,32.031320,140.055119,32.028980,136.184249,32.010620,134.187427,-0.000919,0.010048,32.000000,-236.977203,135.002436,-0.197034,24.874263,0.693877,554335.096403,0.483854,19.524831,65.716333,2.772951,27.715213,14.234250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.751097,32.000000,32.000000,37.024387,35.805210,84.677443,91.531646,43.403067,38.126582
50.119926,59.925451,139.232602,137.239989,91.853114,101.745718,60.496214,13.027958,135.391301,14.086230,31.927280,51.523837,32.031320,140.079658,32.028980,136.203882,32.010620,134.203456,-0.000917,0.010041,32.000000,-236.980463,135.023353,-0.197083,24.882826,0.694193,554457.046314,0.483421,19.524431,65.728886,2.773634,10.076850,13.828020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753112,32.000000,32.000000,37.024387,35.898373,84.579897,91.531646,43.403689,38.126582
50.123040,59.908234,139.394677,137.244786,92.066909,101.771731,60.454443,13.021359,135.413264,14.087574,31.927280,51.528953,32.031320,140.105181,32.028980,136.232046,32.010620,134.223605,-0.000916,0.010041,32.000000,-236.986951,135.051742,-0.196651,24.892142,0.694684,554506.563747,0.481744,19.540572,65.739845,2.775706,7.451973,13.433080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619918,32.000000,32.000000,37.024387,35.973936,84.530138,91.531646,43.402448,38.126582
50.122942,59.895556,139.340628,137.246171,92.053467,101.792181,60.508689,13.018362,135.428987,14.089872,31.927280,51.532336,32.031320,140.125461,32.028980,136.251125,32.010620,134.242604,-0.000915,0.010047,32.000000,-236.989948,135.070474,-0.196710,24.903065,0.695104,554599.669940,0.485320,19.534349,65.747677,2.777989,8.303691,18.488466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663461,32.000000,32.000000,37.024387,35.959091,84.491453,91.531646,43.401080,38.126582
50.120315,59.887733,139.502883,137.247893,92.009593,101.816727,60.672581,13.022032,135.451568,14.091109,31.927280,51.544887,32.031320,140.149977,32.028980,136.274512,32.010620,134.267354,-0.000912,0.010038,32.000000,-236.986333,135.095710,-0.196701,24.912152,0.695743,554717.359807,0.485724,19.513925,65.757519,2.781050,12.265467,17.855789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738807,32.000000,32.000000,37.024387,36.081356,84.428043,91.531646,43.400152,38.126582
50.121931,59.885746,139.576869,137.248909,91.973532,101.837080,60.797849,13.022169,135.461817,14.091912,31.927280,51.548739,32.031320,140.160551,32.028980,136.286140,32.010620,134.283603,-0.000912,0.010049,32.000000,-236.986230,135.109413,-0.196843,24.912219,0.695287,554812.134583,0.485370,19.501348,65.766798,2.779977,8.365214,5.901396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639421,32.000000,32.000000,37.024387,36.177689,84.365519,91.531646,43.399695,38.126582
50.136446,59.888621,139.736414,137.251400,92.014841,101.861456,60.779786,13.029608,135.477713,14.092169,31.927280,51.561889,32.031320,140.172871,32.028980,136.304512,32.010620,134.294836,-0.000912,0.010025,32.000000,-236.978705,135.131716,-0.196475,24.907504,0.696029,554936.760685,0.484194,19.496230,65.778885,2.783360,8.472829,7.942434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637723,32.000000,32.000000,37.024387,36.250149,84.286500,91.531646,43.399544,38.126582
50.141143,59.887964,139.773566,137.252896,92.022431,101.881463,60.753680,13.031178,135.483459,14.092176,31.927280,51.567478,32.031320,140.176830,32.028980,136.308729,32.010620,134.304165,-0.000913,0.010051,32.000000,-236.977091,135.137750,-0.196663,24.903137,0.696499,555045.066065,0.483273,19.492580,65.786819,2.784746,9.355111,9.126210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747621,32.000000,32.000000,37.024387,36.346711,84.216539,91.531646,43.399355,38.126582
50.140528,59.878174,139.622433,137.252910,92.045210,101.893895,60.244154,13.034534,135.485565,14.092017,31.927280,51.569245,32.031320,140.177039,32.028980,136.308859,32.010620,134.310331,-0.000915,0.010068,32.000000,-236.973849,135.141891,-0.196550,24.904373,0.697361,555175.283179,0.483382,19.480504,65.792304,2.787122,1.632076,9.381372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.695491,32.000000,32.000000,37.024387,36.249229,84.151532,91.531646,43.398315,38.126582
50.131334,59.873849,139.668926,137.251735,91.882427,101.894210,61.096649,13.031165,135.476704,14.091434,31.927280,51.563622,32.031320,140.166395,32.028980,136.295727,32.010620,134.304003,-0.000915,0.010053,32.000000,-236.977194,135.128166,-0.196622,24.903495,0.697737,555281.373794,0.483634,19.475009,65.796860,2.787602,6.196430,7.966547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650184,32.000000,32.000000,37.024387,36.288933,84.140701,91.531646,43.397722,38.126582
