OSU 80 Ton Compressor Load Stand
50.125240,59.870337,139.667957,137.249600,91.939782,101.886221,60.557020,13.021275,135.452277,14.090056,31.927280,51.549046,32.031320,140.138280,32.028980,136.272231,32.010620,134.281850,-0.000914,0.010053,32.000000,-236.987186,135.101392,-0.197033,24.893706,0.697031,555336.467429,0.487778,19.465852,65.799869,2.784622,1.312602,7.106491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773615,32.000000,32.000000,37.024387,36.322696,84.124922,91.531646,43.397079,38.126582
50.111337,59.868570,139.479343,137.248662,91.881383,101.878088,60.510494,13.019094,135.431948,14.087775,31.927280,51.541105,32.031320,140.120002,32.028980,136.252172,32.010620,134.264889,-0.000916,0.010077,32.000000,-236.989264,135.084712,-0.197204,24.883293,0.697418,555336.549178,0.481065,19.470997,65.796781,2.786060,3.047433,7.865297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759808,32.000000,32.000000,37.024387,36.279481,84.101255,91.531646,43.396653,38.126582
50.090789,59.867820,139.560937,137.248244,91.821858,101.866080,60.418672,13.014270,135.402015,14.085744,31.927280,51.523184,32.031320,140.093689,32.028980,136.221899,32.010620,134.239745,-0.000914,0.010070,32.000000,-236.994113,135.058348,-0.197413,24.874889,0.697717,555291.069841,0.485374,19.473762,65.785964,2.786380,6.677663,9.859693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672726,32.000000,32.000000,37.024387,36.222662,84.143078,91.531646,43.396214,38.126582
50.085483,59.867776,139.638742,137.248063,91.748208,101.862212,60.506835,13.015914,135.379276,14.083934,31.927280,51.514395,32.031320,140.074641,32.028980,136.197304,32.010620,134.216551,-0.000914,0.010106,32.000000,-236.992285,135.033361,-0.197760,24.871725,0.697242,555249.862201,0.485855,19.486318,65.777681,2.783389,15.924331,7.086582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.740898,32.000000,32.000000,37.024387,36.352698,84.109166,91.531646,43.395931,38.126582
50.067961,59.869540,139.558778,137.246591,91.766253,101.838056,59.788895,13.014118,135.345127,14.079435,31.927280,51.495024,32.031320,140.033750,32.028980,136.163861,32.010620,134.181549,-0.000915,0.010106,32.000000,-236.993959,134.993912,-0.197333,24.867926,0.698118,555192.545317,0.486754,19.506739,65.765401,2.786160,12.937376,10.636743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778275,32.000000,32.000000,37.024387,36.347337,84.116859,91.531646,43.395728,38.126582
50.055473,59.867633,139.518332,137.244691,91.684046,101.817669,59.977611,13.013831,135.313574,14.076889,31.927280,51.479917,32.031320,139.999053,32.028980,136.129598,32.010620,134.152929,-0.000914,0.010126,32.000000,-236.994237,134.961802,-0.197339,24.862805,0.698649,555173.755216,0.486083,19.512165,65.754072,2.788008,6.994093,13.744094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661344,32.000000,32.000000,37.024387,36.329294,84.126710,91.531646,43.395325,38.126582
50.035159,59.863064,139.543492,137.242270,91.637148,101.805431,60.368898,13.006823,135.267675,14.074394,31.927280,51.458982,32.031320,139.949918,32.028980,136.079073,32.010620,134.107088,-0.000912,0.010124,32.000000,-237.001220,134.913179,-0.197322,24.856321,0.698472,555051.481050,0.491995,19.531991,65.736974,2.787387,11.400358,7.439422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685101,32.000000,32.000000,37.024387,36.374923,84.146976,91.531646,43.394659,38.126582
50.021651,59.859736,139.354713,137.240702,91.656221,101.781183,59.584450,13.001728,135.228002,14.071692,31.927280,51.441290,32.031320,139.910917,32.028980,136.040548,32.010620,134.070453,-0.000913,0.010119,32.000000,-237.006350,134.874548,-0.197275,24.852991,0.698464,554943.383298,0.490481,19.542959,65.722990,2.787274,21.794848,7.615808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738919,32.000000,32.000000,37.024387,36.315937,84.169292,91.531646,43.394038,38.126582
49.986579,59.859401,139.231301,137.239325,91.644649,101.750365,59.530534,12.990841,135.175922,14.067828,31.927280,51.415779,32.031320,139.854690,32.028980,135.989672,32.010620,134.016989,-0.000912,0.010152,32.000000,-237.017365,134.826735,-0.196901,24.854065,0.698997,554878.938711,0.487455,19.559340,65.700587,2.788909,6.514069,9.660412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642116,32.000000,32.000000,37.024387,36.224019,84.219174,91.531646,43.393629,38.126582
49.968461,59.863031,139.274444,137.237420,91.480108,101.718286,60.678663,12.990606,135.137875,14.065815,31.927280,51.392684,32.031320,139.813689,32.028980,135.950396,32.010620,133.979765,-0.000913,0.010168,32.000000,-237.017589,134.785605,-0.196943,24.849061,0.698196,554748.374321,0.493897,19.569948,65.682679,2.785888,6.212250,18.563032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636053,32.000000,32.000000,37.024387,36.255922,84.283849,91.531646,43.393464,38.126582
49.955623,59.879171,138.991990,137.236809,91.343235,101.668044,59.098859,12.998363,135.098259,14.062775,31.927280,51.375668,32.031320,139.772303,32.028980,135.905023,32.010620,133.939709,-0.000915,0.010168,32.000000,-237.009956,134.738329,-0.196942,24.833983,0.697896,554594.779637,0.494575,19.605805,65.656537,2.785374,19.191147,7.093001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763785,32.000000,32.000000,37.024387,36.112222,84.299409,91.531646,43.394207,38.126582
49.945784,59.894154,138.898607,137.238924,91.261391,101.627613,60.674098,13.003711,135.065315,14.058991,31.927280,51.364013,32.031320,139.736602,32.028980,135.864894,32.010620,133.908483,-0.000916,0.010170,32.000000,-237.004737,134.703883,-0.196890,24.818170,0.698325,554432.734625,0.485262,19.628139,65.638332,2.787247,9.169956,11.072602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696273,32.000000,32.000000,37.024387,36.049539,84.315224,91.531646,43.395155,38.126582
49.924755,59.903029,138.839622,137.242156,91.192627,101.578845,59.288532,13.004491,135.019581,14.055192,31.927280,51.345735,32.031320,139.693348,32.028980,135.824916,32.010620,133.862945,-0.000919,0.010129,32.000000,-237.003849,134.659403,-0.196576,24.808738,0.697232,554185.112501,0.498150,19.657536,65.618737,2.782309,7.037336,13.414990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617052,32.000000,32.000000,37.024387,36.012684,84.354849,91.531646,43.395663,38.126582
49.919810,59.909851,138.863653,137.245792,91.249649,101.538239,60.563779,13.003625,134.986159,14.052784,31.927280,51.333254,32.031320,139.663274,32.028980,135.793260,32.010620,133.830791,-0.000919,0.010150,32.000000,-237.004659,134.626501,-0.196653,24.806284,0.697116,553988.818493,0.485148,19.682680,65.603459,2.780988,13.010076,14.098861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.728010,32.000000,32.000000,37.024387,35.998700,84.363227,91.531646,43.395996,38.126582
49.900971,59.913407,138.773576,137.249079,91.217667,101.489408,59.711846,12.999358,134.949476,14.051517,31.927280,51.316435,32.031320,139.632196,32.028980,135.754428,32.010620,133.800485,-0.000920,0.010168,32.000000,-237.009005,134.592911,-0.196852,24.802813,0.697102,553743.234906,0.496490,19.713279,65.581173,2.780978,15.542857,10.485685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716614,32.000000,32.000000,37.024387,35.989294,84.403761,91.531646,43.396085,38.126582
49.886874,59.917262,138.571365,137.250380,91.225611,101.448818,60.793334,12.996014,134.925558,14.050627,31.927280,51.302660,32.031320,139.606489,32.028980,135.728259,32.010620,133.775617,-0.000923,0.010141,32.000000,-237.012329,134.571798,-0.196669,24.798526,0.697102,553533.038722,0.485903,19.725212,65.565436,2.781734,17.202285,9.743380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634847,32.000000,32.000000,37.024387,35.859153,84.438575,91.531646,43.396155,38.126582
49.877052,59.926610,138.927502,137.252320,91.138980,101.408112,60.947939,12.993909,134.902134,14.050363,31.927280,51.289288,32.031320,139.584087,32.028980,135.704904,32.010620,133.753028,-0.000924,0.010142,32.000000,-237.014441,134.550971,-0.197063,24.795477,0.696719,553279.113526,0.492808,19.748236,65.550596,2.780980,12.108216,9.404116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.723009,32.000000,32.000000,37.024387,36.001454,84.457663,91.531646,43.396601,38.126582
49.873988,59.934634,138.910414,137.255003,91.263106,101.387609,60.649415,12.995929,134.888580,14.049638,31.927280,51.288543,32.031320,139.571067,32.028980,135.691462,32.010620,133.740245,-0.000924,0.010133,32.000000,-237.012426,134.542632,-0.197248,24.790500,0.695788,553069.117287,0.484002,19.766664,65.538421,2.777712,28.882532,11.286218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746857,32.000000,32.000000,37.024387,36.022443,84.483033,91.531646,43.397076,38.126582
49.863635,59.944517,139.021733,137.260427,91.264559,101.363309,59.830829,12.996286,134.874027,14.048777,31.927280,51.280430,32.031320,139.561719,32.028980,135.676261,32.010620,133.725568,-0.000925,0.010140,32.000000,-237.011920,134.532958,-0.197171,24.783645,0.697538,552863.104133,0.482697,19.786166,65.527358,2.785399,16.137517,7.283055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655172,32.000000,32.000000,37.024387,36.066664,84.465963,91.531646,43.397657,38.126582
49.856429,59.957605,139.104270,137.266729,91.224147,101.342820,59.083358,13.000284,134.872164,14.048667,31.927280,51.280049,32.031320,139.557615,32.028980,135.671740,32.010620,133.721176,-0.000924,0.010173,32.000000,-237.007790,134.527459,-0.196815,24.783512,0.697513,552763.221196,0.485018,19.797357,65.521098,2.785228,16.869209,16.848271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693590,32.000000,32.000000,37.024387,36.162409,84.504793,91.531646,43.398456,38.126582
49.856051,59.971680,139.129370,137.275283,91.276934,101.326422,60.714497,12.999713,134.866725,14.049282,31.927280,51.278107,32.031320,139.549530,32.028980,135.664458,32.010620,133.713778,-0.000924,0.010190,32.000000,-237.008372,134.522665,-0.196605,24.788443,0.698276,552648.278692,0.491661,19.817948,65.513909,2.788038,9.434649,15.736518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749792,32.000000,32.000000,37.024387,36.140394,84.486259,91.531646,43.399527,38.126582
49.842458,59.977753,138.952669,137.282214,91.332031,101.313927,60.651339,12.996476,134.863771,14.049295,31.927280,51.274526,32.031320,139.541809,32.028980,135.664138,32.010620,133.707950,-0.000924,0.010174,32.000000,-237.011692,134.522159,-0.196346,24.789659,0.698680,552556.929890,0.497877,19.838489,65.511758,2.790097,13.322226,8.692931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678330,32.000000,32.000000,37.024387,36.068860,84.533400,91.531646,43.399985,38.126582
49.838412,59.979962,138.890203,137.290160,91.199480,101.317843,59.337466,12.995524,134.864369,14.050108,31.927280,51.278613,32.031320,139.543060,32.028980,135.665992,32.010620,133.711935,-0.000924,0.010163,32.000000,-237.012837,134.526031,-0.196461,24.787000,0.698592,552486.168996,0.484445,19.852954,65.508134,2.790622,12.181470,6.153398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673340,32.000000,32.000000,37.024387,36.046250,84.535755,91.531646,43.400145,38.126582
49.841566,59.980775,138.820301,137.296529,91.198790,101.317945,60.700623,12.996090,134.871808,14.051134,31.927280,51.284513,32.031320,139.552606,32.028980,135.672840,32.010620,133.712992,-0.000924,0.010164,32.000000,-237.012269,134.530594,-0.196462,24.784837,0.697816,552431.997617,0.485043,19.873087,65.505280,2.787837,10.137248,12.756323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759325,32.000000,32.000000,37.024387,35.996036,84.527935,91.531646,43.400196,38.126582
49.852631,59.980797,139.071564,137.303550,91.137249,101.317515,60.964541,13.008085,134.888633,14.051801,31.927280,51.299052,32.031320,139.569608,32.028980,135.693701,32.010620,133.735849,-0.000923,0.010212,32.000000,-237.000281,134.549732,-0.196777,24.788652,0.697675,552458.029203,0.495849,19.879483,65.507231,2.786810,7.646484,9.623517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697377,32.000000,32.000000,37.024387,36.097725,84.486131,91.531646,43.400136,38.126582
49.861979,59.983004,139.206964,137.307755,91.145034,101.305115,61.039420,13.008543,134.895168,14.052097,31.927280,51.307595,32.031320,139.576285,32.028980,135.701677,32.010620,133.746402,-0.000923,0.010223,32.000000,-236.999757,134.558614,-0.196775,24.797469,0.697343,552458.268351,0.484682,19.877033,65.507749,2.785232,9.001028,14.366921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660894,32.000000,32.000000,37.024387,36.206262,84.449225,91.531646,43.400332,38.126582
49.868160,59.977481,139.274407,137.309343,91.172216,101.319538,60.259121,13.013477,134.909232,14.052417,31.927280,51.316948,32.031320,139.593646,32.028980,135.716176,32.010620,133.758861,-0.000922,0.010241,32.000000,-236.994692,134.572070,-0.196788,24.799387,0.698311,552451.081196,0.482464,19.865609,65.518945,2.789653,12.173944,10.637674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743444,32.000000,32.000000,37.024387,36.252205,84.413266,91.531646,43.399875,38.126582
49.861822,59.976934,139.110343,137.311014,91.175104,101.343573,60.372328,13.010836,134.912970,14.053429,31.927280,51.317567,32.031320,139.602135,32.028980,135.725413,32.010620,133.768276,-0.000920,0.010237,32.000000,-236.997419,134.570230,-0.196721,24.793143,0.698499,552382.245568,0.481716,19.858148,65.524113,2.791846,14.550902,6.935254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714983,32.000000,32.000000,37.024387,36.142373,84.419488,91.531646,43.399625,38.126582
49.856066,59.982754,139.177944,137.314126,91.177504,101.355373,60.522200,13.005668,134.909147,14.054202,31.927280,51.320867,32.031320,139.601565,32.028980,135.726803,32.010620,133.767820,-0.000920,0.010288,32.000000,-237.002587,134.574399,-0.196762,24.794429,0.698774,552451.627259,0.487950,19.846231,65.530215,2.792852,10.127824,12.275611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641931,32.000000,32.000000,37.024387,36.183047,84.423882,91.531646,43.399975,38.126582
49.859724,59.988689,139.262109,137.317815,91.161374,101.355194,60.606308,13.007672,134.916008,14.055442,31.927280,51.326068,32.031320,139.610633,32.028980,135.733407,32.010620,133.772825,-0.000917,0.010300,32.000000,-237.000514,134.576439,-0.196872,24.802101,0.698401,552584.755292,0.487218,19.852240,65.534827,2.789917,7.875427,7.966490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714026,32.000000,32.000000,37.024387,36.269808,84.404542,91.531646,43.400451,38.126582
49.869187,59.997671,139.178344,137.320911,91.213053,101.354893,60.885391,13.006378,134.917863,14.056361,31.927280,51.328063,32.031320,139.610153,32.028980,135.728214,32.010620,133.772082,-0.000915,0.010372,32.000000,-237.001913,134.576114,-0.196872,24.805627,0.698883,552659.273766,0.486137,19.864012,65.534603,2.791595,10.053354,9.953096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.736601,32.000000,32.000000,37.024387,36.248104,84.386471,91.531646,43.401081,38.126582
49.871490,60.000754,139.157011,137.324872,91.222322,101.354470,60.945993,13.008467,134.921918,14.055874,31.927280,51.336987,32.031320,139.612463,32.028980,135.726179,32.010620,133.775418,-0.000915,0.010389,32.000000,-236.999853,134.578560,-0.196976,24.807122,0.699038,552664.485013,0.485430,19.866164,65.537053,2.793078,21.520066,7.569676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625552,32.000000,32.000000,37.024387,36.212538,84.357654,91.531646,43.401424,38.126582
49.874196,59.994910,139.115810,137.325516,91.238872,101.361332,59.518969,13.011411,134.926671,14.054403,31.927280,51.340837,32.031320,139.610683,32.028980,135.729825,32.010620,133.774743,-0.000913,0.010363,32.000000,-236.996932,134.575917,-0.196793,24.805818,0.698390,552670.471372,0.483114,19.865360,65.536690,2.790869,14.343855,9.484051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672941,32.000000,32.000000,37.024387,36.231165,84.321913,91.531646,43.401069,38.126582
49.873958,59.991865,139.105372,137.324998,91.177887,101.361117,60.681798,13.008812,134.912794,14.052552,31.927280,51.336486,32.031320,139.596243,32.028980,135.716515,32.010620,133.759319,-0.000909,0.010382,32.000000,-236.999610,134.558894,-0.197209,24.803240,0.698203,552671.201874,0.482611,19.866063,65.538324,2.790312,9.147724,18.532084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.723747,32.000000,32.000000,37.024387,36.221379,84.300972,91.531646,43.400654,38.126582
49.875797,59.996284,139.014828,137.325563,91.131235,101.361256,60.666267,13.004778,134.892513,14.050443,31.927280,51.329483,32.031320,139.578355,32.028980,135.699120,32.010620,133.741063,-0.000907,0.010379,32.000000,-237.003480,134.538722,-0.197009,24.798358,0.698037,552699.747860,0.494179,19.857420,65.537993,2.789334,2.121952,7.597506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635686,32.000000,32.000000,37.024387,36.143498,84.294627,91.531646,43.400956,38.126582
49.872171,59.997878,138.996226,137.325471,91.114782,101.361444,60.673188,13.003541,134.877594,14.049018,31.927280,51.320444,32.031320,139.557508,32.028980,135.680988,32.010620,133.722890,-0.000905,0.010408,32.000000,-237.004660,134.516873,-0.196935,24.797206,0.698053,552694.682320,0.484707,19.854620,65.530440,2.789138,15.089362,11.425734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661870,32.000000,32.000000,37.024387,36.164138,84.281912,91.531646,43.401225,38.126582
49.864663,59.990953,138.912972,137.323516,91.128452,101.361253,60.520586,12.999695,134.858311,14.047620,31.927280,51.314174,32.031320,139.534851,32.028980,135.662074,32.010620,133.700972,-0.000903,0.010408,32.000000,-237.008582,134.495022,-0.196693,24.799044,0.697724,552699.719787,0.484817,19.857137,65.521499,2.787220,27.246218,10.114975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727594,32.000000,32.000000,37.024387,36.111333,84.306933,91.531646,43.400757,38.126582
49.856482,59.974906,138.751580,137.319197,91.106652,101.361389,59.409037,12.995822,134.834004,14.046849,31.927280,51.309991,32.031320,139.504440,32.028980,135.637737,32.010620,133.672971,-0.000902,0.010385,32.000000,-237.012610,134.469135,-0.197047,24.796972,0.697723,552704.441153,0.484804,19.862481,65.512597,2.787050,8.143665,7.840611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654283,32.000000,32.000000,37.024387,36.046352,84.321915,91.531646,43.399581,38.126582
49.857103,59.956001,138.719087,137.313906,91.048082,101.361169,60.559722,12.999941,134.821361,14.045416,31.927280,51.307946,32.031320,139.492534,32.028980,135.626945,32.010620,133.654892,-0.000902,0.010383,32.000000,-237.008459,134.456436,-0.196977,24.788618,0.697357,552697.607541,0.486097,19.863321,65.501861,2.785800,10.826208,12.332737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648295,32.000000,32.000000,37.024387,36.004322,84.326144,91.531646,43.398128,38.126582
49.859915,59.932523,138.705646,137.307395,91.026945,101.361214,60.723740,13.002071,134.806391,14.045387,31.927280,51.305776,32.031320,139.476984,32.028980,135.606406,32.010620,133.636595,-0.000901,0.010375,32.000000,-237.006351,134.431519,-0.197445,24.783077,0.696714,552680.162036,0.495261,19.855734,65.488142,2.783020,12.520530,7.874726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741748,32.000000,32.000000,37.024387,35.969964,84.303710,91.531646,43.396212,38.126582
49.860220,59.913465,138.720763,137.302971,90.959990,101.353096,60.546819,13.010340,134.800119,14.044166,31.927280,51.303750,32.031320,139.469838,32.028980,135.597061,32.010620,133.625478,-0.000900,0.010385,32.000000,-236.998055,134.419199,-0.197908,24.784125,0.696741,552653.858592,0.485818,19.836186,65.479284,2.782333,7.617176,8.492482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.713032,32.000000,32.000000,37.024387,35.997572,84.272372,91.531646,43.394577,38.126582
49.854319,59.902803,138.789484,137.299098,90.876821,101.343780,60.823863,13.009979,134.777252,14.042342,31.927280,51.286086,32.031320,139.442202,32.028980,135.573821,32.010620,133.607026,-0.000900,0.010350,32.000000,-236.998502,134.400655,-0.197927,24.784247,0.696737,552622.026407,0.484446,19.809800,65.470318,2.781907,14.758806,10.866413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651887,32.000000,32.000000,37.024387,36.016492,84.293098,91.531646,43.393278,38.126582
49.827526,59.903927,138.514743,137.297014,90.967507,101.323642,60.973392,12.997230,134.748009,14.041532,31.927280,51.266070,32.031320,139.409827,32.028980,135.543609,32.010620,133.574700,-0.000901,0.010330,32.000000,-237.011216,134.367076,-0.197683,24.778749,0.696693,552552.604025,0.485795,19.790426,65.464870,2.782193,2.321021,5.944456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731399,32.000000,32.000000,37.024387,35.896162,84.378958,91.531646,43.393050,38.126582
49.810635,59.905584,138.244689,137.295955,91.023011,101.319582,60.649454,12.992876,134.725813,14.041376,31.927280,51.249604,32.031320,139.380277,32.028980,135.519603,32.010620,133.549313,-0.000900,0.010315,32.000000,-237.015595,134.341880,-0.197933,24.770185,0.697032,552490.414998,0.483587,19.785869,65.455826,2.783901,8.206313,9.870145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743352,32.000000,32.000000,37.024387,35.685630,84.424039,91.531646,43.392950,38.126582
49.796505,59.908332,138.293919,137.297298,91.008417,101.302314,60.514641,12.991766,134.711316,14.040143,31.927280,51.236903,32.031320,139.359375,32.028980,135.503690,32.010620,133.539949,-0.000902,0.010319,32.000000,-237.016754,134.322488,-0.198209,24.769082,0.696114,552393.195531,0.482592,19.814711,65.439979,2.779884,12.693761,7.805966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660184,32.000000,32.000000,37.024387,35.633141,84.477514,91.531646,43.392931,38.126582
49.810834,59.911783,138.440995,137.297543,91.001939,101.269791,60.711597,13.001224,134.705048,14.038046,31.927280,51.233596,32.031320,139.345805,32.028980,135.495702,32.010620,133.536860,-0.000904,0.010294,32.000000,-237.007234,134.321370,-0.198223,24.772045,0.695244,552380.674039,0.485333,19.833849,65.427532,2.775405,7.195234,7.234859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716818,32.000000,32.000000,37.024387,35.750397,84.461153,91.531646,43.392974,38.126582
49.812817,59.909667,138.592396,137.295660,91.051736,101.241460,60.480650,13.009177,134.707771,14.036925,31.927280,51.232115,32.031320,139.344754,32.028980,135.492715,32.010620,133.538265,-0.000903,0.010271,32.000000,-236.999321,134.322286,-0.198299,24.769035,0.695629,552296.356912,0.486486,19.851222,65.422942,2.777181,7.869657,8.046288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781856,32.000000,32.000000,37.024387,35.854652,84.426743,91.531646,43.392737,38.126582
49.805406,59.905768,138.445202,137.293570,91.100499,101.236628,60.801592,13.006932,134.697223,14.036002,31.927280,51.218883,32.031320,139.334385,32.028980,135.482034,32.010620,133.527754,-0.000905,0.010247,32.000000,-237.001544,134.311030,-0.198638,24.761920,0.695842,552117.264543,0.484604,19.839841,65.421427,2.779335,14.658477,7.838121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705047,32.000000,32.000000,37.024387,35.720494,84.466843,91.531646,43.392133,38.126582
49.796712,59.903166,138.434653,137.293665,91.014875,101.236209,60.569756,13.004295,134.688251,14.035985,31.927280,51.210547,32.031320,139.322903,32.028980,135.477579,32.010620,133.521812,-0.000906,0.010213,32.000000,-237.004137,134.304222,-0.198764,24.756683,0.696447,551959.157735,0.486294,19.835674,65.422116,2.782264,7.288241,6.958256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712109,32.000000,32.000000,37.024387,35.728597,84.488711,91.531646,43.391753,38.126582
49.780135,59.904881,138.401346,137.293860,90.937140,101.236277,60.985972,13.000185,134.677643,14.036130,31.927280,51.193202,32.031320,139.312089,32.028980,135.466579,32.010620,133.508933,-0.000906,0.010187,32.000000,-237.008266,134.286593,-0.198591,24.754225,0.695985,551930.250888,0.483778,19.839444,65.416963,2.779722,24.400234,7.262670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798120,32.000000,32.000000,37.024387,35.638267,84.534544,91.531646,43.391510,38.126582
49.758571,59.914382,138.368099,137.295947,90.915775,101.232841,60.904306,12.992830,134.665382,14.036221,31.927280,51.178692,32.031320,139.296103,32.028980,135.453073,32.010620,133.497170,-0.000906,0.010213,32.000000,-237.015677,134.273392,-0.199021,24.758880,0.696215,551928.375309,0.485718,19.845844,65.414048,2.779996,6.681012,7.378363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743037,32.000000,32.000000,37.024387,35.669583,84.635533,91.531646,43.391913,38.126582
49.752473,59.923368,138.595644,137.301862,90.968905,101.229513,60.936928,12.990628,134.662241,14.037229,31.927280,51.176973,32.031320,139.298817,32.028980,135.450721,32.010620,133.496512,-0.000908,0.010236,32.000000,-237.017820,134.266370,-0.198569,24.767688,0.696380,551938.292318,0.482582,19.864722,65.407732,2.780253,6.682443,6.857773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722565,32.000000,32.000000,37.024387,35.700955,84.649656,91.531646,43.392686,38.126582
49.756518,59.915663,138.678965,137.304854,91.043049,101.229757,59.923130,12.993970,134.670245,14.037967,31.927280,51.183921,32.031320,139.310018,32.028980,135.458969,32.010620,133.503087,-0.000909,0.010269,32.000000,-237.014435,134.269091,-0.198388,24.768268,0.696416,551941.504492,0.483455,19.896556,65.401963,2.780789,2.988480,6.184037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807273,32.000000,32.000000,37.024387,35.757843,84.646005,91.531646,43.391948,38.126582
49.760692,59.907584,138.376995,137.307440,91.021888,101.229741,60.757763,12.995553,134.676692,14.039492,31.927280,51.184652,32.031320,139.318915,32.028980,135.463834,32.010620,133.511199,-0.000909,0.010244,32.000000,-237.012816,134.274439,-0.198357,24.760518,0.697387,551937.826033,0.483257,19.911859,65.401641,2.785704,12.797317,21.702648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766360,32.000000,32.000000,37.024387,35.651780,84.645504,91.531646,43.391057,38.126582
49.773956,59.908824,138.526603,137.309568,90.997069,101.229998,60.202997,13.008206,134.696033,14.041266,31.927280,51.196381,32.031320,139.340227,32.028980,135.482468,32.010620,133.530981,-0.000910,0.010253,32.000000,-237.000108,134.294621,-0.198366,24.758370,0.697716,551927.270859,0.491380,19.899964,65.404865,2.787152,3.026718,12.504485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722222,32.000000,32.000000,37.024387,35.679331,84.591572,91.531646,43.390788,38.126582
49.781896,59.914297,138.465341,137.311382,91.037140,101.242031,60.898473,13.013061,134.710563,14.041844,31.927280,51.202719,32.031320,139.359714,32.028980,135.496198,32.010620,133.549969,-0.000912,0.010264,32.000000,-236.995205,134.311644,-0.198052,24.764611,0.696349,551914.754621,0.484575,19.887562,65.408843,2.780849,6.827173,11.586042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.828534,32.000000,32.000000,37.024387,35.640729,84.576143,91.531646,43.390979,38.126582
49.784014,59.918257,138.457759,137.313235,91.089719,101.246202,60.508352,13.014123,134.719656,14.042163,31.927280,51.204089,32.031320,139.367219,32.028980,135.504474,32.010620,133.567987,-0.000912,0.010295,32.000000,-236.994063,134.320335,-0.198153,24.774257,0.696951,551911.949883,0.488900,19.875064,65.418545,2.783114,11.979926,11.800942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.822676,32.000000,32.000000,37.024387,35.613278,84.556935,91.531646,43.391102,38.126582
49.782743,59.927138,138.267976,137.315581,90.949127,101.246275,60.352779,13.012457,134.720936,14.041462,31.927280,51.204006,32.031320,139.369028,32.028980,135.505087,32.010620,133.574692,-0.000912,0.010290,32.000000,-236.995804,134.326233,-0.197801,24.775355,0.696439,551981.951054,0.483296,19.872315,65.427854,2.781440,15.145223,7.371071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731125,32.000000,32.000000,37.024387,35.534792,84.581619,91.531646,43.391466,38.126582
49.772656,59.937631,138.215927,137.316996,91.044093,101.242477,60.549077,13.005525,134.719103,14.042119,31.927280,51.197324,32.031320,139.366127,32.028980,135.501351,32.010620,133.575275,-0.000915,0.010270,32.000000,-237.002799,134.325519,-0.197101,24.767757,0.696128,552008.951833,0.486414,19.874080,65.436689,2.781169,8.046112,8.087491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791582,32.000000,32.000000,37.024387,35.470021,84.613598,91.531646,43.392122,38.126582
49.774150,59.947158,138.290451,137.318473,91.141624,101.223538,60.308350,13.006445,134.727725,14.042765,31.927280,51.205360,32.031320,139.376497,32.028980,135.508586,32.010620,133.582622,-0.000915,0.010288,32.000000,-237.001802,134.332717,-0.197058,24.761350,0.695190,552021.560265,0.487694,19.884277,65.439976,2.777428,11.046723,12.964856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.860104,32.000000,32.000000,37.024387,35.478476,84.635544,91.531646,43.392792,38.126582
49.789893,59.947823,138.311433,137.320072,91.126711,101.239786,60.760670,13.008977,134.734859,14.042702,31.927280,51.206855,32.031320,139.387414,32.028980,135.516468,32.010620,133.591937,-0.000916,0.010284,32.000000,-236.999284,134.343286,-0.197090,24.762893,0.695306,552019.052784,0.486216,19.905218,65.440262,2.776945,12.302308,7.023078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778030,32.000000,32.000000,37.024387,35.461519,84.575032,91.531646,43.392854,38.126582
49.797032,59.945427,138.460194,137.321147,91.072345,101.239907,59.301058,13.011787,134.744226,14.043437,31.927280,51.214505,32.031320,139.402886,32.028980,135.524473,32.010620,133.603954,-0.000918,0.010291,32.000000,-236.996625,134.354009,-0.197400,24.766038,0.695717,551927.622703,0.488062,19.913196,65.443864,2.778359,13.640078,9.597642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773697,32.000000,32.000000,37.024387,35.532142,84.523542,91.531646,43.392479,38.126582
49.798317,59.944676,138.395294,137.321387,91.013514,101.232403,60.605082,13.006559,134.743075,14.043538,31.927280,51.210430,32.031320,139.405687,32.028980,135.526193,32.010620,133.601764,-0.000917,0.010274,32.000000,-237.001859,134.351685,-0.197582,24.765557,0.695647,552010.168210,0.484339,19.897559,65.448430,2.777902,7.813781,6.140335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.838584,32.000000,32.000000,37.024387,35.533721,84.525986,91.531646,43.392309,38.126582
49.790354,59.944281,138.237521,137.322298,90.992516,101.236996,59.255464,12.996317,134.739681,14.045108,31.927280,51.211284,32.031320,139.404914,32.028980,135.521725,32.010620,133.598553,-0.000918,0.010264,32.000000,-237.011959,134.348710,-0.197430,24.771216,0.696182,552004.542356,0.496179,19.887773,65.454320,2.780491,2.250385,12.377350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771099,32.000000,32.000000,37.024387,35.379232,84.546823,91.531646,43.392100,38.126582
49.778578,59.945998,138.155882,137.323789,90.969815,101.257249,60.671827,12.987521,134.736522,14.045759,31.927280,51.204163,32.031320,139.403222,32.028980,135.519546,32.010620,133.594582,-0.000920,0.010291,32.000000,-237.020724,134.343908,-0.197529,24.780042,0.695799,551962.078344,0.485453,19.885691,65.453245,2.779116,14.908059,6.052471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730374,32.000000,32.000000,37.024387,35.298945,84.581578,91.531646,43.392091,38.126582
49.782883,59.949928,138.406050,137.326669,90.897977,101.257480,60.718201,12.982457,134.742494,14.045984,31.927280,51.208576,32.031320,139.406380,32.028980,135.522843,32.010620,133.595568,-0.000920,0.010306,32.000000,-237.025575,134.347997,-0.196844,24.790353,0.695014,551990.101243,0.496619,19.893541,65.451672,2.776392,14.142410,13.212880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835125,32.000000,32.000000,37.024387,35.386133,84.592816,91.531646,43.392255,38.126582
49.789066,59.948675,138.433965,137.327801,90.987262,101.266979,60.524495,12.985550,134.757924,14.046138,31.927280,51.213109,32.031320,139.416578,32.028980,135.534955,32.010620,133.610431,-0.000919,0.010333,32.000000,-237.022530,134.362444,-0.197062,24.789575,0.694683,552107.964080,0.485251,19.907450,65.449726,2.775408,12.377521,14.258875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.803593,32.000000,32.000000,37.024387,35.471352,84.576229,91.531646,43.392129,38.126582
49.797948,59.947314,138.650729,137.329071,90.991836,101.267336,59.185783,12.987334,134.771564,14.047059,31.927280,51.218774,32.031320,139.428692,32.028980,135.549824,32.010620,133.621333,-0.000922,0.010374,32.000000,-237.020700,134.379976,-0.196947,24.782529,0.695581,552112.485004,0.484840,19.906923,65.450209,2.780194,9.609343,10.037966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727549,32.000000,32.000000,37.024387,35.576422,84.547968,91.531646,43.391792,38.126582
49.817581,59.950477,138.596792,137.331122,91.001194,101.267472,60.684597,12.992456,134.782961,14.048458,31.927280,51.228422,32.031320,139.445063,32.028980,135.562299,32.010620,133.634222,-0.000923,0.010376,32.000000,-237.015523,134.394443,-0.196814,24.778674,0.695707,552160.631321,0.486369,19.899267,65.457495,2.780409,6.550222,13.536444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.822785,32.000000,32.000000,37.024387,35.581709,84.497104,91.531646,43.391910,38.126582
49.818166,59.950241,138.562342,137.333105,90.974169,101.267583,60.671182,12.994386,134.795592,14.050044,31.927280,51.230868,32.031320,139.455649,32.028980,135.573173,32.010620,133.643778,-0.000925,0.010414,32.000000,-237.013528,134.407196,-0.196942,24.780120,0.696839,552156.883361,0.497273,19.888713,65.462837,2.784266,6.748813,15.529677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.827318,32.000000,32.000000,37.024387,35.504619,84.463368,91.531646,43.391849,38.126582
49.818793,59.953324,138.648466,137.333710,90.962629,101.267331,60.711963,12.992890,134.804584,14.050646,31.927280,51.227807,32.031320,139.461595,32.028980,135.579059,32.010620,133.644947,-0.000928,0.010417,32.000000,-237.015094,134.418355,-0.197139,24.786960,0.696379,552153.137425,0.484786,19.871553,65.469154,2.782086,15.492920,6.614409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724646,32.000000,32.000000,37.024387,35.525713,84.463206,91.531646,43.391895,38.126582
49.817201,59.957050,138.825530,137.336042,90.947427,101.271289,60.645935,12.993399,134.815308,14.050491,31.927280,51.232335,32.031320,139.474641,32.028980,135.588803,32.010620,133.652591,-0.000931,0.010446,32.000000,-237.014656,134.436438,-0.196977,24.794897,0.696165,552153.171631,0.484887,19.870712,65.473837,2.781362,7.256372,7.244178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771029,32.000000,32.000000,37.024387,35.647601,84.452624,91.531646,43.392067,38.126582
49.808561,59.959814,138.716942,137.338421,90.979493,101.275367,60.706137,12.986934,134.814388,14.049468,31.927280,51.228237,32.031320,139.473432,32.028980,135.591977,32.010620,133.654505,-0.000933,0.010461,32.000000,-237.021177,134.438563,-0.197315,24.796229,0.696394,552155.567925,0.484557,19.873145,65.474410,2.783055,22.699635,6.267088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.816569,32.000000,32.000000,37.024387,35.565435,84.488588,91.531646,43.392188,38.126582
49.810247,59.963996,138.712153,137.342428,91.003020,101.267221,60.717840,12.993027,134.830827,14.048936,31.927280,51.236017,32.031320,139.489415,32.028980,135.608540,32.010620,133.667180,-0.000934,0.010429,32.000000,-237.015135,134.450720,-0.197547,24.792097,0.697100,552182.736306,0.485126,19.878518,65.478155,2.786699,7.009772,6.076069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701060,32.000000,32.000000,37.024387,35.581383,84.472851,91.531646,43.392390,38.126582
49.824430,59.968123,138.769966,137.345016,91.012061,101.271359,59.334342,12.996033,134.843564,14.049882,31.927280,51.248104,32.031320,139.498870,32.028980,135.622186,32.010620,133.675031,-0.000934,0.010416,32.000000,-237.012146,134.463955,-0.197492,24.783649,0.696697,552212.403314,0.484760,19.890225,65.479093,2.785002,30.319007,9.851172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727924,32.000000,32.000000,37.024387,35.604306,84.452836,91.531646,43.392619,38.126582
49.836833,59.967747,138.881944,137.345941,91.188018,101.275569,59.625261,13.001432,134.863086,14.051741,31.927280,51.263513,32.031320,139.517708,32.028980,135.644565,32.010620,133.689955,-0.000934,0.010440,32.000000,-237.006680,134.485821,-0.197749,24.779830,0.696717,552172.729775,0.484615,19.892663,65.485305,2.784812,11.904929,9.429824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.829370,32.000000,32.000000,37.024387,35.629261,84.385489,91.531646,43.392614,38.126582
49.844437,59.963342,138.969880,137.345843,91.266338,101.275414,60.764634,13.001835,134.875248,14.052652,31.927280,51.274928,32.031320,139.531582,32.028980,135.660364,32.010620,133.699802,-0.000934,0.010494,32.000000,-237.006154,134.500764,-0.198131,24.785302,0.697056,552194.472084,0.495785,19.882111,65.489152,2.785179,6.928656,9.229060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743723,32.000000,32.000000,37.024387,35.678876,84.367578,91.531646,43.392272,38.126582
49.854911,59.952659,139.043480,137.344840,91.146723,101.323878,60.895427,13.002144,134.890070,14.054274,31.927280,51.280610,32.031320,139.550265,32.028980,135.675641,32.010620,133.714332,-0.000934,0.010515,32.000000,-237.005872,134.521053,-0.198433,24.797019,0.697545,552212.186226,0.493251,19.868901,65.496463,2.786733,20.703299,8.961727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666372,32.000000,32.000000,37.024387,35.766622,84.324981,91.531646,43.391394,38.126582
49.846910,59.946083,139.276295,137.343603,91.067417,101.340184,59.395164,12.995553,134.895005,14.055486,31.927280,51.283231,32.031320,139.552382,32.028980,135.680895,32.010620,133.717170,-0.000932,0.010543,32.000000,-237.012433,134.525495,-0.198313,24.808707,0.697701,552202.216437,0.483915,19.856630,65.501287,2.788072,16.860578,8.813354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760139,32.000000,32.000000,37.024387,35.851845,84.317665,91.531646,43.390684,38.126582
49.848484,59.938574,139.187878,137.342065,91.087922,101.352443,60.640040,12.996887,134.908546,14.055824,31.927280,51.294688,32.031320,139.568420,32.028980,135.695274,32.010620,133.728868,-0.000929,0.010558,32.000000,-237.011043,134.544834,-0.197878,24.817151,0.697887,552447.828405,0.482981,19.835113,65.508404,2.788963,6.638351,12.222605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743833,32.000000,32.000000,37.024387,35.899380,84.321386,91.531646,43.390052,38.126582
49.859166,59.927269,139.370253,137.339603,91.109558,101.372715,60.726320,13.003759,134.926269,14.056405,31.927280,51.307708,32.031320,139.586476,32.028980,135.712694,32.010620,133.743231,-0.000929,0.010581,32.000000,-237.004115,134.567906,-0.197434,24.818062,0.698933,552531.621169,0.495339,19.836813,65.509796,2.794081,6.266528,7.284877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688882,32.000000,32.000000,37.024387,35.976544,84.279814,91.531646,43.389088,38.126582
49.877953,59.916663,139.433790,137.336231,91.122892,101.397154,60.634168,13.007499,134.938292,14.057723,31.927280,51.314866,32.031320,139.603759,32.028980,135.729713,32.010620,133.750647,-0.000925,0.010633,32.000000,-237.000562,134.583615,-0.197618,24.809785,0.698307,552587.905775,0.485203,19.827675,65.515525,2.792219,30.142293,9.561045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.770709,32.000000,32.000000,37.024387,36.067367,84.232042,91.531646,43.388034,38.126582
49.886676,59.907955,139.537269,137.334721,91.164017,101.417591,60.511039,13.018007,134.951976,14.056853,31.927280,51.330805,32.031320,139.621052,32.028980,135.744279,32.010620,133.762735,-0.000925,0.010590,32.000000,-236.990148,134.601670,-0.197932,24.801603,0.699129,552678.871464,0.484482,19.805322,65.522561,2.795278,7.016087,8.957076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775464,32.000000,32.000000,37.024387,36.124129,84.171788,91.531646,43.387172,38.126582
49.890219,59.902930,139.478182,137.335387,91.194636,101.421444,59.640201,13.024246,134.956959,14.056688,31.927280,51.337555,32.031320,139.625245,32.028980,135.753408,32.010620,133.768651,-0.000924,0.010572,32.000000,-236.984179,134.607432,-0.198382,24.795510,0.699531,552789.894792,0.485120,19.775288,65.526192,2.795499,23.125627,9.632600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656920,32.000000,32.000000,37.024387,36.138205,84.140129,91.531646,43.386411,38.126582
49.902119,59.904529,139.447539,137.336708,91.374106,101.417171,60.601131,13.024877,134.954107,14.055891,31.927280,51.350632,32.031320,139.625006,32.028980,135.751841,32.010620,133.766440,-0.000924,0.010544,32.000000,-236.983584,134.609848,-0.198251,24.798334,0.700251,552886.731967,0.486101,19.757561,65.532112,2.797085,14.048601,7.774425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753170,32.000000,32.000000,37.024387,36.065552,84.095762,91.531646,43.386235,38.126582
49.912730,59.888801,139.390933,137.334532,91.521908,101.437319,60.620826,13.026839,134.958828,14.055886,31.927280,51.356989,32.031320,139.629313,32.028980,135.753867,32.010620,133.768344,-0.000922,0.010522,32.000000,-236.981659,134.620517,-0.198271,24.805113,0.700093,552899.572191,0.493172,19.748872,65.535010,2.795702,13.553973,7.949274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811195,32.000000,32.000000,37.024387,36.080333,84.041269,91.531646,43.385169,38.126582
49.912413,59.859958,139.222413,137.328037,91.548781,101.453447,60.796516,13.026737,134.962521,14.055746,31.927280,51.357527,32.031320,139.631951,32.028980,135.756255,32.010620,133.772357,-0.000920,0.010526,32.000000,-236.981824,134.622706,-0.198125,24.810322,0.699657,552873.130510,0.485207,19.738172,65.533927,2.794421,8.684598,9.124024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.699723,32.000000,32.000000,37.024387,35.979622,84.008349,91.531646,43.382791,38.126582
49.908147,59.836481,139.340339,137.320097,91.631320,101.465551,60.740315,13.025667,134.960650,14.055086,31.927280,51.359588,32.031320,139.628078,32.028980,135.752548,32.010620,133.769524,-0.000917,0.010446,32.000000,-236.982851,134.624446,-0.197917,24.813761,0.699121,552957.614713,0.485012,19.711477,65.534859,2.792693,13.967308,9.978762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691472,32.000000,32.000000,37.024387,36.017317,84.009131,91.531646,43.380402,38.126582
49.904512,59.824152,139.310303,137.314146,91.609866,101.485649,60.323204,13.028794,134.958959,14.053816,31.927280,51.364413,32.031320,139.621592,32.028980,135.750145,32.010620,133.773388,-0.000915,0.010416,32.000000,-236.979792,134.624256,-0.197765,24.811709,0.698207,553007.745356,0.483653,19.682961,65.536825,2.789334,3.153616,6.934096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767633,32.000000,32.000000,37.024387,36.134768,83.989405,91.531646,43.378954,38.126582
49.901463,59.816123,139.247809,137.309635,91.683965,101.485815,59.985861,13.030588,134.953343,14.053221,31.927280,51.360534,32.031320,139.615295,32.028980,135.749504,32.010620,133.769802,-0.000913,0.010352,32.000000,-236.977935,134.615763,-0.197996,24.810707,0.698798,553044.732662,0.484174,19.663893,65.535437,2.791936,27.836239,9.325334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688642,32.000000,32.000000,37.024387,36.080328,83.989666,91.531646,43.377920,38.126582
49.908895,59.808204,139.249170,137.305055,91.633314,101.477584,60.679186,13.034386,134.948626,14.052702,31.927280,51.361181,32.031320,139.609766,32.028980,135.742484,32.010620,133.761083,-0.000913,0.010345,32.000000,-236.974180,134.610888,-0.197673,24.814053,0.698878,553139.671205,0.487641,19.655322,65.537330,2.791537,9.824801,10.910856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648087,32.000000,32.000000,37.024387,36.034992,83.976175,91.531646,43.376817,38.126582
49.898065,59.800238,139.268431,137.301937,91.570676,101.485791,59.163717,13.030084,134.933076,14.051755,31.927280,51.352333,32.031320,139.592249,32.028980,135.727250,32.010620,133.750106,-0.000911,0.010359,32.000000,-236.978548,134.599471,-0.197402,24.816687,0.698628,553131.358807,0.490407,19.650445,65.535574,2.790455,12.530016,6.396433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739456,32.000000,32.000000,37.024387,36.084822,83.971319,91.531646,43.375756,38.126582
49.883350,59.795531,139.303412,137.298911,91.579995,101.473650,60.877728,13.024176,134.907970,14.051127,31.927280,51.335493,32.031320,139.570499,32.028980,135.704217,32.010620,133.728079,-0.000910,0.010354,32.000000,-236.984357,134.577680,-0.197353,24.819302,0.698353,553072.802743,0.484675,19.634843,65.531304,2.790067,9.912800,11.682883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668713,32.000000,32.000000,37.024387,36.084527,84.009475,91.531646,43.374838,38.126582
49.876782,59.795169,139.456017,137.296206,91.531964,101.469627,59.525422,13.018347,134.884058,14.049513,31.927280,51.317705,32.031320,139.547359,32.028980,135.680539,32.010620,133.701918,-0.000909,0.010327,32.000000,-236.990252,134.554482,-0.197119,24.817488,0.698580,553111.122161,0.497238,19.638072,65.525927,2.791059,25.195459,10.945959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620103,32.000000,32.000000,37.024387,36.177305,84.039012,91.531646,43.374310,38.126582
