OSU 80 Ton Compressor Load Stand
49.859443,59.802082,139.393610,137.293832,91.438545,101.445245,60.603938,13.015295,134.853478,14.047209,31.927280,51.299472,32.031320,139.521232,32.028980,135.648912,32.010620,133.676226,-0.000908,0.010281,32.000000,-236.993248,134.524758,-0.196924,24.808595,0.698815,553045.261218,0.483331,19.648577,65.515140,2.792583,28.896986,7.677636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744994,32.000000,32.000000,37.024387,36.203537,84.057716,91.531646,43.374188,38.126582
49.856346,59.809292,139.406941,137.292058,91.535337,101.424976,60.742569,13.015241,134.830962,14.045636,31.927280,51.290145,32.031320,139.496330,32.028980,135.626133,32.010620,133.655041,-0.000906,0.010233,32.000000,-236.993187,134.502047,-0.196809,24.797734,0.699695,553025.757832,0.494363,19.655003,65.502324,2.796011,4.898540,12.622220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771001,32.000000,32.000000,37.024387,36.164949,84.083729,91.531646,43.374327,38.126582
49.852862,59.812073,139.429285,137.290665,91.698718,101.412733,60.946190,13.018428,134.810369,14.043424,31.927280,51.292297,32.031320,139.476436,32.028980,135.605475,32.010620,133.632768,-0.000907,0.010172,32.000000,-236.990114,134.481286,-0.196828,24.783656,0.699757,552908.906160,0.485643,19.679847,65.489737,2.795731,9.865792,7.624172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675581,32.000000,32.000000,37.024387,36.293509,84.079818,91.531646,43.374168,38.126582
49.852993,59.805396,139.419977,137.289904,91.810116,101.404167,60.810703,13.022180,134.800192,14.042253,31.927280,51.292433,32.031320,139.463268,32.028980,135.595292,32.010620,133.620390,-0.000908,0.010162,32.000000,-236.986464,134.468213,-0.196901,24.773396,0.700053,552809.275358,0.484480,19.690261,65.479358,2.796172,7.109962,9.745181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738245,32.000000,32.000000,37.024387,36.241222,84.066492,91.531646,43.373440,38.126582
49.852025,59.788586,139.425300,137.285541,91.767491,101.396110,61.126642,13.026817,134.784232,14.041237,31.927280,51.286960,32.031320,139.442949,32.028980,135.579065,32.010620,133.606506,-0.000908,0.010118,32.000000,-236.981844,134.453082,-0.197143,24.762229,0.700536,552747.738660,0.482844,19.696647,65.468443,2.796816,5.795011,5.905482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793891,32.000000,32.000000,37.024387,36.235688,84.073048,91.531646,43.371620,38.126582
49.842024,59.780269,139.337093,137.281119,91.806389,101.375841,61.060189,13.030543,134.770738,14.039527,31.927280,51.279547,32.031320,139.426809,32.028980,135.563607,32.010620,133.598630,-0.000911,0.010093,32.000000,-236.978094,134.441778,-0.196948,24.755253,0.700705,552692.215207,0.483869,19.689833,65.462375,2.796622,8.830776,6.138802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711621,32.000000,32.000000,37.024387,36.204103,84.075771,91.531646,43.370364,38.126582
49.824381,59.779106,139.331714,137.276865,91.739238,101.339379,60.732836,13.024360,134.741164,14.038334,31.927280,51.257685,32.031320,139.393466,32.028980,135.536008,32.010620,133.573451,-0.000910,0.010097,32.000000,-236.984332,134.409031,-0.196989,24.750230,0.700976,552626.641878,0.481319,19.674024,65.455571,2.796783,8.476773,13.401811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.751182,32.000000,32.000000,37.024387,36.232430,84.137126,91.531646,43.369601,38.126582
49.819810,59.782530,139.263156,137.272714,91.672986,101.315039,60.701709,13.021051,134.719288,14.036965,31.927280,51.242478,32.031320,139.369860,32.028980,135.512794,32.010620,133.552485,-0.000909,0.010116,32.000000,-236.987463,134.391456,-0.196585,24.744152,0.700737,552508.944978,0.481842,19.676053,65.451710,2.795575,9.151958,8.677669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835485,32.000000,32.000000,37.024387,36.211192,84.149698,91.531646,43.369353,38.126582
49.794367,59.787987,139.275080,137.268340,91.517727,101.298956,60.818876,13.015835,134.690231,14.036504,31.927280,51.219021,32.031320,139.342189,32.028980,135.481013,32.010620,133.525131,-0.000909,0.010129,32.000000,-236.992573,134.359561,-0.196654,24.733325,0.700881,552316.476182,0.484452,19.693145,65.439367,2.796456,6.309929,10.264853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.728093,32.000000,32.000000,37.024387,36.220310,84.223120,91.531646,43.369159,38.126582
49.759122,59.805180,139.166309,137.268158,91.318419,101.258335,60.415292,13.006045,134.657333,14.035459,31.927280,51.197613,32.031320,139.304620,32.028980,135.446517,32.010620,133.491576,-0.000907,0.010117,32.000000,-237.002282,134.324421,-0.196551,24.723700,0.700620,552190.329467,0.484637,19.701299,65.429087,2.795337,16.898248,6.532448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688184,32.000000,32.000000,37.024387,36.186415,84.352647,91.531646,43.369743,38.126582
49.747708,59.833215,139.358730,137.271229,91.240466,101.213734,60.913215,13.005439,134.626114,14.033424,31.927280,51.185055,32.031320,139.272997,32.028980,135.413348,32.010620,133.459382,-0.000908,0.010125,32.000000,-237.002724,134.297604,-0.196543,24.712503,0.701285,552120.339803,0.483905,19.733092,65.415676,2.797005,15.856489,8.724428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785675,32.000000,32.000000,37.024387,36.239524,84.406221,91.531646,43.371504,38.126582
49.735491,59.848311,139.458099,137.273778,91.225732,101.185153,60.522141,13.007802,134.605352,14.031674,31.927280,51.175053,32.031320,139.249124,32.028980,135.391934,32.010620,133.442506,-0.000911,0.010152,32.000000,-237.000417,134.274070,-0.196571,24.704350,0.701329,551937.011451,0.487344,19.786783,65.399220,2.796800,9.397994,15.677705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731346,32.000000,32.000000,37.024387,36.320129,84.451889,91.531646,43.372386,38.126582
49.720049,59.864665,139.240658,137.276904,91.227263,101.136532,60.733132,13.008833,134.578929,14.031029,31.927280,51.164340,32.031320,139.228427,32.028980,135.366934,32.010620,133.417426,-0.000911,0.010158,32.000000,-236.999412,134.251247,-0.196593,24.699671,0.702522,551735.683802,0.483305,19.826642,65.383429,2.801310,7.834830,6.891044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662597,32.000000,32.000000,37.024387,36.299341,84.507532,91.531646,43.373208,38.126582
49.718382,59.876871,139.161521,137.281153,91.273047,101.124189,60.788678,13.006362,134.556340,14.030543,31.927280,51.153575,32.031320,139.202968,32.028980,135.343041,32.010620,133.393062,-0.000910,0.010152,32.000000,-237.001794,134.226841,-0.196593,24.699125,0.703274,551604.336431,0.486441,19.854397,65.375149,2.803996,2.092318,7.616248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765897,32.000000,32.000000,37.024387,36.198114,84.537880,91.531646,43.373927,38.126582
49.707562,59.886664,139.281860,137.286051,91.297124,101.099598,60.857512,13.003699,134.531351,14.029065,31.927280,51.136956,32.031320,139.177365,32.028980,135.321554,32.010620,133.373766,-0.000908,0.010138,32.000000,-237.004390,134.202073,-0.196802,24.697858,0.702265,551367.494191,0.484705,19.886754,65.362844,2.800493,14.784388,6.448645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784454,32.000000,32.000000,37.024387,36.297974,84.583189,91.531646,43.374404,38.126582
49.705715,59.893990,139.299823,137.289352,91.366413,101.079151,60.645791,13.000942,134.516745,14.028019,31.927280,51.128474,32.031320,139.162656,32.028980,135.308797,32.010620,133.352580,-0.000911,0.010125,32.000000,-237.007158,134.188731,-0.196924,24.697202,0.701856,551316.925268,0.484236,19.900687,65.350888,2.798995,15.483354,10.749424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688895,32.000000,32.000000,37.024387,36.279242,84.600212,91.531646,43.374708,38.126582
49.708777,59.889247,139.296451,137.291308,91.387311,101.079172,60.297714,12.999471,134.507340,14.026559,31.927280,51.124232,32.031320,139.151756,32.028980,135.298026,32.010620,133.341981,-0.000912,0.010093,32.000000,-237.008741,134.176638,-0.197002,24.695990,0.702503,551199.721731,0.483699,19.921696,65.341418,2.802026,12.319221,6.830032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750617,32.000000,32.000000,37.024387,36.318086,84.616744,91.531646,43.374246,38.126582
49.704606,59.884084,139.087086,137.292866,91.334640,101.070836,60.456773,12.998923,134.505374,14.025885,31.927280,51.125290,32.031320,139.141359,32.028980,135.294606,32.010620,133.341049,-0.000915,0.010117,32.000000,-237.009286,134.168868,-0.197104,24.694763,0.702516,551098.645340,0.485319,19.930937,65.331020,2.802491,12.506509,12.230324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768468,32.000000,32.000000,37.024387,36.249869,84.642265,91.531646,43.373621,38.126582
49.702493,59.875846,139.105566,137.293437,91.327758,101.070571,60.503638,13.002284,134.510620,14.025699,31.927280,51.126046,32.031320,139.142753,32.028980,135.303002,32.010620,133.347523,-0.000916,0.010114,32.000000,-237.005841,134.175212,-0.197175,24.692555,0.702472,551091.206792,0.488082,19.923019,65.325818,2.802251,17.180859,11.811416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645316,32.000000,32.000000,37.024387,36.201081,84.667891,91.531646,43.372636,38.126582
49.701397,59.876217,139.243028,137.294217,91.233364,101.054197,60.846000,13.005405,134.514153,14.025802,31.927280,51.124776,32.031320,139.144486,32.028980,135.310173,32.010620,133.353599,-0.000918,0.010139,32.000000,-237.002945,134.177109,-0.197501,24.691730,0.701471,551040.833520,0.486795,19.922180,65.325359,2.798274,16.871039,11.968587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658044,32.000000,32.000000,37.024387,36.245186,84.674369,91.531646,43.372270,38.126582
49.698618,59.884658,138.843038,137.297466,91.117305,101.030225,60.856429,13.006780,134.519297,14.024930,31.927280,51.113998,32.031320,139.148374,32.028980,135.314104,32.010620,133.359071,-0.000918,0.010170,32.000000,-237.001428,134.179353,-0.197760,24.694488,0.701641,551029.534018,0.486429,19.916134,65.328538,2.798764,12.773530,9.541362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750382,32.000000,32.000000,37.024387,36.130116,84.714477,91.531646,43.372551,38.126582
49.692160,59.900345,138.992128,137.300898,90.972540,101.010617,60.915613,13.012106,134.522495,14.025536,31.927280,51.108083,32.031320,139.151229,32.028980,135.318763,32.010620,133.361648,-0.000918,0.010182,32.000000,-236.996015,134.186474,-0.197651,24.695785,0.702250,550941.229962,0.483626,19.917641,65.331520,2.801592,9.005779,8.358821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673977,32.000000,32.000000,37.024387,36.110986,84.754325,91.531646,43.373154,38.126582
49.678048,59.938990,139.122154,137.309816,90.939157,100.990254,60.979737,13.006396,134.511349,14.025213,31.927280,51.103405,32.031320,139.147037,32.028980,135.310424,32.010620,133.354905,-0.000918,0.010190,32.000000,-237.001696,134.174596,-0.197605,24.702271,0.700079,550822.799629,0.483469,19.928964,65.334206,2.793700,5.082577,9.528319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641973,32.000000,32.000000,37.024387,36.298550,84.819672,91.531646,43.375837,38.126582
49.679967,59.966981,138.983200,137.319732,90.899094,100.973903,60.296795,13.005142,134.511471,14.025939,31.927280,51.105229,32.031320,139.145274,32.028980,135.310203,32.010620,133.351674,-0.000918,0.010192,32.000000,-237.002814,134.171136,-0.197709,24.712439,0.700781,550739.252500,0.482995,19.951347,65.335471,2.797064,2.071997,11.090352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722696,32.000000,32.000000,37.024387,36.161566,84.832602,91.531646,43.377966,38.126582
49.694173,59.989436,138.826811,137.330431,90.955285,100.957500,60.809030,13.004051,134.517427,14.028150,31.927280,51.113812,32.031320,139.146117,32.028980,135.314047,32.010620,133.351311,-0.000918,0.010178,32.000000,-237.003804,134.175967,-0.197374,24.724413,0.701404,550684.962047,0.482589,20.004626,65.332161,2.800475,12.057193,9.200457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646855,32.000000,32.000000,37.024387,36.103852,84.793132,91.531646,43.379797,38.126582
49.702321,59.995146,138.797500,137.337814,90.906165,100.977866,60.855452,13.002064,134.526082,14.029309,31.927280,51.124495,32.031320,139.157249,32.028980,135.323496,32.010620,133.359399,-0.000919,0.010175,32.000000,-237.005797,134.184362,-0.197415,24.736698,0.700331,550631.570836,0.487992,20.030626,65.330575,2.797570,13.255871,6.324507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555353,32.000000,32.000000,37.024387,36.053824,84.784283,91.531646,43.380447,38.126582
49.715604,59.989307,138.797626,137.342929,90.927924,100.994172,60.860694,13.003752,134.539010,14.029556,31.927280,51.133703,32.031320,139.178525,32.028980,135.342654,32.010620,133.370438,-0.000921,0.010187,32.000000,-237.004114,134.199457,-0.197248,24.749722,0.698927,550565.258569,0.483679,20.038350,65.330397,2.793624,11.816921,11.557586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639588,32.000000,32.000000,37.024387,36.094579,84.752429,91.531646,43.380084,38.126582
49.734586,59.982479,138.773744,137.344824,90.968593,101.014247,59.880267,13.011584,134.556236,14.030899,31.927280,51.149464,32.031320,139.200912,32.028980,135.366527,32.010620,133.388916,-0.000922,0.010171,32.000000,-236.996306,134.217614,-0.197323,24.757014,0.698458,550680.219498,0.483328,20.035613,65.334368,2.792576,2.509815,9.861558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647217,32.000000,32.000000,37.024387,36.075316,84.713019,91.531646,43.379533,38.126582
49.742406,59.978280,138.793144,137.347103,90.853389,101.038361,60.515014,13.015007,134.568236,14.032617,31.927280,51.155261,32.031320,139.220725,32.028980,135.387782,32.010620,133.405209,-0.000922,0.010180,32.000000,-236.992917,134.226705,-0.197528,24.762715,0.697980,550755.682329,0.483215,20.016004,65.339786,2.791832,10.307558,7.821399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551868,32.000000,32.000000,37.024387,36.032855,84.681241,91.531646,43.379086,38.126582
49.749676,59.985070,138.655780,137.349251,90.744787,101.050546,60.538883,13.013408,134.572206,14.033065,31.927280,51.156660,32.031320,139.230165,32.028980,135.394721,32.010620,133.412809,-0.000921,0.010125,32.000000,-236.994640,134.232357,-0.197819,24.761420,0.697485,550848.608329,0.491010,19.989501,65.348854,2.790286,11.815284,12.370402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629492,32.000000,32.000000,37.024387,36.008549,84.670783,91.531646,43.379391,38.126582
49.767726,59.995045,138.676884,137.351290,90.654613,101.075017,58.880912,13.020426,134.588321,14.032783,31.927280,51.172199,32.031320,139.247100,32.028980,135.417114,32.010620,133.428382,-0.000922,0.010135,32.000000,-236.987632,134.250411,-0.197886,24.756693,0.697460,550971.181053,0.485886,19.977201,65.356850,2.790238,9.646668,10.229179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706816,32.000000,32.000000,37.024387,35.919292,84.618044,91.531646,43.380153,38.126582
49.769227,59.998076,138.744405,137.351159,90.698986,101.087140,60.948307,13.019462,134.597697,14.032166,31.927280,51.180528,32.031320,139.255088,32.028980,135.425652,32.010620,133.440902,-0.000919,0.010164,32.000000,-236.988579,134.260754,-0.197856,24.748995,0.696801,551043.325965,0.485684,19.976458,65.360578,2.787069,10.339164,14.239508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628098,32.000000,32.000000,37.024387,35.960703,84.604538,91.531646,43.380459,38.126582
49.775437,59.998131,138.504163,137.350212,90.685116,101.111343,59.515489,13.019595,134.610618,14.033326,31.927280,51.188220,32.031320,139.269357,32.028980,135.435948,32.010620,133.450300,-0.000920,0.010136,32.000000,-236.988561,134.275890,-0.197474,24.739800,0.696943,551181.905591,0.499295,19.967736,65.368220,2.786482,6.689840,7.387836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650863,32.000000,32.000000,37.024387,35.865134,84.594764,91.531646,43.380509,38.126582
49.773611,59.999768,138.474845,137.350371,90.627281,101.127607,59.937968,13.020795,134.618138,14.034790,31.927280,51.194219,32.031320,139.278242,32.028980,135.444280,32.010620,133.462165,-0.000917,0.010112,32.000000,-236.987299,134.280923,-0.197304,24.733418,0.697559,551251.323910,0.482404,19.969213,65.374362,2.787755,7.425351,14.677216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727825,32.000000,32.000000,37.024387,35.880374,84.600029,91.531646,43.380554,38.126582
49.768823,60.011122,138.574090,137.353441,90.590753,101.123518,60.698454,13.018511,134.621857,14.035779,31.927280,51.190484,32.031320,139.283987,32.028980,135.448036,32.010620,133.465057,-0.000917,0.010102,32.000000,-236.989498,134.287019,-0.197594,24.731153,0.696692,551380.653433,0.494068,19.962835,65.378974,2.782581,7.738218,9.425802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633467,32.000000,32.000000,37.024387,35.796391,84.602390,91.531646,43.381337,38.126582
49.770614,60.021207,138.851979,137.356748,90.669925,101.127457,59.209365,13.020881,134.624687,14.037283,31.927280,51.196046,32.031320,139.298120,32.028980,135.451823,32.010620,133.471811,-0.000916,0.010094,32.000000,-236.987151,134.296377,-0.197978,24.733043,0.696874,551473.001069,0.490687,19.966365,65.384793,2.782094,9.934224,14.527645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602808,32.000000,32.000000,37.024387,35.971787,84.613743,91.531646,43.382123,38.126582
49.777999,60.034457,138.814898,137.362393,90.604471,101.143761,60.552242,13.020401,134.625900,14.037468,31.927280,51.195686,32.031320,139.298860,32.028980,135.453680,32.010620,133.471145,-0.000915,0.010109,32.000000,-236.987572,134.298282,-0.198136,24.739731,0.697494,551467.681913,0.484585,19.982678,65.386211,2.784355,7.479057,16.639147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683248,32.000000,32.000000,37.024387,35.996747,84.605920,91.531646,43.383194,38.126582
49.785447,60.043860,138.911415,137.369955,90.659772,101.164050,59.263537,13.021553,134.625992,14.037510,31.927280,51.203484,32.031320,139.300954,32.028980,135.455219,32.010620,133.470762,-0.000913,0.010085,32.000000,-236.986482,134.304972,-0.197923,24.748467,0.698841,551501.588346,0.496785,19.990906,65.389525,2.789839,7.644158,13.417163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625474,32.000000,32.000000,37.024387,36.052388,84.584512,91.531646,43.384073,38.126582
49.799165,60.048352,139.120202,137.375923,90.664102,101.171216,60.554380,13.025373,134.630394,14.037606,31.927280,51.214423,32.031320,139.304157,32.028980,135.459764,32.010620,133.474649,-0.000912,0.010063,32.000000,-236.982749,134.309461,-0.197530,24.756776,0.698493,551604.618437,0.485784,19.996508,65.389198,2.788680,29.355082,11.895749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533637,32.000000,32.000000,37.024387,36.189654,84.527582,91.531646,43.384610,38.126582
49.800587,60.047031,139.161925,137.377226,90.653192,101.187441,59.602575,13.024477,134.625842,14.037584,31.927280,51.220019,32.031320,139.302663,32.028980,135.458090,32.010620,133.472796,-0.000912,0.010067,32.000000,-236.983771,134.301621,-0.197706,24.762263,0.698766,551724.323796,0.496378,19.998200,65.389010,2.790201,11.191735,9.595039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618310,32.000000,32.000000,37.024387,36.224510,84.526818,91.531646,43.384666,38.126582
49.815603,60.037705,138.975958,137.376580,90.717046,101.203618,60.618691,13.024680,134.628363,14.037564,31.927280,51.224247,32.031320,139.308024,32.028980,135.457246,32.010620,133.470518,-0.000913,0.010042,32.000000,-236.983581,134.299690,-0.197496,24.763339,0.699413,551763.266941,0.485690,19.988491,65.390917,2.793625,11.016820,6.644403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601197,32.000000,32.000000,37.024387,36.156240,84.498269,91.531646,43.384247,38.126582
49.813176,60.023147,139.152639,137.374864,90.700357,101.216066,59.388272,13.019809,134.626010,14.038082,31.927280,51.221146,32.031320,139.311916,32.028980,135.456888,32.010620,133.469877,-0.000913,0.010051,32.000000,-236.988503,134.293535,-0.197471,24.756333,0.699544,551849.396798,0.493508,19.985697,65.390008,2.794383,10.546933,16.836015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505689,32.000000,32.000000,37.024387,36.206310,84.493385,91.531646,43.383236,38.126582
49.803466,60.009754,139.297547,137.373774,90.654556,101.230457,59.413390,13.017757,134.622740,14.036662,31.927280,51.220712,32.031320,139.320271,32.028980,135.458687,32.010620,133.472351,-0.000912,0.010043,32.000000,-236.990547,134.292678,-0.197301,24.751458,0.698454,551918.797915,0.485140,19.960827,65.388890,2.789808,14.242912,11.160733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594752,32.000000,32.000000,37.024387,36.315093,84.504417,91.531646,43.382128,38.126582
49.794101,60.006951,139.409947,137.373181,90.648722,101.232637,59.289334,13.015025,134.615619,14.036530,31.927280,51.214235,32.031320,139.318365,32.028980,135.457611,32.010620,133.467494,-0.000911,0.010045,32.000000,-236.993308,134.288782,-0.197303,24.752107,0.699625,551968.657628,0.495260,19.948782,65.388577,2.793491,9.950746,14.290259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656525,32.000000,32.000000,37.024387,36.376637,84.539755,91.531646,43.381786,38.126582
49.794934,60.011100,139.418482,137.372011,90.543921,101.232343,60.570097,13.022955,134.622983,14.037212,31.927280,51.219750,32.031320,139.322722,32.028980,135.462969,32.010620,133.474290,-0.000909,0.010026,32.000000,-236.985336,134.293579,-0.197389,24.751247,0.700698,552033.841723,0.495209,19.945439,65.389790,2.796945,16.289423,8.675108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561030,32.000000,32.000000,37.024387,36.449739,84.539438,91.531646,43.382112,38.126582
49.803773,60.012930,139.475524,137.370434,90.539795,101.232374,59.886405,13.023700,134.621863,14.036408,31.927280,51.221464,32.031320,139.323851,32.028980,135.460427,32.010620,133.476162,-0.000909,0.010031,32.000000,-236.984518,134.293070,-0.197450,24.746962,0.701398,552046.165645,0.496355,19.952331,65.387407,2.799728,7.557977,7.229978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589695,32.000000,32.000000,37.024387,36.435770,84.534138,91.531646,43.382305,38.126582
49.799380,60.016524,139.411080,137.369422,90.624813,101.224364,60.790325,13.022922,134.620717,14.035398,31.927280,51.220937,32.031320,139.319352,32.028980,135.454262,32.010620,133.476063,-0.000910,0.010021,32.000000,-236.985390,134.289121,-0.197372,24.743832,0.701452,552049.641459,0.485854,19.955618,65.390740,2.799853,5.701984,10.151470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.677737,32.000000,32.000000,37.024387,36.434618,84.532707,91.531646,43.382584,38.126582
49.805583,60.020036,139.356777,137.370540,90.695838,101.232605,59.113117,13.026032,134.623938,14.036149,31.927280,51.228866,32.031320,139.321554,32.028980,135.457466,32.010620,133.473743,-0.000910,0.010030,32.000000,-236.982295,134.293885,-0.197354,24.749239,0.701721,552048.328395,0.491308,19.948298,65.391660,2.800501,1.735887,7.140077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589512,32.000000,32.000000,37.024387,36.462529,84.516730,91.531646,43.382901,38.126582
49.793541,60.014782,139.436522,137.371944,90.779977,101.224406,60.234764,13.016885,134.615727,14.035839,31.927280,51.221786,32.031320,139.312483,32.028980,135.448480,32.010620,133.461698,-0.000909,0.010057,32.000000,-236.991278,134.284491,-0.197165,24.755684,0.701519,552011.290362,0.484016,19.956439,65.391610,2.799454,7.319520,8.841275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554906,32.000000,32.000000,37.024387,36.435065,84.528413,91.531646,43.382719,38.126582
49.786137,60.011015,139.391892,137.372089,90.869320,101.224464,60.791867,13.008646,134.608104,14.036363,31.927280,51.217793,32.031320,139.308766,32.028980,135.440363,32.010620,133.452890,-0.000910,0.010026,32.000000,-236.999510,134.273238,-0.197177,24.758283,0.701060,552058.109075,0.497726,19.953530,65.390472,2.798015,18.138188,10.823097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624796,32.000000,32.000000,37.024387,36.519061,84.585618,91.531646,43.382358,38.126582
49.781708,60.009514,139.583566,137.370935,90.880415,101.224954,60.647088,13.002894,134.598950,14.036386,31.927280,51.218946,32.031320,139.302472,32.028980,135.433031,32.010620,133.445821,-0.000911,0.010042,32.000000,-237.005390,134.266365,-0.197104,24.761354,0.701397,552011.800993,0.488541,19.960741,65.384564,2.800293,16.119211,9.530591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563610,32.000000,32.000000,37.024387,36.579948,84.590079,91.531646,43.382243,38.126582
49.774129,60.010352,139.583532,137.370272,90.903574,101.225041,59.022381,12.996961,134.589337,14.036229,31.927280,51.215247,32.031320,139.300640,32.028980,135.423465,32.010620,133.436821,-0.000911,0.010077,32.000000,-237.011336,134.261513,-0.197447,24.769937,0.701205,552009.717889,0.484138,19.964640,65.380243,2.799813,14.571560,9.141026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495146,32.000000,32.000000,37.024387,36.637106,84.618010,91.531646,43.382323,38.126582
49.776313,60.012265,139.651165,137.368400,90.944295,101.224994,60.625471,13.002142,134.591432,14.035471,31.927280,51.227459,32.031320,139.309110,32.028980,135.428538,32.010620,133.442015,-0.000910,0.010094,32.000000,-237.006145,134.268714,-0.196993,24.773868,0.702139,552012.371666,0.485342,19.967726,65.376776,2.803913,29.888012,10.800715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599991,32.000000,32.000000,37.024387,36.690932,84.603468,91.531646,43.382486,38.126582
49.791221,60.012677,139.480465,137.368759,90.849836,101.233237,60.591238,13.006659,134.598391,14.034791,31.927280,51.234215,32.031320,139.313588,32.028980,135.435705,32.010620,133.443649,-0.000909,0.010124,32.000000,-237.001556,134.274095,-0.197164,24.772123,0.702016,552017.273953,0.498787,19.976412,65.372360,2.804339,6.698179,8.130376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625107,32.000000,32.000000,37.024387,36.659174,84.570581,91.531646,43.382617,38.126582
49.795342,60.009256,139.324384,137.371835,90.926975,101.233353,60.787266,13.011836,134.606722,14.034509,31.927280,51.244221,32.031320,139.322255,32.028980,135.443086,32.010620,133.451483,-0.000910,0.010104,32.000000,-236.996478,134.280590,-0.197063,24.772140,0.702209,552018.563707,0.485576,19.976062,65.374907,2.805575,15.243201,6.254996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536310,32.000000,32.000000,37.024387,36.517416,84.561432,91.531646,43.382386,38.126582
49.800747,60.007769,139.255540,137.373226,90.971835,101.233040,59.252799,13.014443,134.615199,14.034914,31.927280,51.252962,32.031320,139.329746,32.028980,135.447709,32.010620,133.458031,-0.000912,0.010120,32.000000,-236.993891,134.285015,-0.196992,24.773173,0.701241,552057.506421,0.485731,19.961039,65.375710,2.801306,1.280236,12.663741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597667,32.000000,32.000000,37.024387,36.492394,84.553777,91.531646,43.382265,38.126582
49.795206,60.003038,139.096330,137.371810,90.986753,101.245604,60.640841,13.013540,134.619677,14.036151,31.927280,51.257062,32.031320,139.335770,32.028980,135.452657,32.010620,133.461232,-0.000912,0.010132,32.000000,-236.994633,134.288683,-0.196928,24.770164,0.700393,552051.839420,0.484117,19.953351,65.379553,2.797940,12.221003,10.881981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660112,32.000000,32.000000,37.024387,36.446025,84.549042,91.531646,43.381940,38.126582
49.792645,60.000295,139.042298,137.370398,91.130891,101.245774,60.888951,13.004908,134.620856,14.036282,31.927280,51.252418,32.031320,139.334945,32.028980,135.451436,32.010620,133.461619,-0.000914,0.010161,32.000000,-237.003289,134.292579,-0.197165,24.762932,0.699942,552045.811123,0.496591,19.946270,65.382764,2.796254,11.311288,10.625220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549866,32.000000,32.000000,37.024387,36.360048,84.566474,91.531646,43.381742,38.126582
49.782407,60.000545,138.997105,137.371211,91.021243,101.241761,59.884819,12.998128,134.621879,14.035987,31.927280,51.243918,32.031320,139.333328,32.028980,135.448907,32.010620,133.463790,-0.000915,0.010173,32.000000,-237.010031,134.300252,-0.197154,24.760961,0.699402,552111.259749,0.485338,19.947274,65.384336,2.793368,16.097568,14.443167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592885,32.000000,32.000000,37.024387,36.349194,84.614802,91.531646,43.381567,38.126582
49.788291,60.013545,138.883755,137.374321,91.007741,101.229337,60.429306,12.999360,134.627605,14.035312,31.927280,51.243512,32.031320,139.335628,32.028980,135.449012,32.010620,133.464760,-0.000914,0.010192,32.000000,-237.008695,134.307665,-0.197158,24.768703,0.699369,552109.720681,0.483385,19.947183,65.384525,2.792426,28.073115,6.009766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673651,32.000000,32.000000,37.024387,36.316766,84.575766,91.531646,43.382538,38.126582
49.795184,60.020024,138.905333,137.375633,91.017115,101.237510,59.088786,13.002571,134.639748,14.034087,31.927280,51.250485,32.031320,139.341110,32.028980,135.455102,32.010620,133.470315,-0.000913,0.010194,32.000000,-237.005543,134.319039,-0.197398,24.771517,0.699339,552092.668112,0.491582,19.958032,65.385590,2.792093,9.975715,16.242012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582349,32.000000,32.000000,37.024387,36.324119,84.572129,91.531646,43.383172,38.126582
49.800436,60.017554,138.760327,137.374254,91.032508,101.241208,60.551307,13.009626,134.653140,14.034419,31.927280,51.255471,32.031320,139.350702,32.028980,135.463783,32.010620,133.481295,-0.000913,0.010183,32.000000,-236.998442,134.330686,-0.197454,24.762237,0.698401,552039.376862,0.487047,19.964940,65.386066,2.789486,16.392324,16.163997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562924,32.000000,32.000000,37.024387,36.213266,84.558720,91.531646,43.383106,38.126582
49.798022,60.020291,138.694182,137.374772,91.186592,101.241368,60.847954,13.004214,134.651986,14.033695,31.927280,51.254573,32.031320,139.349795,32.028980,135.459269,32.010620,133.482943,-0.000912,0.010179,32.000000,-237.003930,134.332919,-0.197622,24.754950,0.698389,552089.414461,0.498069,19.964283,65.388791,2.789533,6.296176,12.104794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675938,32.000000,32.000000,37.024387,36.190959,84.550787,91.531646,43.383287,38.126582
49.782960,60.029103,138.771943,137.379102,91.219080,101.237539,60.766928,12.997701,134.651011,14.033612,31.927280,51.243571,32.031320,139.347666,32.028980,135.456663,32.010620,133.480237,-0.000912,0.010201,32.000000,-237.010625,134.332972,-0.197836,24.760208,0.697871,552104.031426,0.485997,19.956377,65.394176,2.786328,7.601582,9.576162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586263,32.000000,32.000000,37.024387,36.166421,84.600130,91.531646,43.383900,38.126582
49.781873,60.040721,138.983034,137.383958,91.308140,101.233570,60.829624,12.991970,134.651398,14.034488,31.927280,51.242991,32.031320,139.351383,32.028980,135.458570,32.010620,133.478703,-0.000911,0.010206,32.000000,-237.016202,134.335376,-0.197713,24.768928,0.697795,552109.556726,0.483658,19.961612,65.394985,2.785134,1.332750,11.963801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531827,32.000000,32.000000,37.024387,36.297573,84.613324,91.531646,43.384896,38.126582
49.777665,60.043953,138.929071,137.388895,91.350367,101.233728,60.218096,12.983063,134.659844,14.033745,31.927280,51.239687,32.031320,139.362570,32.028980,135.464728,32.010620,133.484148,-0.000912,0.010211,32.000000,-237.024995,134.341642,-0.197534,24.771261,0.698266,552106.851539,0.484457,19.986018,65.393658,2.787539,7.186950,8.115397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659519,32.000000,32.000000,37.024387,36.307836,84.619880,91.531646,43.385428,38.126582
49.783162,60.042535,138.818800,137.392665,91.313876,101.241913,60.802091,12.984207,134.675031,14.035517,31.927280,51.241903,32.031320,139.378330,32.028980,135.478802,32.010620,133.500911,-0.000913,0.010193,32.000000,-237.023900,134.356696,-0.197552,24.770756,0.699074,552100.923642,0.483965,19.998762,65.392906,2.791840,9.419719,6.910638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630486,32.000000,32.000000,37.024387,36.290052,84.617901,91.531646,43.385341,38.126582
49.795879,60.050028,138.751797,137.399752,91.156078,101.242162,60.776651,12.990978,134.695615,14.037207,31.927280,51.249096,32.031320,139.400249,32.028980,135.500113,32.010620,133.523465,-0.000914,0.010224,32.000000,-237.017195,134.381630,-0.197316,24.770381,0.698812,552107.869489,0.488930,20.006352,65.395577,2.790992,27.201003,11.497329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543815,32.000000,32.000000,37.024387,36.161853,84.579827,91.531646,43.385954,38.126582
49.809609,60.061352,138.719757,137.406782,91.074517,101.242110,59.053471,12.999420,134.715073,14.038249,31.927280,51.262356,32.031320,139.424204,32.028980,135.523925,32.010620,133.541929,-0.000913,0.010226,32.000000,-237.008530,134.399471,-0.197311,24.773306,0.698245,552148.238355,0.484213,19.999242,65.403797,2.788469,14.130559,7.476128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625747,32.000000,32.000000,37.024387,36.127036,84.541257,91.531646,43.386887,38.126582
49.824247,60.068607,138.681874,137.412878,91.026106,101.250209,60.878021,13.003457,134.738114,14.040267,31.927280,51.272829,32.031320,139.443134,32.028980,135.545867,32.010620,133.566308,-0.000913,0.010247,32.000000,-237.004372,134.421778,-0.197103,24.775810,0.697742,552153.835173,0.484290,19.993568,65.414858,2.786411,11.719658,6.692933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676242,32.000000,32.000000,37.024387,36.153282,84.479806,91.531646,43.387792,38.126582
49.840203,60.070566,138.592758,137.417238,91.027005,101.250214,60.510224,13.006542,134.754880,14.041389,31.927280,51.285878,32.031320,139.457397,32.028980,135.560923,32.010620,133.579660,-0.000914,0.010254,32.000000,-237.001273,134.436411,-0.197300,24.780967,0.697313,552163.081822,0.498285,19.990680,65.423912,2.785000,1.782514,11.487318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579853,32.000000,32.000000,37.024387,36.078309,84.439517,91.531646,43.388047,38.126582
49.855025,60.070753,138.585693,137.419938,91.087854,101.258670,60.549392,13.013491,134.781687,14.041348,31.927280,51.299096,32.031320,139.481936,32.028980,135.583574,32.010620,133.606051,-0.000913,0.010259,32.000000,-236.994396,134.456323,-0.197095,24.785612,0.696891,552210.336005,0.483243,19.982783,65.435866,2.783421,2.773158,9.725429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627150,32.000000,32.000000,37.024387,36.028727,84.371671,91.531646,43.388297,38.126582
49.862290,60.069063,138.809701,137.417659,91.154942,101.274974,59.279057,13.009754,134.794107,14.042871,31.927280,51.302222,32.031320,139.496279,32.028980,135.595589,32.010620,133.619313,-0.000913,0.010299,32.000000,-236.998117,134.468223,-0.196916,24.785605,0.696062,552205.920173,0.486012,19.968235,65.442411,2.780742,8.697297,9.048046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716915,32.000000,32.000000,37.024387,36.124592,84.320185,91.531646,43.388386,38.126582
49.852575,60.063023,138.846642,137.412911,91.119351,101.283582,58.615912,13.000094,134.802111,14.044500,31.927280,51.292929,32.031320,139.508030,32.028980,135.602637,32.010620,133.627308,-0.000911,0.010309,32.000000,-237.007561,134.476128,-0.196903,24.786942,0.695715,552245.768309,0.485580,19.953087,65.455348,2.779774,13.616379,8.491783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628270,32.000000,32.000000,37.024387,36.217645,84.344414,91.531646,43.388121,38.126582
49.846802,60.066274,138.859057,137.412101,91.161182,101.283776,60.589453,12.992639,134.809939,14.045516,31.927280,51.291143,32.031320,139.517650,32.028980,135.609758,32.010620,133.635343,-0.000909,0.010306,32.000000,-237.014976,134.483877,-0.196924,24.792366,0.696821,552329.981996,0.495984,19.943884,65.461847,2.783861,10.354543,11.393512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623222,32.000000,32.000000,37.024387,36.225770,84.365963,91.531646,43.388367,38.126582
49.855471,60.071690,138.861469,137.414274,91.039233,101.291917,60.689806,12.997233,134.828517,14.046947,31.927280,51.301789,32.031320,139.542949,32.028980,135.625813,32.010620,133.655424,-0.000906,0.010299,32.000000,-237.010461,134.498870,-0.196615,24.795929,0.697171,552373.273164,0.501737,19.947892,65.465766,2.785145,12.084402,16.430707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.734217,32.000000,32.000000,37.024387,36.224278,84.344094,91.531646,43.388941,38.126582
49.867385,60.077850,138.825737,137.416099,91.025403,101.291948,60.009880,12.999264,134.841454,14.048042,31.927280,51.307170,32.031320,139.556745,32.028980,135.640938,32.010620,133.667112,-0.000906,0.010317,32.000000,-237.008394,134.507901,-0.196936,24.797574,0.697172,552381.137590,0.485461,19.957115,65.469704,2.785716,12.900800,7.726576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680853,32.000000,32.000000,37.024387,36.213891,84.301679,91.531646,43.389553,38.126582
49.860926,60.087386,138.937727,137.419799,91.058114,101.308173,60.470329,12.998911,134.852865,14.048849,31.927280,51.313740,32.031320,139.574809,32.028980,135.651384,32.010620,133.683338,-0.000907,0.010306,32.000000,-237.009039,134.520444,-0.196769,24.799947,0.697019,552428.835265,0.484612,19.953564,65.479545,2.785280,8.535981,5.981214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618811,32.000000,32.000000,37.024387,36.237030,84.282342,91.531646,43.390466,38.126582
49.870479,60.098204,138.872078,137.424959,91.051138,101.308152,61.121440,13.006235,134.866040,14.050894,31.927280,51.321770,32.031320,139.587580,32.028980,135.670185,32.010620,133.702205,-0.000907,0.010323,32.000000,-237.001794,134.540047,-0.196892,24.800389,0.696620,552431.850129,0.489982,19.947402,65.485271,2.783898,7.175596,6.621163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.723045,32.000000,32.000000,37.024387,36.212279,84.255926,91.531646,43.391427,38.126582
49.875310,60.112273,139.146816,137.433094,91.099324,101.308346,60.929561,13.006639,134.875376,14.051832,31.927280,51.328355,32.031320,139.600935,32.028980,135.682014,32.010620,133.716728,-0.000908,0.010364,32.000000,-237.001322,134.551491,-0.196944,24.801710,0.697341,552536.409111,0.486410,19.963617,65.493221,2.786505,14.355881,10.975151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725547,32.000000,32.000000,37.024387,36.357772,84.219118,91.531646,43.392808,38.126582
49.881887,60.120140,139.156372,137.439007,90.953806,101.308519,59.085471,13.006888,134.887953,14.052550,31.927280,51.336216,32.031320,139.610139,32.028980,135.693449,32.010620,133.724524,-0.000908,0.010386,32.000000,-237.001128,134.559346,-0.196909,24.804979,0.696873,552546.295818,0.481141,19.964557,65.502464,2.784655,7.856764,6.850223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633925,32.000000,32.000000,37.024387,36.412820,84.194767,91.531646,43.393751,38.126582
49.892177,60.121344,139.010752,137.443058,90.952353,101.308488,60.299890,13.007298,134.904399,14.054146,31.927280,51.348087,32.031320,139.624232,32.028980,135.708657,32.010620,133.740207,-0.000908,0.010399,32.000000,-237.000659,134.572342,-0.196732,24.810038,0.698153,552563.698327,0.482624,19.973631,65.509578,2.789894,11.475642,11.296515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733854,32.000000,32.000000,37.024387,36.299301,84.155141,91.531646,43.394239,38.126582
49.901946,60.113307,138.831884,137.444206,90.866467,101.324809,60.587822,13.008336,134.913775,14.054019,31.927280,51.351085,32.031320,139.636924,32.028980,135.720177,32.010620,133.751558,-0.000910,0.010412,32.000000,-236.999760,134.584594,-0.196991,24.809569,0.698021,552572.079395,0.497626,19.974698,65.513398,2.789717,11.679580,9.737701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789687,32.000000,32.000000,37.024387,36.273059,84.105566,91.531646,43.393976,38.126582
49.915514,60.109209,138.951981,137.445844,90.888422,101.324846,60.799995,13.015792,134.931263,14.054309,31.927280,51.362929,32.031320,139.652677,32.028980,135.734990,32.010620,133.769783,-0.000909,0.010426,32.000000,-236.992246,134.600000,-0.197232,24.802664,0.697001,552568.962211,0.487495,19.965263,65.521080,2.786223,18.151905,6.551978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662355,32.000000,32.000000,37.024387,36.223428,84.034289,91.531646,43.393858,38.126582
49.914245,60.111199,139.153443,137.447571,90.860356,101.332864,60.833882,13.018882,134.939810,14.053933,31.927280,51.370883,32.031320,139.658061,32.028980,135.743698,32.010620,133.782040,-0.000909,0.010479,32.000000,-236.989277,134.606224,-0.197381,24.797593,0.696073,552643.135579,0.485141,19.947128,65.526638,2.782094,8.801656,9.895326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712909,32.000000,32.000000,37.024387,36.376092,84.006782,91.531646,43.394208,38.126582
49.919942,60.108264,139.151322,137.447304,90.892663,101.340911,60.642191,13.017797,134.945082,14.054551,31.927280,51.370724,32.031320,139.662469,32.028980,135.750849,32.010620,133.785924,-0.000909,0.010466,32.000000,-236.990324,134.613377,-0.197557,24.803083,0.696632,552632.701029,0.483299,19.929009,65.535565,2.783743,8.157067,6.239415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.822079,32.000000,32.000000,37.024387,36.413094,83.988316,91.531646,43.394396,38.126582
49.918487,60.103807,139.145186,137.447309,90.971323,101.344963,60.759546,13.014593,134.948298,14.055752,31.927280,51.368265,32.031320,139.662872,32.028980,135.749448,32.010620,133.793515,-0.000908,0.010475,32.000000,-236.993542,134.616945,-0.197808,24.809736,0.697860,552679.601939,0.483084,19.932310,65.541566,2.787850,11.665521,7.288193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730191,32.000000,32.000000,37.024387,36.457859,83.946860,91.531646,43.394268,38.126582
49.921571,60.102301,139.070968,137.449597,90.932254,101.357109,60.984165,13.014210,134.953611,14.054596,31.927280,51.368940,32.031320,139.662639,32.028980,135.755925,32.010620,133.795623,-0.000908,0.010479,32.000000,-236.994019,134.622667,-0.197672,24.808522,0.697654,552717.126508,0.484585,19.923488,65.543468,2.787490,15.672942,6.361538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704577,32.000000,32.000000,37.024387,36.373622,83.943845,91.531646,43.394321,38.126582
49.915054,60.102411,139.004285,137.451517,90.915293,101.373444,60.501665,13.006565,134.955852,14.054544,31.927280,51.356107,32.031320,139.659175,32.028980,135.754305,32.010620,133.797281,-0.000907,0.010464,32.000000,-237.001664,134.614921,-0.197567,24.801688,0.697476,552734.013463,0.483678,19.920535,65.547185,2.787448,11.370939,17.864261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.832481,32.000000,32.000000,37.024387,36.329542,83.945192,91.531646,43.394660,38.126582
49.895345,60.099812,139.060906,137.452286,90.856783,101.365156,60.687362,12.995332,134.947051,14.057096,31.927280,51.343444,32.031320,139.652787,32.028980,135.747759,32.010620,133.791059,-0.000906,0.010454,32.000000,-237.012867,134.601900,-0.197838,24.798564,0.697175,552796.924836,0.481920,19.915842,65.548217,2.785789,1.189634,14.868695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766098,32.000000,32.000000,37.024387,36.375619,83.969423,91.531646,43.394686,38.126582
49.884234,60.102664,138.862401,137.455116,90.847399,101.353054,60.492938,12.987667,134.939999,14.057719,31.927280,51.333084,32.031320,139.645808,32.028980,135.737568,32.010620,133.781263,-0.000907,0.010441,32.000000,-237.020537,134.592975,-0.197914,24.804494,0.697256,552889.026554,0.485911,19.922686,65.549029,2.784817,6.910898,16.811199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691856,32.000000,32.000000,37.024387,36.317330,84.016915,91.531646,43.395036,38.126582
49.883843,60.106184,138.849980,137.459989,90.864615,101.357148,60.634875,12.986111,134.935663,14.056868,31.927280,51.332489,32.031320,139.644773,32.028980,135.736446,32.010620,133.778680,-0.000908,0.010439,32.000000,-237.022217,134.590121,-0.197941,24.808656,0.697870,552849.083236,0.484592,19.940457,65.545983,2.787052,11.948412,8.489912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.819264,32.000000,32.000000,37.024387,36.247001,83.984021,91.531646,43.395629,38.126582
49.881228,60.103384,138.837122,137.463553,90.859705,101.357078,60.499284,12.986285,134.931552,14.056351,31.927280,51.328813,32.031320,139.641502,32.028980,135.734397,32.010620,133.779248,-0.000909,0.010467,32.000000,-237.022205,134.587795,-0.197885,24.807152,0.696818,552791.714924,0.486214,19.954795,65.541186,2.783693,3.376707,9.587218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.820512,32.000000,32.000000,37.024387,36.268535,83.991731,91.531646,43.395726,38.126582
49.885847,60.099421,138.811126,137.467531,90.932362,101.357088,60.692258,12.986620,134.927741,14.055550,31.927280,51.326321,32.031320,139.636016,32.028980,135.732635,32.010620,133.773830,-0.000909,0.010459,32.000000,-237.021707,134.584974,-0.197917,24.806120,0.696671,552818.841674,0.485104,19.958720,65.539921,2.783466,9.769411,14.352254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722464,32.000000,32.000000,37.024387,36.231935,83.983110,91.531646,43.395709,38.126582
