OSU 80 Ton Compressor Load Stand
49.893497,60.090964,138.767424,137.469933,90.911560,101.365245,59.500744,12.996424,134.937022,14.054818,31.927280,51.337057,32.031320,139.640017,32.028980,135.742541,32.010620,133.784320,-0.000909,0.010465,32.000000,-237.011814,134.597776,-0.197898,24.802906,0.696689,552815.926509,0.486215,19.958623,65.540200,2.783354,2.007978,11.462282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777927,32.000000,32.000000,37.024387,36.198348,83.934974,91.531646,43.395368,38.126582
49.883179,60.074081,138.629443,137.470521,90.955749,101.365190,59.945815,12.996343,134.938722,14.054590,31.927280,51.334732,32.031320,139.637169,32.028980,135.748607,32.010620,133.783197,-0.000908,0.010474,32.000000,-237.011607,134.600661,-0.198131,24.793137,0.696514,552808.749644,0.484615,19.949885,65.537546,2.782575,1.767385,7.823326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839648,32.000000,32.000000,37.024387,36.135048,83.939082,91.531646,43.394360,38.126582
49.875660,60.059484,138.614243,137.468952,90.942386,101.365345,59.178520,12.995064,134.938059,14.054653,31.927280,51.331959,32.031320,139.633766,32.028980,135.746749,32.010620,133.779336,-0.000908,0.010446,32.000000,-237.012767,134.595729,-0.198119,24.792407,0.696302,552838.758096,0.494265,19.933518,65.542682,2.781273,14.873654,10.408315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758009,32.000000,32.000000,37.024387,36.095005,83.948463,91.531646,43.393401,38.126582
49.871818,60.045195,138.495150,137.465670,90.911678,101.365261,60.584233,12.988869,134.931308,14.053262,31.927280,51.327599,32.031320,139.623777,32.028980,135.737584,32.010620,133.773621,-0.000910,0.010437,32.000000,-237.019061,134.584241,-0.197874,24.803782,0.696021,552820.824351,0.490685,19.927302,65.542133,2.779082,6.061582,12.134888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758263,32.000000,32.000000,37.024387,36.039298,83.971194,91.531646,43.392388,38.126582
49.870974,60.026933,138.471308,137.460708,90.953543,101.385398,60.967322,12.986797,134.927265,14.054372,31.927280,51.324177,32.031320,139.619713,32.028980,135.733512,32.010620,133.770889,-0.000911,0.010454,32.000000,-237.021184,134.580097,-0.197753,24.807323,0.696055,552805.803740,0.497111,19.920480,65.540243,2.779196,6.364715,7.123881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.837571,32.000000,32.000000,37.024387,35.959879,83.952042,91.531646,43.391167,38.126582
49.877531,60.013092,138.581349,137.456320,90.967436,101.389469,60.046847,12.992632,134.920669,14.054840,31.927280,51.320540,32.031320,139.618006,32.028980,135.733146,32.010620,133.771374,-0.000911,0.010484,32.000000,-237.015175,134.581696,-0.197529,24.800220,0.695176,552788.271787,0.485599,19.910163,65.537444,2.777022,1.341376,6.807647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763991,32.000000,32.000000,37.024387,36.067579,83.925682,91.531646,43.390021,38.126582
49.868631,60.011199,138.479054,137.454849,90.906386,101.397495,59.037469,12.997011,134.917403,14.053714,31.927280,51.321687,32.031320,139.616376,32.028980,135.728464,32.010620,133.764939,-0.000910,0.010468,32.000000,-237.010719,134.577399,-0.197619,24.789227,0.695074,552874.468046,0.482629,19.892774,65.536105,2.776591,8.904736,7.826185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.742804,32.000000,32.000000,37.024387,36.012511,83.931830,91.531646,43.389809,38.126582
49.859523,60.014375,138.497668,137.453913,90.906727,101.381171,59.094871,12.996061,134.901815,14.053282,31.927280,51.310523,32.031320,139.598236,32.028980,135.711327,32.010620,133.755210,-0.000912,0.010436,32.000000,-237.011715,134.569120,-0.197634,24.785194,0.695715,552875.594160,0.489958,19.872153,65.536344,2.778432,14.326868,11.828545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.854860,32.000000,32.000000,37.024387,35.965204,83.968862,91.531646,43.389983,38.126582
49.852581,60.019168,138.572174,137.453634,90.885356,101.373181,60.652898,12.994176,134.886812,14.052884,31.927280,51.297764,32.031320,139.581193,32.028980,135.698443,32.010620,133.738601,-0.000912,0.010369,32.000000,-237.013466,134.553431,-0.197587,24.786607,0.695705,552920.790698,0.498470,19.879463,65.533192,2.776877,7.968307,7.383163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760970,32.000000,32.000000,37.024387,35.992259,83.965311,91.531646,43.390435,38.126582
49.850244,60.023204,138.691141,137.454696,90.852965,101.365032,60.710477,12.992598,134.877807,14.051596,31.927280,51.292515,32.031320,139.568232,32.028980,135.686230,32.010620,133.726225,-0.000912,0.010377,32.000000,-237.015072,134.538333,-0.197513,24.786802,0.695954,552839.958824,0.498010,19.892059,65.528428,2.777758,11.511128,7.191243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692580,32.000000,32.000000,37.024387,36.036798,83.959649,91.531646,43.390761,38.126582
49.837289,60.026485,138.725738,137.457103,90.789509,101.360883,60.765632,12.989342,134.865831,14.050024,31.927280,51.282323,32.031320,139.556133,32.028980,135.673107,32.010620,133.710054,-0.000914,0.010383,32.000000,-237.018537,134.523649,-0.197778,24.785827,0.696342,552805.032375,0.485259,19.904031,65.520293,2.779639,10.477053,6.279788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.795166,32.000000,32.000000,37.024387,36.093154,84.005948,91.531646,43.391140,38.126582
49.819195,60.031676,138.696605,137.459435,90.756805,101.340596,60.733377,12.986648,134.849975,14.050354,31.927280,51.274758,32.031320,139.544116,32.028980,135.657839,32.010620,133.694902,-0.000914,0.010401,32.000000,-237.021330,134.512940,-0.197957,24.790826,0.696917,552766.925055,0.484790,19.910485,65.514231,2.782156,28.960382,9.213309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764942,32.000000,32.000000,37.024387,36.044075,84.049025,91.531646,43.391526,38.126582
49.809649,60.039771,138.753529,137.460544,90.732479,101.324293,59.132056,12.986934,134.837479,14.049238,31.927280,51.272651,32.031320,139.535766,32.028980,135.647637,32.010620,133.684691,-0.000916,0.010425,32.000000,-237.021052,134.503758,-0.198225,24.798147,0.697303,552754.309765,0.484473,19.927167,65.506309,2.783573,6.915144,11.077417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.677491,32.000000,32.000000,37.024387,36.092110,84.091028,91.531646,43.392145,38.126582
49.803107,60.055923,138.761591,137.462416,90.728754,101.299696,60.453685,12.987088,134.825270,14.046234,31.927280,51.265888,32.031320,139.522691,32.028980,135.634535,32.010620,133.669592,-0.000916,0.010445,32.000000,-237.020868,134.499670,-0.197863,24.804540,0.697169,552658.455676,0.484833,19.951082,65.498888,2.783999,12.336406,8.546819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779971,32.000000,32.000000,37.024387,36.096698,84.117639,91.531646,43.393440,38.126582
49.808978,60.068020,138.866605,137.465133,90.621359,101.283346,60.527054,12.996059,134.826808,14.044640,31.927280,51.269315,32.031320,139.521753,32.028980,135.635922,32.010620,133.670125,-0.000916,0.010421,32.000000,-237.011930,134.502777,-0.198082,24.803438,0.697301,552584.372643,0.497998,19.969057,65.493884,2.785676,9.426858,5.991447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811074,32.000000,32.000000,37.024387,36.118955,84.105732,91.531646,43.394550,38.126582
49.807718,60.081135,138.835573,137.468409,90.589256,101.260942,60.777631,13.001038,134.821792,14.044682,31.927280,51.266811,32.031320,139.517095,32.028980,135.630801,32.010620,133.666364,-0.000913,0.010415,32.000000,-237.007017,134.496903,-0.198282,24.797172,0.697130,552473.593382,0.487084,19.991979,65.486488,2.786203,13.680826,9.044576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679023,32.000000,32.000000,37.024387,36.147646,84.116734,91.531646,43.395747,38.126582
49.814465,60.092723,138.773368,137.471454,90.606286,101.259043,60.491094,13.006052,134.819640,14.043909,31.927280,51.269356,32.031320,139.515669,32.028980,135.630287,32.010620,133.663309,-0.000912,0.010380,32.000000,-237.001957,134.496288,-0.198220,24.790936,0.697501,552397.713518,0.486367,19.998000,65.486749,2.787983,9.055287,12.213642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.708705,32.000000,32.000000,37.024387,36.121537,84.081547,91.531646,43.396802,38.126582
49.802445,60.105221,138.686955,137.474146,90.511608,101.258938,60.561274,13.005265,134.810698,14.043793,31.927280,51.265794,32.031320,139.509374,32.028980,135.623248,32.010620,133.657158,-0.000912,0.010359,32.000000,-237.002806,134.492672,-0.198614,24.788851,0.697410,552293.284401,0.484285,20.012419,65.484905,2.787431,7.401373,8.618706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766616,32.000000,32.000000,37.024387,36.031617,84.113374,91.531646,43.397986,38.126582
49.797478,60.117553,138.634436,137.477119,90.530930,101.250684,60.892833,12.997694,134.800523,14.043992,31.927280,51.252946,32.031320,139.501267,32.028980,135.608198,32.010620,133.643053,-0.000911,0.010341,32.000000,-237.010565,134.481025,-0.198582,24.789592,0.697179,552295.163162,0.486513,20.017023,65.483408,2.785805,16.248300,6.599456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674003,32.000000,32.000000,37.024387,36.003444,84.111018,91.531646,43.399195,38.126582
49.799269,60.127138,138.630465,137.480220,90.583349,101.250516,60.691784,12.994067,134.788084,14.043578,31.927280,51.245094,32.031320,139.495102,32.028980,135.597425,32.010620,133.630115,-0.000909,0.010331,32.000000,-237.014233,134.471965,-0.198251,24.789018,0.697025,552316.269574,0.486093,20.041962,65.480395,2.784742,9.197259,10.774109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668372,32.000000,32.000000,37.024387,35.987029,84.146064,91.531646,43.400334,38.126582
49.803786,60.132935,138.587892,137.482772,90.571959,101.250288,60.696148,12.993106,134.782819,14.044055,31.927280,51.239195,32.031320,139.493222,32.028980,135.591447,32.010620,133.625890,-0.000908,0.010331,32.000000,-237.015168,134.464030,-0.198525,24.780880,0.696792,552289.605782,0.483476,20.059437,65.473483,2.783965,23.287532,6.807868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.748642,32.000000,32.000000,37.024387,35.926076,84.122437,91.531646,43.401063,38.126582
49.799592,60.140910,138.706724,137.486377,90.522823,101.250031,59.880051,12.997236,134.782660,14.044283,31.927280,51.237941,32.031320,139.491104,32.028980,135.588898,32.010620,133.622188,-0.000904,0.010332,32.000000,-237.010878,134.461160,-0.198919,24.767883,0.696768,552300.475931,0.485070,20.067168,65.467141,2.783785,12.534922,11.608236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684243,32.000000,32.000000,37.024387,36.017323,84.123145,91.531646,43.402006,38.126582
49.798791,60.158982,138.735345,137.493178,90.557885,101.221663,60.273799,13.003862,134.781478,14.042590,31.927280,51.238746,32.031320,139.492507,32.028980,135.588829,32.010620,133.622508,-0.000904,0.010328,32.000000,-237.004142,134.460239,-0.199030,24.761724,0.696727,552304.852692,0.484993,20.068289,65.465071,2.782678,12.055558,13.466521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672348,32.000000,32.000000,37.024387,36.062246,84.123069,91.531646,43.403536,38.126582
49.802500,60.174703,138.682135,137.500985,90.547543,101.217621,61.052768,13.007762,134.783802,14.041682,31.927280,51.240506,32.031320,139.493185,32.028980,135.587357,32.010620,133.621777,-0.000904,0.010307,32.000000,-237.000463,134.454488,-0.199041,24.759188,0.697767,552315.753053,0.491658,20.080605,65.463257,2.785298,27.725936,10.323329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783542,32.000000,32.000000,37.024387,35.962213,84.122039,91.531646,43.405336,38.126582
49.804963,60.178313,138.786912,137.506516,90.585198,101.217382,60.660718,13.007476,134.784605,14.042666,31.927280,51.238422,32.031320,139.491736,32.028980,135.586006,32.010620,133.626156,-0.000902,0.010324,32.000000,-237.000713,134.452811,-0.198890,24.761631,0.697934,552185.055884,0.488341,20.099508,65.463413,2.785918,2.174054,12.138912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760917,32.000000,32.000000,37.024387,36.019364,84.116368,91.531646,43.406078,38.126582
49.799391,60.177621,138.702234,137.512272,90.631286,101.233313,60.727006,13.003531,134.780568,14.043025,31.927280,51.234649,32.031320,139.486160,32.028980,135.587220,32.010620,133.619345,-0.000898,0.010337,32.000000,-237.004701,134.438616,-0.199166,24.762272,0.697689,552181.995249,0.482072,20.111388,65.463055,2.784642,11.393811,10.338342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694849,32.000000,32.000000,37.024387,35.993147,84.114543,91.531646,43.406534,38.126582
49.796091,60.179303,138.619947,137.516142,90.663861,101.225133,60.805457,13.000667,134.775903,14.043381,31.927280,51.232466,32.031320,139.482663,32.028980,135.581057,32.010620,133.614845,-0.000897,0.010330,32.000000,-237.007624,134.433844,-0.199327,24.761498,0.698105,552184.345682,0.485164,20.112449,65.465201,2.786608,11.424246,10.626386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809332,32.000000,32.000000,37.024387,35.998151,84.156968,91.531646,43.407008,38.126582
49.785072,60.184521,138.579798,137.519157,90.730352,101.225059,60.664742,12.990395,134.761965,14.043089,31.927280,51.223222,32.031320,139.469026,32.028980,135.569294,32.010620,133.601053,-0.000895,0.010334,32.000000,-237.017906,134.422897,-0.199610,24.757155,0.697859,552272.792191,0.484770,20.117523,65.461864,2.785219,12.307514,8.665160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.852386,32.000000,32.000000,37.024387,35.880381,84.178771,91.531646,43.407860,38.126582
49.787119,60.188673,138.571339,137.520698,90.782516,101.225072,60.763705,12.992175,134.757791,14.042100,31.927280,51.224911,32.031320,139.464465,32.028980,135.567422,32.010620,133.598648,-0.000895,0.010341,32.000000,-237.016086,134.419754,-0.199320,24.751006,0.697474,552231.819352,0.484143,20.122621,65.459659,2.783752,13.452349,7.848923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775200,32.000000,32.000000,37.024387,35.875906,84.178403,91.531646,43.408594,38.126582
49.784192,60.189964,138.622473,137.521160,90.762048,101.225004,60.597405,12.991919,134.750347,14.040977,31.927280,51.226147,32.031320,139.460092,32.028980,135.558750,32.010620,133.594820,-0.000894,0.010297,32.000000,-237.016195,134.410215,-0.199230,24.740861,0.697581,552242.384856,0.485390,20.139250,65.452898,2.783561,3.154395,5.956211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.834723,32.000000,32.000000,37.024387,35.909155,84.183655,91.531646,43.409255,38.126582
49.793589,60.184977,138.566834,137.520594,90.768479,101.224810,60.835605,12.998590,134.753908,14.041053,31.927280,51.231454,32.031320,139.460635,32.028980,135.561615,32.010620,133.594903,-0.000893,0.010298,32.000000,-237.009380,134.408348,-0.198915,24.733851,0.697688,552247.001493,0.484583,20.141282,65.451719,2.783277,25.057195,7.019058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.890478,32.000000,32.000000,37.024387,35.863440,84.153905,91.531646,43.409337,38.126582
49.802929,60.178258,138.412548,137.520778,90.924399,101.236985,60.766159,13.006229,134.753967,14.041601,31.927280,51.241072,32.031320,139.461773,32.028980,135.560499,32.010620,133.598833,-0.000893,0.010281,32.000000,-237.001891,134.407191,-0.199059,24.728405,0.698274,552249.609076,0.485946,20.145604,65.449843,2.784468,2.914739,7.842113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787732,32.000000,32.000000,37.024387,35.756264,84.135901,91.531646,43.409369,38.126582
49.806485,60.167761,138.422932,137.520313,90.957388,101.257018,60.488010,13.003868,134.742906,14.042564,31.927280,51.241000,32.031320,139.453343,32.028980,135.552413,32.010620,133.590125,-0.000892,0.010290,32.000000,-237.004357,134.393138,-0.198942,24.726612,0.698037,552237.886745,0.483935,20.130888,65.449883,2.782825,30.238079,8.151577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793237,32.000000,32.000000,37.024387,35.768085,84.117388,91.531646,43.409006,38.126582
49.807369,60.152978,138.302637,137.517404,90.986585,101.263140,60.905735,13.004618,134.736170,14.041257,31.927280,51.246184,32.031320,139.445434,32.028980,135.545639,32.010620,133.584499,-0.000894,0.010299,32.000000,-237.003489,134.389215,-0.198555,24.725546,0.697346,552291.394128,0.484438,20.114500,65.451809,2.779205,13.783904,7.006585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.895954,32.000000,32.000000,37.024387,35.734408,84.104677,91.531646,43.408290,38.126582
49.793579,60.145781,138.339929,137.515117,90.854357,101.244408,60.836967,12.995582,134.721891,14.041179,31.927280,51.232164,32.031320,139.421400,32.028980,135.526621,32.010620,133.563427,-0.000897,0.010286,32.000000,-237.012468,134.369800,-0.198548,24.729196,0.697506,552385.351367,0.486710,20.100322,65.447541,2.779215,9.488397,12.393491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.838588,32.000000,32.000000,37.024387,35.599723,84.155316,91.531646,43.407993,38.126582
49.800109,60.142497,138.681499,137.513835,90.806499,101.226659,60.147350,13.000137,134.717854,14.040219,31.927280,51.226155,32.031320,139.413090,32.028980,135.515660,32.010620,133.554094,-0.000898,0.010272,32.000000,-237.007921,134.356277,-0.198522,24.733495,0.696941,552398.964418,0.483373,20.084622,65.444783,2.776750,7.553114,9.260601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800538,32.000000,32.000000,37.024387,35.882833,84.132441,91.531646,43.408136,38.126582
49.790690,60.138667,138.917886,137.513699,90.914574,101.222549,60.701537,13.001538,134.702907,14.039409,31.927280,51.222842,32.031320,139.398376,32.028980,135.503693,32.010620,133.541076,-0.000900,0.010264,32.000000,-237.006376,134.340115,-0.198146,24.736526,0.697098,552293.395166,0.483968,20.091703,65.434453,2.778268,15.259755,6.564238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.898534,32.000000,32.000000,37.024387,35.991719,84.165181,91.531646,43.408069,38.126582
49.790740,60.140513,139.189920,137.515877,90.860655,101.222733,59.734033,13.011034,134.697508,14.039341,31.927280,51.228238,32.031320,139.387158,32.028980,135.493182,32.010620,133.532707,-0.000901,0.010252,32.000000,-236.996935,134.330335,-0.198233,24.736665,0.698438,552189.403927,0.489356,20.081658,65.429878,2.784763,13.683583,8.320815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.876768,32.000000,32.000000,37.024387,36.157369,84.172027,91.531646,43.408528,38.126582
49.778222,60.139700,139.153637,137.516100,90.807480,101.222680,60.712499,13.008765,134.678298,14.037895,31.927280,51.225546,32.031320,139.370548,32.028980,135.474428,32.010620,133.512845,-0.000901,0.010263,32.000000,-236.999279,134.313685,-0.197960,24.733648,0.699641,552166.094725,0.484965,20.087578,65.423495,2.790037,11.647834,10.555795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807545,32.000000,32.000000,37.024387,36.202081,84.209200,91.531646,43.408830,38.126582
49.774337,60.138389,138.987387,137.515649,90.854347,101.206784,60.816658,13.004778,134.654986,14.037510,31.927280,51.216524,32.031320,139.340563,32.028980,135.449919,32.010620,133.483838,-0.000902,0.010214,32.000000,-237.003436,134.287076,-0.197797,24.731362,0.700989,552169.496571,0.492822,20.089372,65.419391,2.795498,8.215837,9.711272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.891091,32.000000,32.000000,37.024387,36.093307,84.225524,91.531646,43.409096,38.126582
49.762822,60.131016,138.846097,137.513370,90.906291,101.198414,60.462429,13.000672,134.632767,14.036485,31.927280,51.209115,32.031320,139.312805,32.028980,135.429500,32.010620,133.460451,-0.000902,0.010205,32.000000,-237.007667,134.267224,-0.197649,24.733725,0.701096,552172.928338,0.485013,20.101521,65.409651,2.795472,9.294545,8.792779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.875668,32.000000,32.000000,37.024387,36.016840,84.256352,91.531646,43.408953,38.126582
49.740909,60.120937,139.018982,137.508215,90.963909,101.189749,60.735287,12.986690,134.596553,14.034622,31.927280,51.190067,32.031320,139.269883,32.028980,135.389274,32.010620,133.419559,-0.000902,0.010182,32.000000,-237.021585,134.233444,-0.197698,24.737014,0.700287,552086.200636,0.484146,20.104233,65.395424,2.792350,20.622089,15.344746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.754581,32.000000,32.000000,37.024387,36.049105,84.340178,91.531646,43.408463,38.126582
49.736649,60.119577,138.878845,137.503387,90.959959,101.165677,60.735070,12.990599,134.575993,14.032560,31.927280,51.183402,32.031320,139.244412,32.028980,135.370502,32.010620,133.398704,-0.000904,0.010183,32.000000,-237.017775,134.208851,-0.197812,24.733349,0.699629,552035.933947,0.487056,20.108787,65.383952,2.790157,2.846985,7.243404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776458,32.000000,32.000000,37.024387,36.070333,84.371301,91.531646,43.408521,38.126582
49.725442,60.119964,138.786394,137.498121,90.859697,101.137555,59.277753,12.991890,134.551721,14.030300,31.927280,51.178291,32.031320,139.218972,32.028980,135.339911,32.010620,133.371144,-0.000907,0.010170,32.000000,-237.016528,134.185221,-0.197679,24.726369,0.700651,551984.353862,0.485048,20.121410,65.363891,2.794862,7.082234,11.947244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824986,32.000000,32.000000,37.024387,35.890602,84.433251,91.531646,43.408983,38.126582
49.724275,60.113826,138.708911,137.494959,90.889511,101.125364,59.209037,12.995370,134.531945,14.029723,31.927280,51.176851,32.031320,139.204540,32.028980,135.317860,32.010620,133.351334,-0.000910,0.010209,32.000000,-237.013160,134.167309,-0.197441,24.727814,0.699963,551853.131153,0.484979,20.124463,65.353657,2.792284,2.391078,6.262851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718142,32.000000,32.000000,37.024387,35.875831,84.444670,91.531646,43.408768,38.126582
49.729456,60.102230,138.557454,137.493465,90.894625,101.117391,58.933812,13.005058,134.516522,14.027406,31.927280,51.183777,32.031320,139.193158,32.028980,135.298652,32.010620,133.337512,-0.000912,0.010198,32.000000,-237.003551,134.152435,-0.197331,24.729123,0.699686,551704.442679,0.496887,20.136464,65.340131,2.791054,14.454329,15.985552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691843,32.000000,32.000000,37.024387,35.831715,84.448153,91.531646,43.408259,38.126582
49.724652,60.088389,138.617916,137.491476,90.808262,101.097096,60.647243,13.007238,134.501342,14.025597,31.927280,51.181017,32.031320,139.174841,32.028980,135.283012,32.010620,133.320860,-0.000911,0.010215,32.000000,-237.001296,134.137720,-0.197161,24.724766,0.699175,551630.411959,0.497408,20.131535,65.330408,2.789561,2.801576,14.550018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768562,32.000000,32.000000,37.024387,35.798864,84.451465,91.531646,43.407481,38.126582
49.725073,60.071638,138.671618,137.486812,90.812038,101.080612,60.642027,13.015308,134.492059,14.024209,31.927280,51.181372,32.031320,139.155794,32.028980,135.270875,32.010620,133.306203,-0.000911,0.010196,32.000000,-236.993379,134.122185,-0.197076,24.719016,0.698225,551569.455793,0.499619,20.114569,65.323624,2.786225,12.860618,10.529738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676395,32.000000,32.000000,37.024387,35.854676,84.464347,91.531646,43.406365,38.126582
49.719063,60.065078,138.682722,137.483234,90.778037,101.060298,59.234344,13.014960,134.473670,14.023800,31.927280,51.170210,32.031320,139.136524,32.028980,135.251391,32.010620,133.287047,-0.000912,0.010148,32.000000,-236.993803,134.101609,-0.197359,24.719257,0.698558,551442.735428,0.485440,20.105707,65.315448,2.787710,16.813355,7.848247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613069,32.000000,32.000000,37.024387,35.851337,84.494636,91.531646,43.405908,38.126582
49.707559,60.058132,138.755744,137.479367,90.591535,101.044330,59.362220,13.013217,134.451723,14.022119,31.927280,51.155632,32.031320,139.110945,32.028980,135.230048,32.010620,133.263515,-0.000912,0.010159,32.000000,-236.995365,134.079915,-0.197413,24.720451,0.698835,551329.992143,0.485377,20.088521,65.308253,2.788767,13.752639,13.563571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710393,32.000000,32.000000,37.024387,35.888165,84.548051,91.531646,43.405514,38.126582
49.690563,60.057629,138.736689,137.476244,90.621251,101.024093,59.376224,13.014024,134.437384,14.020846,31.927280,51.144290,32.031320,139.088471,32.028980,135.212757,32.010620,133.249730,-0.000911,0.010156,32.000000,-236.994506,134.066815,-0.197535,24.716144,0.698824,551213.245299,0.496869,20.088189,65.298847,2.789327,7.016652,6.808968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672492,32.000000,32.000000,37.024387,35.891271,84.628370,91.531646,43.405529,38.126582
49.676826,60.061756,138.762803,137.474803,90.650435,100.999835,60.617057,13.008393,134.409725,14.019799,31.927280,51.132922,32.031320,139.057634,32.028980,135.186095,32.010620,133.225746,-0.000912,0.010147,32.000000,-237.000168,134.037688,-0.198102,24.706490,0.699213,551122.103462,0.495837,20.093168,65.287291,2.791442,21.781766,9.013782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562259,32.000000,32.000000,37.024387,35.815275,84.682909,91.531646,43.405982,38.126582
49.684000,60.059841,138.731793,137.473828,90.738296,100.995777,59.344540,13.014381,134.399306,14.017807,31.927280,51.134766,32.031320,139.052503,32.028980,135.178117,32.010620,133.216785,-0.000911,0.010158,32.000000,-236.994116,134.028275,-0.198508,24.694934,0.699364,551018.516711,0.495807,20.110287,65.280521,2.792013,8.057151,1.270299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649336,32.000000,32.000000,37.024387,35.876267,84.697937,91.531646,43.406144,38.126582
49.672193,60.045854,138.304074,137.471443,90.901255,100.989026,59.727097,13.015960,134.383338,14.017770,31.927280,51.136637,32.031320,139.032141,32.028980,135.168147,32.010620,133.201598,-0.000909,0.010192,32.000000,-236.992518,134.008617,-0.198311,24.687618,0.699827,550896.911913,0.485694,20.128659,65.268742,2.793311,1.888424,8.737997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682028,32.000000,32.000000,37.024387,35.683068,84.743027,91.531646,43.405291,38.126582
49.673873,60.037135,138.222483,137.469265,90.836339,100.976720,59.636630,13.017259,134.372976,14.017594,31.927280,51.141010,32.031320,139.024554,32.028980,135.155734,32.010620,133.192235,-0.000909,0.010197,32.000000,-236.991203,134.000045,-0.198352,24.688490,0.699858,550869.131789,0.496007,20.119305,65.264339,2.792283,12.870845,11.927683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586214,32.000000,32.000000,37.024387,35.519551,84.765577,91.531646,43.404660,38.126582
49.666803,60.026328,138.230711,137.463848,90.739112,100.960404,60.614624,13.013181,134.354576,14.016721,31.927280,51.136427,32.031320,139.007308,32.028980,135.139419,32.010620,133.176443,-0.000909,0.010168,32.000000,-236.995396,133.984962,-0.198289,24.690833,0.698047,550819.186985,0.492908,20.117564,65.256880,2.784336,16.621107,5.894420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610651,32.000000,32.000000,37.024387,35.526917,84.795269,91.531646,43.403916,38.126582
49.664270,60.022871,138.202642,137.459229,90.705144,100.940101,59.159111,13.013503,134.346059,14.015437,31.927280,51.135330,32.031320,138.992919,32.028980,135.127084,32.010620,133.170829,-0.000909,0.010202,32.000000,-236.995139,133.974370,-0.198334,24.695248,0.697484,550739.927124,0.493566,20.107102,65.252279,2.782599,12.195201,7.126652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658596,32.000000,32.000000,37.024387,35.468552,84.841501,91.531646,43.403605,38.126582
49.647300,60.026680,138.041354,137.454219,90.689801,100.931519,60.797146,13.012893,134.336349,14.013865,31.927280,51.122930,32.031320,138.986723,32.028980,135.117158,32.010620,133.164724,-0.000912,0.010250,32.000000,-236.995736,133.965481,-0.198523,24.694090,0.697438,550639.901661,0.485586,20.103628,65.244521,2.783161,8.723357,9.911982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554545,32.000000,32.000000,37.024387,35.380304,84.900495,91.531646,43.403852,38.126582
49.651035,60.035877,138.100845,137.451458,90.705443,100.907219,60.707393,13.015705,134.335660,14.014009,31.927280,51.126365,32.031320,138.992028,32.028980,135.112340,32.010620,133.161361,-0.000911,0.010264,32.000000,-236.992915,133.965954,-0.198532,24.691164,0.697064,550525.760173,0.497456,20.102797,65.241761,2.782738,8.711256,6.465315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560255,32.000000,32.000000,37.024387,35.335039,84.920354,91.531646,43.404507,38.126582
49.648819,60.047176,138.118411,137.452547,90.664179,100.895214,59.069880,13.011803,134.331740,14.014496,31.927280,51.122607,32.031320,138.994095,32.028980,135.110628,32.010620,133.162190,-0.000912,0.010255,32.000000,-236.996698,133.960045,-0.198800,24.692411,0.696510,550491.364710,0.484199,20.124214,65.238763,2.780440,2.506209,7.282221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630350,32.000000,32.000000,37.024387,35.412165,84.954352,91.531646,43.405534,38.126582
49.643130,60.052966,138.060317,137.455412,90.664176,100.891086,59.470350,13.006496,134.333260,14.016112,31.927280,51.123928,32.031320,138.999191,32.028980,135.109301,32.010620,133.164286,-0.000912,0.010235,32.000000,-237.001844,133.968029,-0.199112,24.699471,0.696678,550368.501788,0.484770,20.129535,65.237110,2.781429,9.967896,11.228457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570661,32.000000,32.000000,37.024387,35.337056,84.989946,91.531646,43.406179,38.126582
49.656200,60.053582,138.193623,137.457089,90.666452,100.890729,59.453490,13.009989,134.345261,14.016002,31.927280,51.132255,32.031320,139.018360,32.028980,135.128381,32.010620,133.177351,-0.000912,0.010248,32.000000,-236.998423,133.984033,-0.199233,24.706792,0.696702,550318.763033,0.498188,20.143133,65.237517,2.781907,1.658454,12.415166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507682,32.000000,32.000000,37.024387,35.318340,84.979387,91.531646,43.406403,38.126582
49.661960,60.053631,138.116394,137.456239,90.655306,100.902949,59.637304,13.010687,134.354681,14.016479,31.927280,51.138689,32.031320,139.028857,32.028980,135.140759,32.010620,133.191148,-0.000909,0.010194,32.000000,-236.997633,133.999176,-0.199423,24.703590,0.696287,550307.009461,0.494883,20.154827,65.238547,2.781056,13.755526,7.896956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591676,32.000000,32.000000,37.024387,35.324097,84.979317,91.531646,43.406517,38.126582
49.674504,60.056516,138.139662,137.453589,90.598126,100.899471,60.836091,13.021975,134.378347,14.017755,31.927280,51.150738,32.031320,139.052056,32.028980,135.163293,32.010620,133.214956,-0.000906,0.010176,32.000000,-236.986273,134.021726,-0.199509,24.704070,0.696538,550300.146298,0.494879,20.141881,65.244965,2.783008,27.315509,8.199826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572738,32.000000,32.000000,37.024387,35.248126,84.958965,91.531646,43.406812,38.126582
49.668305,60.063419,138.165231,137.450380,90.644190,100.914785,60.681063,13.019356,134.379769,14.018705,31.927280,51.147122,32.031320,139.059808,32.028980,135.168630,32.010620,133.220849,-0.000907,0.010145,32.000000,-236.988928,134.025324,-0.199787,24.710129,0.696236,550364.341882,0.493351,20.135955,65.251744,2.781131,29.202700,9.298509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478761,32.000000,32.000000,37.024387,35.283645,84.986095,91.531646,43.407424,38.126582
49.674475,60.078257,138.007641,137.449327,90.682509,100.922995,60.388485,13.015587,134.380961,14.018762,31.927280,51.144279,32.031320,139.074925,32.028980,135.176487,32.010620,133.226002,-0.000906,0.010142,32.000000,-236.992576,134.033576,-0.199834,24.715896,0.696122,550343.650781,0.483482,20.125828,65.263441,2.780897,9.434966,7.444967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557171,32.000000,32.000000,37.024387,35.154106,85.000060,91.531646,43.408723,38.126582
49.679158,60.086171,138.202748,137.450814,90.854837,100.931456,60.619241,13.016628,134.390122,14.020466,31.927280,51.153897,32.031320,139.091476,32.028980,135.191326,32.010620,133.236364,-0.000906,0.010149,32.000000,-236.991518,134.051178,-0.199831,24.710190,0.696297,550438.918039,0.484866,20.139160,65.266335,2.781758,30.437211,6.270496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589784,32.000000,32.000000,37.024387,35.217893,85.009919,91.531646,43.409587,38.126582
49.679312,60.088205,138.323636,137.452572,90.851189,100.951583,60.048366,13.011430,134.392166,14.020825,31.927280,51.154074,32.031320,139.095015,32.028980,135.198317,32.010620,133.239896,-0.000907,0.010170,32.000000,-236.996752,134.055529,-0.199532,24.705184,0.695337,550500.388614,0.487208,20.147600,65.268868,2.778241,7.343928,6.628715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477264,32.000000,32.000000,37.024387,35.326265,85.021403,91.531646,43.410050,38.126582
49.698705,60.083283,138.472265,137.454395,90.829470,100.955630,60.832220,13.013261,134.401304,14.020877,31.927280,51.166678,32.031320,139.117660,32.028980,135.212532,32.010620,133.255365,-0.000907,0.010195,32.000000,-236.994906,134.066450,-0.199343,24.709185,0.696469,550554.834942,0.485354,20.150655,65.273956,2.781906,9.854955,9.957906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517344,32.000000,32.000000,37.024387,35.330714,84.970075,91.531646,43.409967,38.126582
49.704440,60.076092,138.629976,137.454280,90.767467,100.955434,60.763899,13.017522,134.415708,14.020597,31.927280,51.171934,32.031320,139.133514,32.028980,135.224497,32.010620,133.263442,-0.000905,0.010210,32.000000,-236.990559,134.079851,-0.199051,24.719281,0.697361,550667.926235,0.490067,20.152530,65.275691,2.784331,9.385020,12.300155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589389,32.000000,32.000000,37.024387,35.411778,84.958433,91.531646,43.409615,38.126582
49.704256,60.071069,138.604717,137.453623,90.697459,100.979967,60.905442,13.016705,134.417892,14.021859,31.927280,51.173983,32.031320,139.139725,32.028980,135.227070,32.010620,133.269808,-0.000907,0.010162,32.000000,-236.991628,134.084859,-0.198519,24.729090,0.697697,550675.075438,0.483558,20.127499,65.283289,2.786235,8.561509,14.996645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478085,32.000000,32.000000,37.024387,35.404195,84.978937,91.531646,43.409304,38.126582
49.706984,60.071663,138.832107,137.453113,90.673505,100.999840,60.426740,13.017275,134.420188,14.020389,31.927280,51.178466,32.031320,139.146844,32.028980,135.228366,32.010620,133.273468,-0.000907,0.010155,32.000000,-236.991079,134.095372,-0.198815,24.728726,0.698094,550662.089711,0.484030,20.114361,65.287256,2.789086,29.556725,8.435466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475477,32.000000,32.000000,37.024387,35.519630,84.988500,91.531646,43.409503,38.126582
49.713429,60.069673,138.857399,137.451193,90.634137,101.016038,60.532588,13.019719,134.425162,14.019835,31.927280,51.179796,32.031320,139.151820,32.028980,135.237667,32.010620,133.280511,-0.000908,0.010160,32.000000,-236.988788,134.103022,-0.198925,24.720076,0.697848,550789.419635,0.483018,20.109529,65.290381,2.788589,7.406513,17.285828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564001,32.000000,32.000000,37.024387,35.601342,84.961197,91.531646,43.409615,38.126582
49.720211,60.065551,138.619479,137.449644,90.689895,101.012159,60.129660,13.019158,134.425450,14.020260,31.927280,51.176513,32.031320,139.154233,32.028980,135.238659,32.010620,133.285682,-0.000909,0.010171,32.000000,-236.989267,134.099787,-0.198974,24.717042,0.699088,550897.393502,0.486911,20.107294,65.292179,2.793010,6.606800,5.990238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513888,32.000000,32.000000,37.024387,35.490563,84.968754,91.531646,43.409442,38.126582
49.726561,60.058979,138.850661,137.447772,90.870563,101.012416,60.788818,13.017118,134.424136,14.021106,31.927280,51.180617,32.031320,139.158251,32.028980,135.239957,32.010620,133.286169,-0.000909,0.010150,32.000000,-236.991127,134.104636,-0.199079,24.722385,0.699463,550980.320326,0.486066,20.098625,65.295637,2.793157,7.070548,10.365094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477851,32.000000,32.000000,37.024387,35.546760,84.962080,91.531646,43.409147,38.126582
49.737065,60.042583,139.091470,137.445270,90.887019,101.027676,60.712497,13.018621,134.428783,14.020670,31.927280,51.191725,32.031320,139.164308,32.028980,135.246931,32.010620,133.289184,-0.000907,0.010171,32.000000,-236.989639,134.110232,-0.199160,24.732655,0.698228,550950.799286,0.489226,20.087473,65.298177,2.787991,7.410917,9.641136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562439,32.000000,32.000000,37.024387,35.675204,84.949507,91.531646,43.408243,38.126582
49.730947,60.014365,139.068390,137.441341,90.881684,101.063792,59.376683,13.008735,134.417224,14.020175,31.927280,51.180666,32.031320,139.158572,32.028980,135.243036,32.010620,133.284856,-0.000906,0.010158,32.000000,-236.999477,134.102609,-0.199342,24.735510,0.699109,550940.815498,0.483846,20.074319,65.298416,2.792284,7.988317,7.188320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523373,32.000000,32.000000,37.024387,35.721597,84.958895,91.531646,43.406242,38.126582
49.741853,59.996779,138.933233,137.437731,90.867516,101.076171,59.069235,13.014701,134.417365,14.020606,31.927280,51.185636,32.031320,139.160859,32.028980,135.244496,32.010620,133.286805,-0.000905,0.010136,32.000000,-236.993429,134.105329,-0.199272,24.728171,0.699922,550997.982017,0.484394,20.047038,65.299896,2.796536,14.167559,9.736711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478331,32.000000,32.000000,37.024387,35.678352,84.942420,91.531646,43.404763,38.126582
49.748300,59.982836,139.030000,137.432766,90.906999,101.092485,60.678927,13.013246,134.402897,14.018495,31.927280,51.179347,32.031320,139.145312,32.028980,135.231827,32.010620,133.274265,-0.000904,0.010144,32.000000,-236.995114,134.091982,-0.198638,24.713484,0.700013,551160.700120,0.495498,20.025160,65.297772,2.796415,11.130135,13.806488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584143,32.000000,32.000000,37.024387,35.690107,84.918641,91.531646,43.403580,38.126582
49.737224,59.975384,139.248304,137.427993,90.985465,101.092808,60.703933,13.010309,134.382619,14.018714,31.927280,51.168702,32.031320,139.123296,32.028980,135.215547,32.010620,133.257484,-0.000903,0.010127,32.000000,-236.997908,134.073651,-0.198375,24.707183,0.699432,551200.404500,0.497995,19.996272,65.298728,2.793085,1.790210,7.065717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595102,32.000000,32.000000,37.024387,35.857860,84.957788,91.531646,43.402921,38.126582
49.722481,59.975107,139.330931,137.423504,90.991338,101.087738,60.576089,13.007582,134.358503,14.017883,31.927280,51.152966,32.031320,139.094195,32.028980,135.190388,32.010620,133.231280,-0.000905,0.010178,32.000000,-237.000652,134.044749,-0.198019,24.708793,0.700318,551268.278090,0.484776,19.975650,65.292570,2.794668,7.178281,9.268883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469985,32.000000,32.000000,37.024387,35.850729,85.016937,91.531646,43.402710,38.126582
49.699666,59.976104,139.332416,137.420618,91.014051,101.075547,60.894045,12.997203,134.326735,14.015820,31.927280,51.136011,32.031320,139.060857,32.028980,135.159977,32.010620,133.200821,-0.000907,0.010214,32.000000,-237.011006,134.011097,-0.197762,24.707993,0.701740,551265.141145,0.484687,19.979674,65.284330,2.799680,7.108059,13.918380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512620,32.000000,32.000000,37.024387,35.907292,85.092174,91.531646,43.402766,38.126582
49.705214,59.970762,139.237227,137.417770,90.940912,101.059453,59.506987,12.996199,134.302399,14.015369,31.927280,51.131794,32.031320,139.035371,32.028980,135.131130,32.010620,133.177074,-0.000908,0.010252,32.000000,-237.012010,133.985119,-0.197873,24.704951,0.702300,551242.893669,0.485843,19.994675,65.271460,2.802172,7.043926,14.817789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586598,32.000000,32.000000,37.024387,35.848867,85.130727,91.531646,43.402387,38.126582
49.692281,59.953671,139.116178,137.413675,90.954057,101.051436,60.024671,12.991655,134.277482,14.014148,31.927280,51.121592,32.031320,139.006277,32.028980,135.099796,32.010620,133.152673,-0.000910,0.010285,32.000000,-237.016631,133.958520,-0.197968,24.703986,0.702598,551187.730856,0.483493,20.019323,65.256496,2.803488,23.497287,9.011384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497484,32.000000,32.000000,37.024387,35.813651,85.145198,91.531646,43.401108,38.126582
49.677400,59.939665,138.848120,137.408142,90.890258,101.047205,60.888296,12.985438,134.242746,14.011381,31.927280,51.106083,32.031320,138.964021,32.028980,135.061660,32.010620,133.116086,-0.000909,0.010293,32.000000,-237.022861,133.920993,-0.197645,24.705115,0.702011,551090.545240,0.494616,20.008228,65.244830,2.801260,2.119343,10.267094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499044,32.000000,32.000000,37.024387,35.690458,85.227330,91.531646,43.399853,38.126582
49.664382,59.933557,138.578579,137.404018,90.934633,101.026826,60.328751,12.983938,134.213362,14.010396,31.927280,51.096390,32.031320,138.931554,32.028980,135.028296,32.010620,133.083872,-0.000910,0.010300,32.000000,-237.024421,133.890337,-0.197612,24.704680,0.701554,551029.415828,0.490430,20.004547,65.232841,2.799553,28.513266,10.199370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586972,32.000000,32.000000,37.024387,35.549594,85.304980,91.531646,43.399174,38.126582
49.648570,59.937964,138.440581,137.400457,90.889133,101.018916,60.615165,12.983207,134.176178,14.007758,31.927280,51.083297,32.031320,138.889813,32.028980,134.989340,32.010620,133.045893,-0.000912,0.010300,32.000000,-237.025084,133.851247,-0.197432,24.693695,0.700366,550994.548165,0.483595,20.005974,65.214859,2.794996,8.666753,9.666274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517104,32.000000,32.000000,37.024387,35.367337,85.375194,91.531646,43.399166,38.126582
49.639931,59.941866,138.243024,137.396314,90.984107,101.006743,59.748957,12.985438,134.149198,14.007010,31.927280,51.078883,32.031320,138.859946,32.028980,134.962205,32.010620,133.021917,-0.000913,0.010270,32.000000,-237.022856,133.825532,-0.197622,24.678171,0.699089,550880.429506,0.488114,20.013368,65.199024,2.790301,8.316775,6.502223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466533,32.000000,32.000000,37.024387,35.268518,85.427193,91.531646,43.399390,38.126582
49.634888,59.945172,138.100141,137.392141,90.958797,100.961959,60.779227,12.988588,134.119127,14.005364,31.927280,51.070987,32.031320,138.825896,32.028980,134.928648,32.010620,132.989516,-0.000913,0.010292,32.000000,-237.019524,133.796913,-0.197735,24.661674,0.698922,550849.997261,0.485945,20.034180,65.180353,2.788410,10.080139,23.639522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568423,32.000000,32.000000,37.024387,35.171105,85.485869,91.531646,43.399463,38.126582
49.637195,59.949395,137.912032,137.389786,90.962959,100.929389,60.014816,12.986060,134.090562,14.004374,31.927280,51.058675,32.031320,138.795896,32.028980,134.900090,32.010620,132.963739,-0.000911,0.010305,32.000000,-237.022015,133.772536,-0.198015,24.653237,0.698430,550792.515543,0.493030,20.047046,65.168563,2.784916,2.001424,15.997324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544976,32.000000,32.000000,37.024387,35.012190,85.490064,91.531646,43.399668,38.126582
49.621507,59.954341,137.842266,137.386944,90.908678,100.889428,60.607946,12.976380,134.052366,14.003728,31.927280,51.037326,32.031320,138.758452,32.028980,134.861665,32.010620,132.925317,-0.000910,0.010292,32.000000,-237.031658,133.735427,-0.197943,24.650734,0.697968,550554.127571,0.484516,20.055586,65.152627,2.782320,7.090171,10.282103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480103,32.000000,32.000000,37.024387,34.938183,85.554417,91.531646,43.399920,38.126582
49.609311,59.962607,137.927639,137.384083,90.872953,100.873141,60.759637,12.972989,134.031879,14.002219,31.927280,51.026986,32.031320,138.731256,32.028980,134.839732,32.010620,132.897647,-0.000908,0.010301,32.000000,-237.035139,133.713062,-0.197995,24.646219,0.697007,550381.029852,0.490510,20.057416,65.139948,2.778401,7.381578,11.784647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562910,32.000000,32.000000,37.024387,34.933176,85.624661,91.531646,43.400377,38.126582
49.586691,59.973059,137.785773,137.381743,90.855703,100.856761,60.839884,12.968591,134.008385,14.001055,31.927280,51.014141,32.031320,138.698510,32.028980,134.814449,32.010620,132.866799,-0.000908,0.010332,32.000000,-237.039522,133.688091,-0.198002,24.638472,0.696709,550175.740719,0.485692,20.078645,65.121044,2.777873,16.147693,6.514548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583878,32.000000,32.000000,37.024387,34.856237,85.747039,91.531646,43.401104,38.126582
49.577214,59.981511,137.668121,137.382186,90.731755,100.841683,60.300492,12.966260,133.988229,14.001674,31.927280,51.004039,32.031320,138.671242,32.028980,134.790545,32.010620,132.848042,-0.000910,0.010275,32.000000,-237.041886,133.670697,-0.197645,24.632224,0.697364,550103.056515,0.484543,20.099571,65.107429,2.780277,1.263463,7.340932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491651,32.000000,32.000000,37.024387,34.734578,85.806008,91.531646,43.401690,38.126582
