OSU 80 Ton Compressor Load Stand
50.035474,60.017552,138.966708,137.383211,91.054888,101.627960,60.148879,13.034229,135.233206,14.065313,31.927280,51.488017,32.031320,139.899384,32.028980,136.027412,32.010620,134.056601,-0.000913,0.010100,32.000000,-236.974360,134.862125,-0.197134,24.844136,0.695197,553950.765077,0.484039,19.751501,65.656762,2.777400,8.480412,7.070648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554048,32.000000,32.000000,37.024387,34.313530,84.641036,91.531646,43.385695,38.126582
50.038970,59.992446,138.866832,137.383740,91.241366,101.648215,60.598230,13.032319,135.250804,14.067635,31.927280,51.494578,32.031320,139.919943,32.028980,136.041104,32.010620,134.075042,-0.000913,0.010106,32.000000,-236.976245,134.879653,-0.197927,24.854403,0.696388,554006.326785,0.485530,19.750158,65.665638,2.780920,6.964988,8.803703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633484,32.000000,32.000000,37.024387,34.243318,84.581723,91.531646,43.383946,38.126582
50.030841,59.969159,139.078079,137.382629,91.399675,101.664689,60.608780,13.021723,135.258919,14.069032,31.927280,51.491095,32.031320,139.931485,32.028980,136.050505,32.010620,134.083751,-0.000912,0.010116,32.000000,-236.986938,134.888709,-0.198566,24.869611,0.695573,554115.056403,0.488582,19.713504,65.675905,2.777364,29.002623,6.536863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528259,32.000000,32.000000,37.024387,34.311004,84.572274,91.531646,43.382074,38.126582
50.027956,59.954167,139.112346,137.381350,91.349884,101.685026,60.589925,13.020925,135.273431,14.069837,31.927280,51.491577,32.031320,139.944387,32.028980,136.063940,32.010620,134.094671,-0.000910,0.010112,32.000000,-236.987704,134.905300,-0.198774,24.874993,0.694825,554190.870109,0.484986,19.684791,65.684921,2.775174,7.344544,15.059512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493330,32.000000,32.000000,37.024387,34.374163,84.551998,91.531646,43.380799,38.126582
50.023020,59.945896,138.889062,137.380598,91.420259,101.692994,58.950558,13.022660,135.287797,14.071651,31.927280,51.495129,32.031320,139.959718,32.028980,136.078978,32.010620,134.108849,-0.000910,0.010083,32.000000,-236.986106,134.920588,-0.198854,24.872138,0.695638,554253.587719,0.485037,19.669888,65.689178,2.779847,13.445818,13.687555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618559,32.000000,32.000000,37.024387,34.268349,84.532573,91.531646,43.379848,38.126582
50.021604,59.944951,138.980805,137.380561,91.488866,101.701004,60.568149,13.016474,135.290119,14.073089,31.927280,51.483840,32.031320,139.963833,32.028980,136.086163,32.010620,134.113652,-0.000911,0.010121,32.000000,-236.992358,134.924538,-0.198876,24.869680,0.695813,554345.972945,0.485296,19.657874,65.694517,2.780692,7.371471,12.007611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591538,32.000000,32.000000,37.024387,34.304116,84.513322,91.531646,43.379631,38.126582
50.033896,59.942978,139.208031,137.381375,91.535887,101.713219,58.975863,13.020933,135.302088,14.074004,31.927280,51.492464,32.031320,139.979072,32.028980,136.104127,32.010620,134.129334,-0.000910,0.010113,32.000000,-236.987944,134.940176,-0.198600,24.871224,0.694896,554380.693472,0.498874,19.654695,65.701447,2.776503,2.493943,8.001102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530075,32.000000,32.000000,37.024387,34.449311,84.419670,91.531646,43.379435,38.126582
50.041626,59.933602,139.289281,137.380681,91.645504,101.733417,60.771634,13.023599,135.316464,14.075504,31.927280,51.497503,32.031320,139.994182,32.028980,136.115866,32.010620,134.143458,-0.000910,0.010117,32.000000,-236.985508,134.956964,-0.198599,24.872735,0.695501,554423.738876,0.485603,19.655209,65.703794,2.778416,6.702317,11.115490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626553,32.000000,32.000000,37.024387,34.499786,84.367566,91.531646,43.378685,38.126582
50.055243,59.915698,139.227047,137.377472,91.747982,101.741506,59.650412,13.024747,135.328498,14.075911,31.927280,51.507140,32.031320,140.010044,32.028980,136.128631,32.010620,134.157894,-0.000910,0.010111,32.000000,-236.984402,134.978077,-0.198907,24.868688,0.696467,554483.000430,0.498636,19.640557,65.711459,2.782274,1.858096,8.080220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651212,32.000000,32.000000,37.024387,34.476862,84.286424,91.531646,43.377168,38.126582
50.065614,59.897719,139.265715,137.373574,91.691642,101.753911,60.859595,13.036103,135.344963,14.076681,31.927280,51.520481,32.031320,140.030399,32.028980,136.150442,32.010620,134.176581,-0.000908,0.010092,32.000000,-236.973061,135.001002,-0.199018,24.862196,0.696828,554577.323415,0.483904,19.623209,65.718360,2.783468,11.500711,9.734615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572237,32.000000,32.000000,37.024387,34.503813,84.204412,91.531646,43.375620,38.126582
50.067175,59.880730,139.246374,137.367656,91.676380,101.774233,60.519180,13.036328,135.347580,14.076447,31.927280,51.522496,32.031320,140.034295,32.028980,136.155222,32.010620,134.180175,-0.000906,0.010097,32.000000,-236.972807,135.008314,-0.198577,24.858210,0.696444,554591.770523,0.492868,19.591261,65.725416,2.781468,29.383388,6.567639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644747,32.000000,32.000000,37.024387,34.523438,84.173225,91.531646,43.373940,38.126582
50.068184,59.870426,139.253450,137.362048,91.628787,101.774374,60.606578,13.034334,135.344474,14.076306,31.927280,51.519020,32.031320,140.033098,32.028980,136.154942,32.010620,134.177973,-0.000907,0.010091,32.000000,-236.974636,135.009024,-0.198423,24.856362,0.696701,554631.084442,0.483001,19.562591,65.734546,2.781664,6.257427,10.813292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704713,32.000000,32.000000,37.024387,34.536653,84.120360,91.531646,43.372870,38.126582
50.064249,59.855390,139.157571,137.355523,91.660433,101.757924,60.506105,13.039997,135.341678,14.076697,31.927280,51.519333,32.031320,140.037212,32.028980,136.155922,32.010620,134.183839,-0.000907,0.010075,32.000000,-236.968949,135.006735,-0.198452,24.848249,0.696797,554718.739425,0.485776,19.543990,65.736302,2.781191,1.365471,7.433847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622945,32.000000,32.000000,37.024387,34.481550,84.073612,91.531646,43.371428,38.126582
50.058606,59.844621,139.096560,137.351472,91.669991,101.758008,59.769956,13.037455,135.329230,14.076479,31.927280,51.511243,32.031320,140.028977,32.028980,136.150966,32.010620,134.176138,-0.000907,0.010052,32.000000,-236.971359,134.991574,-0.198439,24.837069,0.696849,554705.466329,0.485052,19.532646,65.735226,2.781276,7.573187,7.869009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648849,32.000000,32.000000,37.024387,34.451364,84.044238,91.531646,43.370196,38.126582
50.052283,59.833547,139.006599,137.347086,91.752307,101.761869,60.492467,13.033254,135.313480,14.074388,31.927280,51.513496,32.031320,140.021768,32.028980,136.139436,32.010620,134.161421,-0.000908,0.010041,32.000000,-236.975507,134.978826,-0.198534,24.824811,0.696522,554597.712194,0.485802,19.521667,65.738092,2.779580,12.563570,7.555318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757495,32.000000,32.000000,37.024387,34.385756,84.054872,91.531646,43.369041,38.126582
50.049559,59.816931,138.926350,137.342105,91.828638,101.790463,60.349635,13.031375,135.299388,14.074805,31.927280,51.508911,32.031320,140.012705,32.028980,136.132740,32.010620,134.151750,-0.000909,0.010047,32.000000,-236.977309,134.970601,-0.198271,24.818078,0.696603,554586.463798,0.491832,19.516718,65.734330,2.778674,11.552437,7.119289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698490,32.000000,32.000000,37.024387,34.347126,84.025418,91.531646,43.367432,38.126582
50.033236,59.798038,139.050133,137.335869,91.821882,101.782017,60.784203,13.027359,135.280711,14.074521,31.927280,51.490503,32.031320,139.995893,32.028980,136.116718,32.010620,134.136659,-0.000909,0.010033,32.000000,-236.981421,134.950242,-0.198228,24.812523,0.696597,554595.696530,0.486030,19.512164,65.727139,2.777228,9.709254,6.351483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666951,32.000000,32.000000,37.024387,34.415807,84.027174,91.531646,43.365436,38.126582
50.025179,59.794760,138.924138,137.332353,91.799232,101.775232,59.517631,13.024375,135.260445,14.073276,31.927280,51.477597,32.031320,139.975852,32.028980,136.099085,32.010620,134.117023,-0.000908,0.010046,32.000000,-236.984403,134.936728,-0.198026,24.810278,0.696597,554730.808359,0.487325,19.498356,65.722414,2.775776,12.713926,14.150295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763936,32.000000,32.000000,37.024387,34.379152,84.040396,91.531646,43.364532,38.126582
50.004989,59.795196,138.796145,137.328893,91.575444,101.767117,60.744692,13.022603,135.229177,14.072132,31.927280,51.455919,32.031320,139.943806,32.028980,136.069401,32.010620,134.090189,-0.000907,0.010073,32.000000,-236.986078,134.904446,-0.197728,24.799770,0.697532,554667.085232,0.483950,19.496297,65.715039,2.779155,3.103306,7.148877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714083,32.000000,32.000000,37.024387,34.308455,84.043534,91.531646,43.363984,38.126582
49.992253,59.807742,138.766431,137.327332,91.429365,101.746809,60.602873,13.019338,135.199693,14.070905,31.927280,51.438686,32.031320,139.909053,32.028980,136.039171,32.010620,134.061376,-0.000904,0.010079,32.000000,-236.989405,134.877125,-0.197263,24.789047,0.697044,554628.640024,0.494299,19.501330,65.705441,2.777084,13.001601,11.595587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626065,32.000000,32.000000,37.024387,34.231264,84.076568,91.531646,43.364292,38.126582
49.972082,59.823745,138.599802,137.326987,91.428075,101.719799,59.966753,13.016915,135.170107,14.068476,31.927280,51.424340,32.031320,139.874070,32.028980,136.007728,32.010620,134.032972,-0.000904,0.010087,32.000000,-236.991693,134.849478,-0.196740,24.777646,0.696962,554593.944479,0.484491,19.522598,65.692327,2.775646,9.553498,14.664603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.709325,32.000000,32.000000,37.024387,34.111125,84.109067,91.531646,43.365082,38.126582
49.952881,59.834181,138.450134,137.327358,91.427388,101.687153,60.841234,13.010850,135.136416,14.066780,31.927280,51.408313,32.031320,139.843193,32.028980,135.978913,32.010620,134.006344,-0.000905,0.010061,32.000000,-236.997700,134.821040,-0.196389,24.770729,0.697200,554505.458625,0.485680,19.548289,65.678240,2.775759,12.787644,7.088919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738264,32.000000,32.000000,37.024387,34.041601,84.149096,91.531646,43.365523,38.126582
49.947888,59.846647,138.578475,137.329464,91.396517,101.650458,60.790297,13.012743,135.105253,14.064968,31.927280,51.397582,32.031320,139.811921,32.028980,135.951754,32.010620,133.981503,-0.000904,0.010027,32.000000,-236.995746,134.791399,-0.196652,24.769898,0.696859,554387.581047,0.490940,19.585114,65.664353,2.773545,7.427221,6.908419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620554,32.000000,32.000000,37.024387,34.130066,84.148021,91.531646,43.366137,38.126582
49.948668,59.849893,138.600431,137.330810,91.434700,101.621848,60.584075,13.018715,135.085913,14.063091,31.927280,51.398467,32.031320,139.798619,32.028980,135.934903,32.010620,133.967559,-0.000901,0.010014,32.000000,-236.990021,134.776215,-0.196578,24.770211,0.696398,554231.911355,0.483947,19.615377,65.651332,2.771615,28.425705,12.038291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667128,32.000000,32.000000,37.024387,34.161281,84.137502,91.531646,43.366086,38.126582
49.935782,59.851080,138.558689,137.331378,91.484187,101.591104,60.051549,13.017309,135.063878,14.062166,31.927280,51.392620,32.031320,139.774252,32.028980,135.911535,32.010620,133.942295,-0.000899,0.010004,32.000000,-236.991417,134.747092,-0.196600,24.772613,0.696913,554050.541635,0.484247,19.633001,65.639182,2.774461,8.919441,8.761480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733043,32.000000,32.000000,37.024387,34.060643,84.145902,91.531646,43.365803,38.126582
49.917533,59.854462,138.508372,137.332796,91.370274,101.570547,59.434275,13.017277,135.044904,14.059468,31.927280,51.377476,32.031320,139.757983,32.028980,135.891327,32.010620,133.919989,-0.000899,0.010023,32.000000,-236.991221,134.721064,-0.196662,24.774122,0.696811,553897.818571,0.485754,19.635441,65.632361,2.774857,7.443485,10.781592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634398,32.000000,32.000000,37.024387,34.031639,84.166910,91.531646,43.365607,38.126582
49.894527,59.871765,138.468044,137.337176,91.355544,101.537890,60.937371,13.008885,135.011918,14.059293,31.927280,51.352900,32.031320,139.724129,32.028980,135.860000,32.010620,133.888144,-0.000900,0.010022,32.000000,-236.999385,134.683640,-0.196441,24.771745,0.696533,553737.502571,0.490054,19.649938,65.620003,2.774738,11.977365,9.471528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608954,32.000000,32.000000,37.024387,34.076555,84.237160,91.531646,43.366391,38.126582
49.874608,59.892406,138.323759,137.342489,91.357469,101.501284,60.341364,12.997107,134.981576,14.058864,31.927280,51.334482,32.031320,139.696437,32.028980,135.830691,32.010620,133.859597,-0.000900,0.009999,32.000000,-237.011115,134.649340,-0.196715,24.767734,0.696397,553637.970518,0.495247,19.672175,65.609089,2.774744,12.311451,9.817224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700570,32.000000,32.000000,37.024387,33.964631,84.290028,91.531646,43.367684,38.126582
49.848476,59.910893,138.518195,137.347733,91.313742,101.476908,60.354063,12.981129,134.947093,14.058868,31.927280,51.303290,32.031320,139.658374,32.028980,135.800485,32.010620,133.830886,-0.000900,0.009965,32.000000,-237.027224,134.613019,-0.196780,24.767040,0.696428,553492.185490,0.483142,19.713256,65.593507,2.775215,12.223004,9.094981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627928,32.000000,32.000000,37.024387,33.968416,84.369926,91.531646,43.368963,38.126582
49.839696,59.925253,138.502448,137.353113,91.336345,101.452634,59.457155,12.977859,134.929560,14.059206,31.927280,51.290669,32.031320,139.641040,32.028980,135.782312,32.010620,133.819583,-0.000898,0.010008,32.000000,-237.030488,134.597323,-0.196895,24.772565,0.695923,553328.585692,0.487980,19.754489,65.579535,2.773431,7.705654,11.492854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588710,32.000000,32.000000,37.024387,34.012476,84.396733,91.531646,43.369818,38.126582
49.829339,59.945639,138.565720,137.362402,91.325416,101.428365,59.129923,12.977356,134.913366,14.057988,31.927280,51.284348,32.031320,139.629895,32.028980,135.769397,32.010620,133.806617,-0.000899,0.009991,32.000000,-237.031007,134.585600,-0.196994,24.783821,0.697190,553231.539140,0.488065,19.800003,65.565481,2.778785,2.203957,8.618252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688991,32.000000,32.000000,37.024387,34.036374,84.433216,91.531646,43.371166,38.126582
49.836925,59.959953,138.555967,137.368712,91.298178,101.395564,60.650015,12.982738,134.913489,14.056691,31.927280,51.291690,32.031320,139.630425,32.028980,135.768596,32.010620,133.805173,-0.000898,0.009994,32.000000,-237.025788,134.589248,-0.197114,24.791558,0.696964,553121.236383,0.495424,19.823446,65.559947,2.778959,4.462820,18.569371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660758,32.000000,32.000000,37.024387,34.018273,84.394886,91.531646,43.372283,38.126582
49.847316,59.967927,138.419700,137.374351,91.205473,101.371199,60.712226,12.991169,134.918726,14.057707,31.927280,51.291642,32.031320,139.634951,32.028980,135.777998,32.010620,133.813329,-0.000899,0.009985,32.000000,-237.017240,134.592115,-0.197110,24.795448,0.696989,553020.282346,0.498187,19.854548,65.553599,2.780806,19.268863,9.497098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568621,32.000000,32.000000,37.024387,33.914486,84.364958,91.531646,43.372852,38.126582
49.849600,59.978910,138.410120,137.379361,91.192092,101.342686,60.926636,12.993629,134.924346,14.056131,31.927280,51.290172,32.031320,139.637732,32.028980,135.778140,32.010620,133.817721,-0.000898,0.009993,32.000000,-237.014734,134.588427,-0.197197,24.796306,0.696414,552856.901544,0.485481,19.861013,65.552893,2.780187,12.277292,16.476395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658216,32.000000,32.000000,37.024387,33.898911,84.337790,91.531646,43.373539,38.126582
49.852006,59.993377,138.476064,137.385053,91.186683,101.322336,60.684405,12.998863,134.932077,14.054988,31.927280,51.295123,32.031320,139.644821,32.028980,135.783330,32.010620,133.824029,-0.000898,0.009960,32.000000,-237.009385,134.597255,-0.197122,24.801407,0.695308,552729.945180,0.484766,19.858236,65.556886,2.776874,12.209356,9.037593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684676,32.000000,32.000000,37.024387,33.845396,84.328024,91.531646,43.374575,38.126582
49.852221,60.001900,138.742686,137.389307,91.136704,101.306132,60.619960,12.997513,134.936935,14.056049,31.927280,51.291196,32.031320,139.649118,32.028980,135.786956,32.010620,133.829705,-0.000899,0.009936,32.000000,-237.010729,134.599685,-0.196925,24.808194,0.695032,552587.899072,0.482914,19.866857,65.559037,2.776554,11.963958,13.421049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578704,32.000000,32.000000,37.024387,34.001683,84.334784,91.531646,43.375301,38.126582
49.843587,60.014112,138.787987,137.394211,91.090548,101.281594,59.429286,12.994983,134.941976,14.057061,31.927280,51.284267,32.031320,139.655583,32.028980,135.793925,32.010620,133.837143,-0.000900,0.009912,32.000000,-237.013426,134.606612,-0.197215,24.819625,0.695066,552494.870000,0.484737,19.878835,65.562124,2.777743,18.645574,7.422663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633221,32.000000,32.000000,37.024387,34.101391,84.346340,91.531646,43.376120,38.126582
49.844926,60.033181,139.077525,137.399805,91.090359,101.281541,59.200663,12.996986,134.952278,14.058711,31.927280,51.291429,32.031320,139.669892,32.028980,135.805703,32.010620,133.852571,-0.000904,0.009890,32.000000,-237.011571,134.615242,-0.196880,24.827481,0.696097,552418.319510,0.485183,19.887135,65.564903,2.783079,14.110315,11.783172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710486,32.000000,32.000000,37.024387,34.202714,84.328271,91.531646,43.377627,38.126582
49.865368,60.042832,139.138092,137.404127,90.911584,101.291956,59.564882,13.000772,134.968113,14.060566,31.927280,51.296650,32.031320,139.686287,32.028980,135.822168,32.010620,133.865620,-0.000903,0.009887,32.000000,-237.007946,134.632147,-0.196780,24.827440,0.695990,552304.334873,0.494894,19.908280,65.568544,2.784470,7.623886,12.893185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624832,32.000000,32.000000,37.024387,34.322921,84.275718,91.531646,43.378655,38.126582
49.895385,60.041867,139.169873,137.407295,90.915773,101.304142,60.651331,13.019089,135.007598,14.062237,31.927280,51.318349,32.031320,139.725960,32.028980,135.858932,32.010620,133.903610,-0.000902,0.009916,32.000000,-236.989747,134.668862,-0.196861,24.826034,0.697223,552328.486454,0.496816,19.925963,65.576095,2.790204,11.828406,3.790613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646379,32.000000,32.000000,37.024387,34.338337,84.146608,91.531646,43.378787,38.126582
49.906434,60.033225,139.016153,137.408598,90.982961,101.324649,60.734333,13.023543,135.031204,14.064252,31.927280,51.329126,32.031320,139.751978,32.028980,135.883693,32.010620,133.923497,-0.000902,0.009938,32.000000,-236.985220,134.691700,-0.196636,24.825383,0.697288,552388.957655,0.493619,19.914471,65.582483,2.790275,7.359577,6.366334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752181,32.000000,32.000000,37.024387,34.309288,84.091061,91.531646,43.378306,38.126582
49.912318,60.024234,138.978057,137.412404,91.012221,101.357476,60.549995,13.025169,135.061898,14.067043,31.927280,51.340862,32.031320,139.775283,32.028980,135.906137,32.010620,133.946311,-0.000904,0.009890,32.000000,-236.983414,134.719444,-0.196701,24.829626,0.697102,552441.649630,0.484513,19.882471,65.601074,2.789233,14.779813,14.060991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657726,32.000000,32.000000,37.024387,34.219118,84.056399,91.531646,43.377701,38.126582
49.921051,60.013353,138.888630,137.414469,91.005058,101.383822,59.494883,13.024420,135.078678,14.068068,31.927280,51.345367,32.031320,139.795097,32.028980,135.921082,32.010620,133.964120,-0.000904,0.009899,32.000000,-236.984139,134.740840,-0.196744,24.831887,0.696310,552537.273020,0.483820,19.862408,65.610805,2.785536,12.068972,10.309424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608727,32.000000,32.000000,37.024387,34.219159,83.994834,91.531646,43.376942,38.126582
49.925751,60.000917,138.904152,137.413418,91.072377,101.408463,60.590615,13.017247,135.086938,14.069580,31.927280,51.340506,32.031320,139.809335,32.028980,135.933805,32.010620,133.974145,-0.000904,0.009892,32.000000,-236.991385,134.750925,-0.196824,24.830883,0.696117,552701.882207,0.485376,19.847337,65.621966,2.784444,29.598425,6.713730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715149,32.000000,32.000000,37.024387,34.146313,83.990574,91.531646,43.375960,38.126582
49.931732,59.993822,139.050368,137.412382,90.978339,101.428743,60.733830,13.019922,135.100789,14.069632,31.927280,51.347356,32.031320,139.826889,32.028980,135.947682,32.010620,133.989671,-0.000902,0.009912,32.000000,-236.988903,134.763638,-0.196906,24.829479,0.695634,552827.400424,0.494003,19.827432,65.630678,2.782166,16.780850,8.785772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706315,32.000000,32.000000,37.024387,34.238313,83.937623,91.531646,43.375383,38.126582
49.933681,59.990788,138.969443,137.412254,91.020608,101.453171,59.222006,13.025414,135.113561,14.069883,31.927280,51.356854,32.031320,139.837833,32.028980,135.955906,32.010620,133.997106,-0.000903,0.009949,32.000000,-236.983447,134.774524,-0.196596,24.834105,0.695813,552943.346857,0.485121,19.810139,65.635583,2.782215,12.272132,15.516437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602742,32.000000,32.000000,37.024387,34.213836,83.895665,91.531646,43.375055,38.126582
49.951899,59.992255,138.892549,137.413296,91.049144,101.453103,61.018773,13.037906,135.132996,14.070214,31.927280,51.377942,32.031320,139.857153,32.028980,135.969072,32.010620,134.010437,-0.000903,0.009952,32.000000,-236.970758,134.794786,-0.196847,24.839757,0.696605,553042.673572,0.484001,19.796865,65.643178,2.784810,11.772230,7.331045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676181,32.000000,32.000000,37.024387,34.167470,83.829236,91.531646,43.375138,38.126582
49.962564,59.988362,138.863354,137.413772,91.108823,101.456948,60.175609,13.047251,135.143805,14.069013,31.927280,51.390550,32.031320,139.870979,32.028980,135.977962,32.010620,134.017917,-0.000903,0.009967,32.000000,-236.961395,134.804170,-0.196745,24.842790,0.696209,553171.026018,0.496450,19.791817,65.646814,2.783080,11.718411,1.485278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663456,32.000000,32.000000,37.024387,34.145790,83.774354,91.531646,43.374911,38.126582
49.964027,59.980324,138.962112,137.412215,91.192212,101.472790,60.755709,13.046640,135.146997,14.068003,31.927280,51.384616,32.031320,139.870118,32.028980,135.973720,32.010620,134.014735,-0.000902,0.009981,32.000000,-236.961935,134.805400,-0.196673,24.840766,0.695387,553164.550787,0.481640,19.774467,65.653333,2.780526,3.508167,10.069518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.575357,32.000000,32.000000,37.024387,34.176418,83.727738,91.531646,43.374265,38.126582
49.965070,59.974861,138.896422,137.411546,91.185587,101.485101,60.777248,13.045998,135.142585,14.068112,31.927280,51.379098,32.031320,139.869001,32.028980,135.969615,32.010620,134.011513,-0.000902,0.009958,32.000000,-236.962374,134.802819,-0.196621,24.837408,0.695007,553175.690476,0.488288,19.759559,65.656991,2.779348,1.433471,10.822457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643314,32.000000,32.000000,37.024387,34.183738,83.708181,91.531646,43.373757,38.126582
49.951751,59.970696,138.982212,137.411362,91.169273,101.485033,60.448565,13.042386,135.132105,14.068037,31.927280,51.372929,32.031320,139.855552,32.028980,135.954258,32.010620,133.995540,-0.000900,0.009967,32.000000,-236.965974,134.794687,-0.196325,24.833680,0.695623,553250.849020,0.483675,19.750011,65.655434,2.781243,7.861594,9.714444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675856,32.000000,32.000000,37.024387,34.236095,83.710113,91.531646,43.373362,38.126582
49.936748,59.973798,138.929380,137.411925,91.122716,101.485062,60.808192,13.037732,135.119072,14.068620,31.927280,51.364442,32.031320,139.839016,32.028980,135.939410,32.010620,133.977905,-0.000902,0.009948,32.000000,-236.970547,134.784288,-0.196274,24.831882,0.695446,553310.327234,0.483544,19.743472,65.653859,2.779870,10.177348,19.066069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573171,32.000000,32.000000,37.024387,34.198509,83.745194,91.531646,43.373456,38.126582
49.936028,59.975859,138.841542,137.412276,91.105804,101.488262,60.761819,13.036219,135.107824,14.068859,31.927280,51.364271,32.031320,139.824546,32.028980,135.927768,32.010620,133.963408,-0.000902,0.009968,32.000000,-236.971973,134.769563,-0.196253,24.831516,0.696183,553310.350428,0.486310,19.753059,65.646047,2.782329,9.815134,12.070422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621035,32.000000,32.000000,37.024387,34.195395,83.736076,91.531646,43.373555,38.126582
49.934010,59.971850,138.589862,137.410783,91.187261,101.499280,59.463956,13.034481,135.097687,14.067594,31.927280,51.370199,32.031320,139.813723,32.028980,135.919726,32.010620,133.950550,-0.000903,0.009978,32.000000,-236.973633,134.759123,-0.196496,24.829477,0.696209,553321.209065,0.483598,19.771659,65.637421,2.782107,7.580123,13.764856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.720713,32.000000,32.000000,37.024387,34.035916,83.708788,91.531646,43.373298,38.126582
49.938749,59.949126,138.502470,137.405996,91.219652,101.523997,60.495580,13.035149,135.094842,14.068279,31.927280,51.373067,32.031320,139.812509,32.028980,135.913683,32.010620,133.944088,-0.000903,0.009973,32.000000,-236.972728,134.758138,-0.196477,24.829449,0.695821,553340.970271,0.483993,19.774463,65.630331,2.780388,7.019272,6.718180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628103,32.000000,32.000000,37.024387,33.928011,83.682716,91.531646,43.371758,38.126582
49.929825,59.926187,138.463872,137.400588,91.132497,101.524370,59.980652,13.031007,135.088411,14.068013,31.927280,51.368033,32.031320,139.807228,32.028980,135.910649,32.010620,133.932505,-0.000901,0.009951,32.000000,-236.976751,134.751489,-0.196835,24.830105,0.694727,553396.657909,0.494627,19.772539,65.624040,2.775460,1.829792,7.909791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606247,32.000000,32.000000,37.024387,33.926050,83.669295,91.531646,43.369845,38.126582
49.918726,59.901859,138.549965,137.395788,91.197550,101.520451,60.501022,13.025097,135.078326,14.067575,31.927280,51.361803,32.031320,139.799557,32.028980,135.902340,32.010620,133.927358,-0.000902,0.009933,32.000000,-236.982571,134.743173,-0.196926,24.834205,0.694348,553499.430864,0.486230,19.744918,65.620879,2.773447,11.479221,9.840427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715164,32.000000,32.000000,37.024387,33.961647,83.692163,91.531646,43.367671,38.126582
49.903335,59.886889,138.505706,137.393637,91.171901,101.516433,60.534268,13.010117,135.060102,14.067094,31.927280,51.346278,32.031320,139.782335,32.028980,135.882598,32.010620,133.909960,-0.000904,0.009933,32.000000,-236.997587,134.727943,-0.196993,24.836292,0.694231,553475.219702,0.490473,19.731200,65.615213,2.773170,29.686613,15.003673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.689817,32.000000,32.000000,37.024387,33.934367,83.737155,91.531646,43.366278,38.126582
49.884315,59.870458,138.514577,137.390979,91.189060,101.500219,60.611679,13.003244,135.052934,14.065712,31.927280,51.335145,32.031320,139.773047,32.028980,135.867533,32.010620,133.898894,-0.000907,0.009970,32.000000,-237.004775,134.725720,-0.196903,24.832194,0.694648,553426.748278,0.486323,19.718339,65.612695,2.775511,12.388315,9.641392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620604,32.000000,32.000000,37.024387,33.880279,83.778411,91.531646,43.364703,38.126582
49.880129,59.857821,138.539807,137.386619,91.081788,101.479743,60.435450,12.995629,135.043258,14.063975,31.927280,51.322749,32.031320,139.767737,32.028980,135.857692,32.010620,133.891913,-0.000906,0.010011,32.000000,-237.012331,134.713045,-0.196917,24.823538,0.694548,553391.943974,0.486182,19.719276,65.604182,2.775480,28.081098,8.401320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.728232,32.000000,32.000000,37.024387,33.879990,83.792833,91.531646,43.363368,38.126582
49.873798,59.846891,138.702405,137.381695,91.021838,101.475685,60.328500,12.996437,135.044986,14.063685,31.927280,51.320249,32.031320,139.771815,32.028980,135.858665,32.010620,133.892651,-0.000907,0.010013,32.000000,-237.011506,134.719001,-0.196915,24.817745,0.694865,553289.625400,0.485666,19.722504,65.598766,2.776716,9.917356,9.511355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737566,32.000000,32.000000,37.024387,33.977365,83.811939,91.531646,43.362166,38.126582
