OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, March 27, 2019
4:48:58 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,
49.394691,60.102780,139.425509,138.072790,89.392588,100.806183,60.512337,12.698061,134.966006,14.153905,52.827772,50.791930,137.523054,139.696650,135.501646,135.658285,92.160037,133.729344,-0.000923,-1.952757,32.000000,-237.310084,134.655784,-0.024359,24.877543,0.699653,869367.281027,0.996008,20.429877,5.497190,2.816264,9.821421,19.332623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.093101,76.040760,89.497641,45.316456,55.274895,88.860759,100.000000,46.379747,45.935068
49.382880,60.113436,139.386713,138.075677,89.384329,100.786198,59.427679,12.698238,134.947221,14.153492,52.780356,50.781103,137.660639,139.670475,135.567539,135.634662,92.064004,133.709294,-0.000925,-1.953357,32.000000,-237.309985,134.631303,-0.024365,24.868957,0.701163,869144.927000,0.982754,20.443324,5.454831,2.822251,11.913124,12.226087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.101485,75.968582,89.451986,45.316456,55.203260,88.860759,100.000000,46.379747,45.936872
49.376072,60.119910,139.445099,138.078149,89.363779,100.773947,60.901780,12.699147,134.931243,14.153216,53.018974,50.774426,137.699514,139.652500,135.426457,135.617656,92.014787,133.691123,-0.000927,-1.954514,32.000000,-237.309187,134.615201,-0.024378,24.862498,0.701439,868805.452434,0.977404,20.462942,5.366342,2.822682,10.757602,6.860667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.097132,75.926873,89.494740,45.316456,55.276687,88.860759,100.000000,46.379747,45.937886
49.367870,60.131830,139.348127,138.082172,89.369586,100.733152,59.445677,12.704182,134.920389,14.152478,52.994408,50.764712,137.545715,139.633034,135.455478,135.604408,92.123612,133.676833,-0.000925,-1.955693,32.000000,-237.304328,134.598807,-0.024364,24.857857,0.701558,869040.858112,0.995335,20.485903,5.452552,2.822572,13.650086,8.456114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.094768,76.004350,89.494320,45.316456,55.239252,88.860759,100.000000,46.379747,45.939619
49.361748,60.147545,139.290218,138.088133,89.349055,100.712697,60.715665,12.704695,134.907549,14.151483,52.829825,50.760746,137.593941,139.612809,135.593779,135.587956,92.084098,133.664147,-0.000924,-1.955665,32.000000,-237.303740,134.581633,-0.024333,24.855335,0.702058,869148.216484,0.971289,20.499469,5.492869,2.824143,10.108961,13.995158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.098844,75.986495,89.437685,45.316456,55.249150,88.860759,100.000000,46.379747,45.942060
49.360828,60.157792,139.266857,138.096484,89.350631,100.688454,60.534604,12.709184,134.898050,14.149920,53.028470,50.760403,137.724276,139.602176,135.485301,135.576492,91.955556,133.648427,-0.000926,-1.955786,32.000000,-237.299233,134.560982,-0.024345,24.852992,0.701584,868423.179143,0.994890,20.519938,5.377043,2.822648,13.734662,11.181926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.093239,75.897496,89.458575,45.316456,55.221952,88.860759,100.000000,46.379747,45.943767
49.360616,60.161738,139.085461,138.101254,89.363680,100.668122,60.537081,12.712203,134.891008,14.149774,53.087825,50.759666,137.590838,139.587246,135.423788,135.568930,92.036540,133.636891,-0.000926,-1.958724,32.000000,-237.296314,134.549774,-0.024368,24.849090,0.701355,868445.453425,0.974055,20.542034,5.410340,2.821825,16.108516,16.770914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.082969,75.948846,89.497280,45.316456,55.112501,88.860759,100.000000,46.379747,45.944620
49.356532,60.159369,138.789086,138.101198,89.273519,100.643972,59.469442,12.711933,134.881033,14.150714,52.817236,50.751287,137.556552,139.572973,135.591264,135.552678,92.063368,133.623490,-0.000925,-1.958047,32.000000,-237.296486,134.533583,-0.024267,24.843641,0.701175,868753.813172,0.976780,20.553238,5.531180,2.821404,9.369114,6.661113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.083311,75.977479,89.441861,45.316456,54.942363,88.860759,100.000000,46.379747,45.944657
49.359103,60.156616,138.807104,138.098139,89.327611,100.627605,60.482092,12.716794,134.880950,14.151129,52.848289,50.753031,137.705541,139.568347,135.585881,135.549131,91.935947,133.618669,-0.000926,-1.956301,32.000000,-237.291628,134.529090,-0.024290,24.837435,0.700260,868280.896685,0.976557,20.557405,5.444542,2.817742,10.172735,9.088309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.082437,75.891354,89.430769,45.316456,54.961845,88.860759,100.000000,46.379747,45.944387
49.361715,60.150095,138.747703,138.094436,89.344292,100.627668,60.973410,12.717422,134.879672,14.150871,53.030207,50.752305,137.650983,139.561732,135.429695,135.542882,91.951515,133.611803,-0.000927,-1.953935,32.000000,-237.290829,134.531057,-0.024354,24.832218,0.698853,867968.064191,0.993935,20.559294,5.411146,2.811970,13.507592,9.599772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.066383,75.899849,89.492407,45.316456,54.862598,88.860759,100.000000,46.379747,45.943910
49.366711,60.136062,138.900344,138.091167,89.388481,100.635636,60.623095,12.719939,134.882270,14.150672,52.814710,50.756548,137.539330,139.560177,135.538314,135.546290,92.036526,133.612714,-0.000927,-1.951046,32.000000,-237.288217,134.534962,-0.024251,24.831170,0.698958,868302.774376,0.977072,20.553860,5.536206,2.812189,4.407188,6.546937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.063194,75.966221,89.465455,45.316456,54.961284,88.860759,100.000000,46.379747,45.942200
49.373277,60.114288,138.901513,138.084914,89.445175,100.627726,60.366973,12.725733,134.891199,14.150530,52.652951,50.758525,137.682943,139.570832,135.644493,135.552469,91.910541,133.613375,-0.000927,-1.947577,32.000000,-237.282394,134.537858,-0.024355,24.833743,0.698757,868222.548937,0.969126,20.544618,5.517271,2.810836,9.138739,9.456467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.059594,75.902665,89.410505,45.316456,54.977238,88.860759,100.000000,46.379747,45.939266
49.374778,60.098793,138.867944,138.078695,89.478873,100.615609,60.313781,12.727511,134.892737,14.150434,52.837609,50.761720,137.714771,139.576872,135.508672,135.553877,91.844807,133.611343,-0.000927,-1.946935,32.000000,-237.280476,134.533945,-0.024349,24.838125,0.699485,867924.541953,0.974659,20.525377,5.432707,2.813644,9.252614,15.179616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.045776,75.862955,89.453698,45.316456,55.003608,88.860759,100.000000,46.379747,45.937096
49.374851,60.078753,138.643653,138.070728,89.512982,100.615737,60.498258,12.728234,134.892584,14.150794,52.750582,50.760245,137.547587,139.581408,135.521877,135.557144,91.933949,133.614448,-0.000925,-1.946378,32.000000,-237.279731,134.537236,-0.024351,24.841648,0.699223,868271.762163,0.978518,20.496762,5.559015,2.813293,8.607456,12.084194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.034292,75.943542,89.467944,45.316456,54.838924,88.860759,100.000000,46.379747,45.934339
49.372004,60.065376,138.568091,138.066668,89.455845,100.636145,60.745057,12.728228,134.890167,14.151301,52.535126,50.755523,137.582700,139.582225,135.662815,135.554430,91.891984,133.617529,-0.000926,-1.946387,32.000000,-237.279767,134.533834,-0.024455,24.843605,0.698787,868375.261421,0.979190,20.479702,5.623754,2.812528,14.815265,22.478431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.033765,75.940318,89.410557,45.316456,54.757911,88.860759,100.000000,46.379747,45.932371
49.369679,60.056561,138.594301,138.064924,89.559550,100.636255,60.668628,12.729062,134.888194,14.152268,52.715857,50.750520,137.706646,139.584612,135.560417,135.554583,91.754263,133.615853,-0.000926,-1.945257,32.000000,-237.278995,134.531989,-0.024279,24.841837,0.697543,867984.557070,0.976153,20.459587,5.536134,2.807981,28.454627,15.658112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.022969,75.858369,89.430794,45.316456,54.801134,88.860759,100.000000,46.379747,45.930974
49.370264,60.052805,138.776953,138.065055,89.731133,100.636394,59.203233,12.729718,134.887395,14.152650,52.810798,50.752023,137.589383,139.579760,135.462226,135.549892,91.817286,133.618901,-0.000926,-1.943501,32.000000,-237.278351,134.527498,-0.024297,24.841507,0.697279,868289.161576,0.972411,20.449176,5.579609,2.806613,16.745555,6.012231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.007811,75.899086,89.477473,45.316456,54.842861,88.860759,100.000000,46.379747,45.930415
49.373094,60.040739,138.839168,138.064333,89.844204,100.624151,59.115981,12.729215,134.888090,14.154892,52.528043,50.757540,137.544285,139.579422,135.621049,135.546208,91.853447,133.618962,-0.000925,-1.941762,32.000000,-237.278898,134.527593,-0.024332,24.842584,0.697483,868795.386846,0.973665,20.442784,5.716508,2.807276,2.739026,18.327654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.000828,75.945152,89.422508,45.316456,54.923818,88.860759,100.000000,46.379747,45.929107
49.373000,60.026604,138.858046,138.060566,89.864890,100.603806,60.722396,12.730975,134.887550,14.155372,52.539381,50.760652,137.681481,139.579657,135.621927,135.547251,91.730671,133.617151,-0.000924,-1.940610,32.000000,-237.277178,134.525463,-0.024303,24.844917,0.698375,868545.736373,0.997743,20.438418,5.654979,2.810942,10.647898,9.938677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.993207,75.868316,89.409734,45.316456,54.914227,88.860759,100.000000,46.379747,45.927028
49.375767,60.011310,138.942158,138.054531,89.894397,100.603722,60.674248,12.732016,134.888448,14.153321,52.733628,50.756547,137.636224,139.580349,135.461826,135.546056,91.728213,133.616884,-0.000923,-1.939405,32.000000,-237.276087,134.529102,-0.024344,24.849021,0.698496,868266.878512,0.999000,20.423403,5.618847,2.812041,7.691502,10.161732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.974857,75.866907,89.470696,45.316456,55.000072,88.860759,100.000000,46.379747,45.924880
49.373031,59.998084,138.944333,138.049688,89.915557,100.619768,59.153034,12.731798,134.885189,14.152713,52.573614,50.757758,137.508145,139.575964,135.537173,135.541278,91.811779,133.614463,-0.000923,-1.940583,32.000000,-237.276257,134.527563,-0.024296,24.851157,0.698360,868522.175710,0.972340,20.409366,5.740738,2.812429,11.159770,6.623771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.969539,75.936578,89.460124,45.316456,54.970910,88.860759,100.000000,46.379747,45.922932
49.371339,59.984762,138.945281,138.043627,89.866842,100.639775,60.730999,12.729355,134.875214,14.152702,52.424521,50.763262,137.627669,139.568891,135.627231,135.534645,91.726614,133.605298,-0.000922,-1.940610,32.000000,-237.278486,134.517739,-0.024288,24.851452,0.698578,868488.140075,0.973012,20.391188,5.743065,2.813975,6.239436,17.851943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.968599,75.881017,89.416588,45.316456,54.979960,88.860759,100.000000,46.379747,45.921023
49.372270,59.967036,138.851399,138.036842,89.857142,100.660175,60.735547,12.729077,134.870406,14.152031,52.614344,50.763831,137.678410,139.568137,135.477559,135.533292,91.668160,133.598211,-0.000922,-1.940588,32.000000,-237.278781,134.512816,-0.024266,24.850197,0.698660,868277.772650,0.998220,20.380813,5.658312,2.814175,27.247856,9.046148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.956318,75.833112,89.467757,45.316456,54.949048,88.860759,100.000000,46.379747,45.918693
49.366412,59.945174,138.784261,138.025808,89.802426,100.660007,59.028622,12.723393,134.859113,14.151642,52.559231,50.760174,137.501592,139.553475,135.457593,135.520069,91.793857,133.588789,-0.000921,-1.937663,32.000000,-237.284491,134.504172,-0.024160,24.849334,0.698793,868741.684959,0.972479,20.369254,5.738984,2.814290,18.670906,15.794119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.941914,75.906722,89.500494,45.316456,54.873070,88.860759,100.000000,46.379747,45.915471
49.366748,59.927022,138.963579,138.016827,89.789860,100.664091,60.659972,12.722606,134.854966,14.151705,52.309974,50.760364,137.534234,139.549205,135.600936,135.514067,91.783810,133.584368,-0.000920,-1.936470,32.000000,-237.285160,134.498995,-0.024216,24.850653,0.698466,869093.501742,0.972537,20.350559,5.793965,2.812336,9.445234,9.412981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.939939,75.901886,89.450026,45.316456,54.955985,88.860759,100.000000,46.379747,45.912817
49.361514,59.904757,139.128290,138.007158,89.729161,100.688362,59.141520,12.719705,134.848296,14.150916,52.463786,50.758715,137.666668,139.549038,135.497836,135.510352,91.655119,133.574145,-0.000920,-1.936822,32.000000,-237.288252,134.495136,-0.024230,24.851431,0.698206,868561.895906,1.000731,20.334801,5.663649,2.811309,13.537092,17.316947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.927745,75.821502,89.473460,45.316456,55.104339,88.860759,100.000000,46.379747,45.909474
49.356065,59.889757,139.112023,138.000864,89.670321,100.692420,60.790487,12.717445,134.841166,14.149907,52.577076,50.755146,137.554444,139.547335,135.388398,135.503870,91.724223,133.567457,-0.000920,-1.939518,32.000000,-237.290498,134.487811,-0.024250,24.851601,0.699032,868588.274522,0.973804,20.316300,5.671529,2.814923,16.633016,7.022750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.913049,75.858017,89.525672,45.316456,55.082242,88.860759,100.000000,46.379747,45.907124
49.348836,59.876018,139.109257,137.995447,89.704643,100.667745,59.106167,12.717458,134.830696,14.150947,52.321578,50.746972,137.466666,139.543048,135.545634,135.500639,91.786877,133.560483,-0.000918,-1.941874,32.000000,-237.290505,134.477637,-0.024308,24.849518,0.700035,869237.364445,0.999104,20.299489,5.795209,2.818558,7.306242,11.662537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.909381,75.915450,89.480581,45.316456,55.114755,88.860759,100.000000,46.379747,45.904954
49.338968,59.872770,138.994243,137.993090,89.720180,100.647533,60.860909,12.712355,134.815776,14.151062,52.346472,50.737537,137.608630,139.532572,135.550786,135.485672,91.662821,133.547883,-0.000919,-1.944779,32.000000,-237.295770,134.459490,-0.024346,24.848277,0.700033,868975.396151,0.972122,20.290168,5.722825,2.818540,13.503016,14.524220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.907000,75.835454,89.465573,45.316456,55.056416,88.860759,100.000000,46.379747,45.904088
49.334039,59.870519,139.029092,137.990849,89.680799,100.639408,60.690015,12.708214,134.799220,14.152004,52.591295,50.731754,137.588557,139.518224,135.361895,135.470740,91.669066,133.534841,-0.000919,-1.948283,32.000000,-237.299988,134.446125,-0.024560,24.846485,0.699992,868497.020716,0.999703,20.283965,5.656753,2.818896,18.771299,7.149262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.896000,75.811339,89.535932,45.316456,55.052688,88.860759,100.000000,46.379747,45.903659
49.328456,59.866060,138.964870,137.987188,89.621705,100.651599,60.818297,12.704788,134.786815,14.153471,52.468449,50.725033,137.469704,139.504845,135.418158,135.459510,91.768358,133.528691,-0.000919,-1.950086,32.000000,-237.303657,134.439005,-0.024565,24.846237,0.699471,868800.353847,0.970890,20.291004,5.774631,2.817129,16.481199,6.234294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.894919,75.875364,89.532367,45.316456,55.060438,88.860759,100.000000,46.379747,45.902954
49.322632,59.863598,138.896319,137.982707,89.586538,100.635096,60.796231,12.703985,134.777576,14.153182,52.331011,50.723083,137.583221,139.498218,135.513812,135.448449,91.697450,133.513063,-0.000919,-1.948913,32.000000,-237.304434,134.432762,-0.024389,24.844339,0.699706,868706.235215,0.973646,20.293893,5.761990,2.818117,3.298027,7.194443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.896983,75.820949,89.488203,45.316456,54.994425,88.860759,100.000000,46.379747,45.902356
49.322567,59.858369,138.944818,137.977636,89.584052,100.626942,60.799714,12.702141,134.775897,14.153319,52.524039,50.723382,137.642050,139.493691,135.375965,135.442382,91.633021,133.503931,-0.000921,-1.947140,32.000000,-237.306376,134.427939,-0.024385,24.839878,0.699563,868428.544427,0.971819,20.295254,5.659684,2.817134,9.892105,6.326876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.888236,75.764446,89.529821,45.316456,55.011582,88.860759,100.000000,46.379747,45.901628
49.317586,59.846375,138.827517,137.971110,89.593300,100.634910,59.863336,12.697397,134.770787,14.151895,52.504250,50.717163,137.463476,139.481779,135.342320,135.434884,91.762737,133.495554,-0.000919,-1.945912,32.000000,-237.311141,134.424094,-0.024362,24.833734,0.699253,868556.310026,0.972132,20.298866,5.722927,2.816077,14.074460,9.619551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.882035,75.836165,89.566790,45.316456,54.925710,88.860759,100.000000,46.379747,45.899824
49.317415,59.835757,138.694891,137.965415,89.483972,100.642959,60.760740,12.697235,134.772095,14.151051,52.257876,50.717594,137.470855,139.482389,135.487836,135.435301,91.757995,133.494194,-0.000920,-1.948823,32.000000,-237.311213,134.426842,-0.024403,24.829078,0.699551,868718.427274,0.971986,20.293705,5.782878,2.817064,16.157476,9.879973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.888199,75.839756,89.513966,45.316456,54.879523,88.860759,100.000000,46.379747,45.898151
49.311959,59.826151,138.526488,137.959435,89.334451,100.642854,59.289643,12.697248,134.767747,14.148627,52.399690,50.717887,137.618126,139.479939,135.418665,135.430073,91.620974,133.490590,-0.000924,-1.948782,32.000000,-237.311052,134.423816,-0.024378,24.824094,0.699252,868267.427092,0.987346,20.286906,5.649054,2.814970,12.356656,9.741140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.887679,75.747157,89.524395,45.316456,54.756352,88.860759,100.000000,46.379747,45.896457
49.309413,59.825145,138.362950,137.956208,89.313259,100.642891,61.031306,12.695930,134.761299,14.148335,52.541144,50.712897,137.533760,139.476790,135.311834,135.425011,91.665760,133.486039,-0.000926,-1.950537,32.000000,-237.312285,134.426655,-0.024388,24.823794,0.698769,868328.154625,0.972818,20.276467,5.653128,2.812290,6.744673,9.431115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.881777,75.781668,89.572214,45.316456,54.684341,88.860759,100.000000,46.379747,45.895928
49.308580,59.826555,138.278998,137.952948,89.287566,100.638865,60.483337,12.695713,134.762458,14.150193,52.318109,50.715196,137.453147,139.477028,135.442398,135.422810,91.724014,133.482841,-0.000927,-1.952302,32.000000,-237.312657,134.426807,-0.024388,24.825867,0.698148,868830.150090,0.997050,20.272550,5.788382,2.809186,13.436787,11.321294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.886762,75.834960,89.536948,45.316456,54.500305,88.860759,100.000000,46.379747,45.895898
49.311535,59.825008,138.464365,137.948869,89.276409,100.635054,60.509946,12.696867,134.764712,14.150399,52.282587,50.717050,137.596961,139.481763,135.479460,135.425695,91.612540,133.482820,-0.000925,-1.951109,32.000000,-237.311427,134.424730,-0.024336,24.826956,0.697392,868661.330618,0.968650,20.274201,5.741364,2.806015,28.321969,12.279673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.890091,75.763794,89.511015,45.316456,54.605497,88.860759,100.000000,46.379747,45.895618
49.310489,59.818144,138.487543,137.941624,89.353078,100.611029,60.691950,12.698468,134.767401,14.149340,52.516153,50.711105,137.579207,139.483107,135.312556,135.427785,91.587157,133.482198,-0.000926,-1.948746,32.000000,-237.309826,134.427360,-0.024326,24.826947,0.696905,868408.305941,0.977408,20.276480,5.681542,2.804360,30.444065,9.314333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.881264,75.746675,89.577936,45.316456,54.689644,88.860759,100.000000,46.379747,45.894449
49.311248,59.816592,138.579289,137.936523,89.374709,100.590779,60.764756,12.700839,134.765129,14.150389,52.401510,50.707555,137.434021,139.486302,135.374825,135.427821,91.682765,133.483942,-0.000926,-1.948174,32.000000,-237.307545,134.431870,-0.024417,24.825623,0.697713,868793.472682,0.976873,20.271850,5.793006,2.807951,9.932004,12.272482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.883937,75.822482,89.571268,45.316456,54.707434,88.860759,100.000000,46.379747,45.893963
49.310682,59.817158,138.601825,137.932638,89.318680,100.587752,59.013539,12.703079,134.768015,14.150950,52.225234,50.707719,137.543851,139.491939,135.507886,135.435710,91.595630,133.490270,-0.000925,-1.949321,32.000000,-237.305203,134.437368,-0.024402,24.822382,0.697661,868665.916860,0.973716,20.266077,5.818082,2.808480,9.075831,7.008364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.894673,75.783348,89.512944,45.316456,54.690747,88.860759,100.000000,46.379747,45.893832
49.313261,59.815558,138.664086,137.929362,89.254257,100.592720,60.860519,12.707810,134.769562,14.150785,52.487943,50.709629,137.606115,139.499029,135.342687,135.439257,91.506415,133.494135,-0.000926,-1.951063,32.000000,-237.300587,134.445806,-0.024409,24.817728,0.697999,868122.196080,0.972333,20.263732,5.723331,2.810298,13.864162,11.806394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.892311,75.727937,89.564801,45.316456,54.760804,88.860759,100.000000,46.379747,45.893426
49.316669,59.814589,138.579661,137.927358,89.363842,100.572521,60.832778,12.710640,134.769728,14.150634,52.462625,50.711165,137.456404,139.501448,135.326122,135.438927,91.603691,133.497448,-0.000926,-1.949880,32.000000,-237.297703,134.448995,-0.024387,24.815640,0.698188,868429.054899,1.001171,20.264890,5.813570,2.810787,12.236231,8.547716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.894497,75.798236,89.587292,45.316456,54.697342,88.860759,100.000000,46.379747,45.893066
49.318432,59.808917,138.549390,137.924903,89.332872,100.572878,60.500959,12.711630,134.770051,14.150568,52.220534,50.709719,137.459696,139.500144,135.482398,135.438972,91.603854,133.495080,-0.000927,-1.946964,32.000000,-237.296720,134.448829,-0.024355,24.815438,0.698618,868805.322810,0.970776,20.260600,5.904679,2.811903,8.777725,11.864971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.905621,75.818614,89.531114,45.316456,54.697636,88.860759,100.000000,46.379747,45.892282
49.321557,59.800765,138.460710,137.919579,89.185881,100.573059,60.608663,12.713304,134.770824,14.149170,52.342455,50.710244,137.620495,139.502704,135.423045,135.437569,91.459978,133.493952,-0.000928,-1.946409,32.000000,-237.295133,134.449865,-0.024530,24.817466,0.698063,868252.978716,0.970947,20.256075,5.809029,2.809996,18.900774,9.945954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.913051,75.729758,89.535992,45.316456,54.572190,88.860759,100.000000,46.379747,45.890802
49.326352,59.793220,138.535595,137.913069,89.128575,100.568944,59.877343,12.718423,134.776434,14.149388,52.478473,50.714795,137.508133,139.510267,135.294516,135.443017,91.537357,133.500031,-0.000928,-1.944662,32.000000,-237.290049,134.460022,-0.024507,24.818460,0.697888,868239.031832,0.976223,20.248566,5.807705,2.809282,5.507529,13.821288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.912883,75.778427,89.590529,45.316456,54.626417,88.860759,100.000000,46.379747,45.889444
49.326335,59.790090,138.605156,137.908310,89.096879,100.565078,59.456104,12.720816,134.778776,14.149279,52.266429,50.716218,137.431192,139.511128,135.431819,135.447001,91.585592,133.503710,-0.000928,-1.941772,32.000000,-237.287524,134.460590,-0.024478,24.819413,0.697327,868763.220930,0.974401,20.237154,5.951027,2.807306,13.313848,9.790105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.922533,75.837067,89.547947,45.316456,54.683292,88.860759,100.000000,46.379747,45.888717
49.327917,59.791178,138.537336,137.905056,89.141151,100.548586,60.536214,12.723287,134.781532,14.146449,52.271525,50.716483,137.566315,139.514333,135.449882,135.450473,91.454898,133.499795,-0.000927,-1.940597,32.000000,-237.284898,134.456421,-0.024511,24.818306,0.697550,868407.100011,0.986137,20.224608,5.876629,2.808551,15.590019,16.413219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.931712,75.765771,89.523268,45.316456,54.594886,88.860759,100.000000,46.379747,45.888514
49.327829,59.790689,138.537665,137.901612,89.067734,100.548846,59.675005,12.722049,134.783725,14.146723,52.476559,50.715178,137.534777,139.510245,135.306066,135.451249,91.445849,133.498033,-0.000927,-1.940581,32.000000,-237.286240,134.450660,-0.024468,24.818457,0.697828,868181.548545,0.993077,20.221497,5.830199,2.809963,7.367092,12.091430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.932596,75.763487,89.574666,45.316456,54.587724,88.860759,100.000000,46.379747,45.888352
49.323614,59.790697,138.597880,137.897817,89.083888,100.544644,60.748346,12.722953,134.779408,14.145883,52.343516,50.709480,137.390298,139.510616,135.379036,135.452089,91.555686,133.490801,-0.000926,-1.939454,32.000000,-237.285293,134.447849,-0.024538,24.822032,0.697392,868537.397380,0.975167,20.220934,5.958972,2.808498,13.929755,12.181132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.941692,75.846037,89.564349,45.316456,54.616208,88.860759,100.000000,46.379747,45.887998
49.322306,59.793420,138.598225,137.894323,89.101720,100.524488,59.088794,12.724894,134.776068,14.146141,52.218567,50.709306,137.497293,139.514736,135.490264,135.450691,91.477250,133.485085,-0.000926,-1.939209,32.000000,-237.283341,134.444721,-0.024496,24.826089,0.697388,868572.979834,0.989244,20.220537,5.967157,2.808509,19.400676,9.289009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.955031,75.814279,89.513204,45.316456,54.613781,88.860759,100.000000,46.379747,45.888151
49.316722,59.799822,138.831178,137.891921,89.153122,100.516493,60.508859,12.724797,134.765985,14.146917,52.496766,50.704306,137.585802,139.508555,135.334783,135.443120,91.395102,133.476633,-0.000926,-1.936915,32.000000,-237.283598,134.436867,-0.024455,24.830713,0.697624,868123.787559,0.971816,20.224943,5.853774,2.809970,11.984706,6.727840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.960248,75.756867,89.558837,45.316456,54.740041,88.860759,100.000000,46.379747,45.888778
49.314374,59.804766,138.859114,137.889812,89.225495,100.516559,60.766665,12.724784,134.759600,14.147587,52.520970,50.698399,137.436127,139.504482,135.298419,135.440423,91.498841,133.472185,-0.000922,-1.939831,32.000000,-237.283683,134.429225,-0.024533,24.832535,0.697403,868257.469909,0.998946,20.229028,5.929406,2.810052,10.025457,14.712927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.968090,75.829537,89.587943,45.316456,54.770469,88.860759,100.000000,46.379747,45.889275
49.306621,59.808329,139.025592,137.886387,89.244419,100.524721,60.748593,12.720623,134.754378,14.147793,52.251190,50.691432,137.435605,139.495792,135.472823,135.429425,91.507079,133.464847,-0.000923,-1.940411,32.000000,-237.287900,134.416132,-0.024490,24.829613,0.698456,868524.108495,0.975562,20.241255,6.007408,2.815093,3.014015,9.561947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.987872,75.843628,89.531535,45.316456,54.808417,88.860759,100.000000,46.379747,45.889669
49.303996,59.808110,139.157820,137.884615,89.223696,100.524692,60.588895,12.718052,134.742900,14.146664,52.396907,50.685953,137.570688,139.489771,135.406548,135.423842,91.389181,133.458918,-0.000923,-1.940427,32.000000,-237.290422,134.407267,-0.024527,24.825000,0.698595,868145.331520,0.971487,20.248646,5.901487,2.815794,7.098688,11.331255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.998644,75.768088,89.538452,45.316456,54.906194,88.860759,100.000000,46.379747,45.889549
49.297012,59.804785,138.808800,137.884715,89.257331,100.508462,59.682787,12.714502,134.731613,14.145433,52.565194,50.681319,137.455518,139.481885,135.267120,135.416420,91.457988,133.452930,-0.000925,-1.942768,32.000000,-237.294021,134.399902,-0.024551,24.818683,0.699677,868203.441216,0.972032,20.260298,5.889650,2.819613,16.223373,7.766899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.003037,75.807401,89.596128,45.316456,54.806508,88.860759,100.000000,46.379747,45.888862
49.291808,59.802592,138.774258,137.886256,89.248098,100.511599,60.731067,12.710960,134.715244,14.144770,52.360516,50.681225,137.363226,139.475850,135.389843,135.404976,91.531073,133.440391,-0.000925,-1.942192,32.000000,-237.297644,134.391109,-0.024552,24.813876,0.700496,868655.846940,0.974650,20.262816,6.004639,2.822445,7.071224,12.042465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.018453,75.863782,89.561870,45.316456,54.665421,88.860759,100.000000,46.379747,45.888289
49.287908,59.800564,138.699644,137.887844,89.274985,100.515001,60.595469,12.709024,134.702768,14.142962,52.342794,50.684326,137.530593,139.461670,135.426159,135.395481,91.404007,133.429604,-0.000926,-1.942766,32.000000,-237.299530,134.377248,-0.024584,24.810425,0.698952,868252.950598,0.989433,20.266777,5.932894,2.815765,3.845021,6.340773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.035748,75.780290,89.532365,45.316456,54.688626,88.860759,100.000000,46.379747,45.887817
49.287114,59.796750,138.717254,137.887089,89.309808,100.531281,60.100780,12.707446,134.689725,14.141499,52.568989,50.687751,137.523764,139.449388,135.261269,135.382338,91.396313,133.417734,-0.000925,-1.942763,32.000000,-237.301064,134.367971,-0.024596,24.808644,0.699017,868002.249538,0.972492,20.270013,5.853659,2.815361,14.492444,7.048610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.039805,75.768792,89.590660,45.316456,54.631126,88.860759,100.000000,46.379747,45.887114
49.283527,59.790579,138.502575,137.882018,89.306650,100.545848,59.878147,12.706457,134.677282,14.142224,52.417452,50.685327,137.358359,139.430768,135.323098,135.372070,91.517298,133.395661,-0.000926,-1.942764,32.000000,-237.301918,134.353724,-0.024755,24.806697,0.698832,868515.643814,0.974780,20.272055,5.975433,2.814070,16.471452,5.976766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.052565,75.858172,89.593283,45.316456,54.563961,88.860759,100.000000,46.379747,45.886047
49.274806,59.785413,138.439587,137.875621,89.193324,100.562077,60.705453,12.702866,134.662462,14.141946,52.251326,50.678713,137.453150,139.411626,135.443073,135.357626,91.465542,133.382104,-0.000926,-1.942050,32.000000,-237.305578,134.333828,-0.024796,24.805498,0.699087,868676.154634,0.982970,20.269069,5.977302,2.814473,12.036678,10.872525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.069936,75.820375,89.544134,45.316456,54.509996,88.860759,100.000000,46.379747,45.885044
49.267323,59.786980,138.536409,137.868638,89.239984,100.553483,60.834173,12.701444,134.644272,14.141082,52.479942,50.671548,137.539540,139.390226,135.305597,135.335938,91.374693,133.365098,-0.000924,-1.945384,32.000000,-237.307147,134.314212,-0.024790,24.803644,0.698222,868329.149243,0.986831,20.266640,5.845486,2.810322,18.514794,12.203473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.078111,75.755222,89.589323,45.316456,54.468290,88.860759,100.000000,46.379747,45.884688
49.259579,59.792057,138.752455,137.865367,89.233537,100.553349,60.535326,12.700675,134.626813,14.139702,52.512305,50.667384,137.396190,139.367924,135.249880,135.320239,91.477794,133.347482,-0.000925,-1.945925,32.000000,-237.307812,134.296024,-0.024794,24.802454,0.698183,868664.046992,0.973715,20.270577,5.890588,2.809541,6.793084,7.084816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.082881,75.813530,89.629624,45.316456,54.599296,88.860759,100.000000,46.379747,45.885339
49.253150,59.794025,138.651530,137.862034,89.215135,100.553275,60.620114,12.700709,134.608111,14.136902,52.243672,50.662958,137.378827,139.344530,135.431169,135.301098,91.487476,133.324398,-0.000925,-1.947058,32.000000,-237.307768,134.273814,-0.024761,24.800310,0.698781,868948.505284,0.971738,20.279954,5.973092,2.811933,7.490199,15.313508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.102138,75.832923,89.571548,45.316456,54.625397,88.860759,100.000000,46.379747,45.885404
49.245278,59.792698,138.495640,137.858794,89.179722,100.553375,60.904170,12.698712,134.592114,14.133958,52.334657,50.655451,137.509641,139.324224,135.391780,135.281972,91.371031,133.300776,-0.000924,-1.948205,32.000000,-237.309763,134.258248,-0.024570,24.798562,0.700012,868578.068336,0.976716,20.293113,5.861343,2.816761,19.421562,7.010190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.113066,75.753273,89.577527,45.316456,54.470233,88.860759,100.000000,46.379747,45.885175
49.239323,59.783853,138.661800,137.853277,89.116762,100.551888,60.424178,12.696336,134.575817,14.132972,52.496649,50.649881,137.427717,139.306562,135.249562,135.263497,91.419184,133.283964,-0.000923,-1.946436,32.000000,-237.312252,134.243571,-0.024544,24.795447,0.699681,868552.003162,0.975494,20.301793,5.840329,2.815079,8.045511,8.541167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.119960,75.771672,89.642077,45.316456,54.540273,88.860759,100.000000,46.379747,45.883823
49.234902,59.773439,138.787717,137.848682,89.207718,100.551586,59.602752,12.697870,134.562696,14.131825,52.310781,50.648423,137.334666,139.295885,135.354341,135.250182,91.490934,133.274558,-0.000923,-1.944659,32.000000,-237.310690,134.229212,-0.024519,24.794138,0.699083,869002.273570,0.971112,20.308685,5.945176,2.812364,9.975114,9.697031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.134699,75.825937,89.609073,45.316456,54.610906,88.860759,100.000000,46.379747,45.882118
49.236312,59.762871,138.724575,137.843789,89.215036,100.543576,59.746127,12.700144,134.552277,14.130921,52.264409,50.652646,137.477111,139.281552,135.392035,135.240073,91.374920,133.266793,-0.000921,-1.945822,32.000000,-237.308370,134.220495,-0.024485,24.791811,0.700057,868791.503486,0.978919,20.306057,5.888769,2.816079,1.237791,9.171493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.150821,75.751223,89.574105,45.316456,54.645820,88.860759,100.000000,46.379747,45.880355
49.236905,59.750295,138.853708,137.838955,89.220108,100.543311,60.736329,12.702609,134.549701,14.131023,52.456481,50.655142,137.467236,139.269536,135.228016,135.231579,91.362177,133.267311,-0.000920,-1.945332,32.000000,-237.305927,134.216480,-0.024484,24.790454,0.700761,868492.943869,0.992477,20.300260,5.812400,2.818889,13.446470,12.013639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.151887,75.717832,89.628050,45.316456,54.609701,88.860759,100.000000,46.379747,45.878373
49.238447,59.728643,138.972092,137.832251,89.263261,100.543138,59.391759,12.702646,134.545126,14.128974,52.304780,50.656934,137.292569,139.265193,135.281419,135.225416,91.492056,133.257988,-0.000919,-1.944303,32.000000,-237.305720,134.212137,-0.024518,24.789687,0.700410,868835.707927,0.989958,20.288220,5.924601,2.817526,9.967985,13.448073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.159930,75.804069,89.620997,45.316456,54.776915,88.860759,100.000000,46.379747,45.875202
49.233796,59.707544,139.097260,137.826765,89.264417,100.543052,60.457606,12.700715,134.541323,14.128020,52.095984,50.653581,137.352476,139.257250,135.407904,135.218545,91.454368,133.254295,-0.000918,-1.941383,32.000000,-237.307684,134.205586,-0.024483,24.788952,0.701050,868848.807435,0.973771,20.275025,5.937598,2.820114,8.226814,14.776235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.173308,75.777271,89.562273,45.316456,54.846836,88.860759,100.000000,46.379747,45.871855
49.236184,59.688030,139.128125,137.821733,89.304562,100.534916,60.447580,12.704591,134.535886,14.126203,52.315486,50.651463,137.458760,139.250529,135.265290,135.216302,91.357117,133.250064,-0.000917,-1.939022,32.000000,-237.303884,134.200423,-0.024487,24.788448,0.701585,868294.581363,0.995723,20.251764,5.803140,2.822430,10.422299,18.613495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.178662,75.702766,89.584038,45.316456,54.798914,88.860759,100.000000,46.379747,45.868534
49.230742,59.677267,138.991586,137.817553,89.423545,100.534950,60.065827,12.705710,134.533119,14.125656,52.332556,50.655789,137.303851,139.241858,135.208719,135.212764,91.465035,133.243951,-0.000916,-1.936088,32.000000,-237.302807,134.193967,-0.024477,24.789055,0.702253,868388.658494,0.978215,20.235521,5.839016,2.825239,15.484551,9.603409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.181147,75.762878,89.611562,45.316456,54.822214,88.860759,100.000000,46.379747,45.866539
49.234116,59.663336,139.050458,137.811886,89.470595,100.538910,60.911489,12.706609,134.526718,14.125433,52.021024,50.656421,137.285844,139.233470,135.397354,135.208511,91.493252,133.233109,-0.000914,-1.936062,32.000000,-237.301842,134.184879,-0.024566,24.790808,0.702295,868633.909703,0.978195,20.213512,5.934187,2.825729,11.697581,15.036580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.195786,75.791308,89.541290,45.316456,54.758282,88.860759,100.000000,46.379747,45.864276
49.235684,59.649111,139.077910,137.806151,89.483515,100.559282,60.677123,12.709006,134.528828,14.125404,52.078804,50.654384,137.440986,139.226391,135.367730,135.203950,91.367550,133.233761,-0.000915,-1.938995,32.000000,-237.299406,134.182782,-0.024513,24.792325,0.701665,868202.176882,0.984504,20.208433,5.823267,2.823268,32.861579,10.999357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.202074,75.709275,89.528008,45.316456,54.814619,88.860759,100.000000,46.379747,45.861915
49.236682,59.628113,138.964930,137.796795,89.467060,100.568865,60.694775,12.710601,134.530590,14.125869,52.263258,50.654225,137.363314,139.227706,135.201522,135.201735,91.416942,133.234063,-0.000916,-1.938990,32.000000,-237.297922,134.181728,-0.024568,24.792494,0.701855,868088.008198,0.970765,20.190978,5.789725,2.824270,8.825234,11.626059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.199282,75.729733,89.579947,45.316456,54.765616,88.860759,100.000000,46.379747,45.858558
49.235745,59.613125,139.075232,137.789439,89.461652,100.556491,59.194173,12.713490,134.531672,14.126389,52.061831,50.648221,137.245455,139.230710,135.317701,135.202994,91.498260,133.236122,-0.000916,-1.941383,32.000000,-237.295134,134.183197,-0.024536,24.791869,0.702037,868703.564750,0.974642,20.175115,5.915748,2.824738,7.768264,6.609043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.205635,75.792806,89.538980,45.316456,54.900465,88.860759,100.000000,46.379747,45.855933
49.244923,59.603511,139.175441,137.783195,89.806861,100.536036,59.240624,12.715939,134.537781,14.125069,51.962177,50.660300,137.390086,139.240882,135.385546,135.205075,91.384221,133.246287,-0.000915,-1.940855,32.000000,-237.292684,134.189930,-0.024545,24.792767,0.701482,868542.107193,0.974375,20.153075,5.866504,2.822386,10.662179,8.200318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.214833,75.718104,89.481542,45.316456,54.879477,88.860759,100.000000,46.379747,45.853988
49.254309,59.584817,139.231928,137.778204,89.949953,100.551959,58.965113,12.715809,134.547588,14.124939,52.098985,50.667487,137.400191,139.256733,135.230175,135.217599,91.345464,133.258961,-0.000914,-1.940277,32.000000,-237.292839,134.202156,-0.024571,24.794879,0.701942,868088.392011,0.998935,20.139066,5.786198,2.824680,11.526084,6.407104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.209963,75.686053,89.521575,45.316456,54.964880,88.860759,100.000000,46.379747,45.851535
49.261137,59.542780,139.516272,137.768458,90.060136,100.568299,59.185053,12.715901,134.563233,14.125858,51.941100,50.673634,137.229435,139.272456,135.247610,135.236508,91.456587,133.273614,-0.000915,-1.937065,32.000000,-237.292344,134.216811,-0.024329,24.799981,0.702101,868309.025512,0.997719,20.119869,5.905230,2.826189,7.496270,8.975008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.208862,75.765731,89.513594,45.316456,55.068148,88.860759,100.000000,46.379747,45.845139
49.263831,59.507740,139.344039,137.758990,90.176494,100.580524,60.671936,12.716209,134.579345,14.127057,51.709408,50.680510,137.286135,139.291902,135.372235,135.253075,91.410696,133.282839,-0.000914,-1.934207,32.000000,-237.292050,134.229284,-0.024325,24.803113,0.702246,868533.891752,1.002280,20.091374,5.950211,2.826797,7.771508,10.100347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.213654,75.748053,89.448037,45.316456,55.115557,88.860759,100.000000,46.379747,45.839499
49.259785,59.475066,139.146014,137.748466,90.234035,100.592730,59.248883,12.712430,134.587132,14.128667,51.899509,50.674708,137.399907,139.302171,135.238343,135.260919,91.288231,133.291996,-0.000912,-1.931917,32.000000,-237.295707,134.241034,-0.024375,24.807472,0.703423,868134.174892,0.998455,20.042210,5.846284,2.832177,8.294302,10.643411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.207875,75.664312,89.469593,45.316456,54.937600,88.860759,100.000000,46.379747,45.833975
49.263242,59.458396,139.216227,137.742088,90.298842,100.592497,60.748331,12.712610,134.592348,14.130014,51.955499,50.680894,137.270957,139.312093,135.148537,135.269704,91.379341,133.302765,-0.000912,-1.931303,32.000000,-237.295550,134.248351,-0.024373,24.809772,0.702460,868320.465045,0.973955,20.004357,5.896705,2.828526,29.979625,8.968054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.199922,75.715596,89.503761,45.316456,54.997439,88.860759,100.000000,46.379747,45.830830
49.262350,59.437476,139.202017,137.735529,90.349892,100.618289,60.750920,12.714457,134.602184,14.131280,51.657206,50.685665,137.229953,139.320631,135.314060,135.281555,91.405898,133.316075,-0.000913,-1.934868,32.000000,-237.293723,134.257262,-0.024381,24.808823,0.701454,868813.373393,0.997473,19.975907,6.023666,2.824739,13.628407,7.334560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.201535,75.755174,89.438142,45.316456,54.960006,88.860759,100.000000,46.379747,45.827242
49.261643,59.422204,139.065097,137.731010,90.440549,100.618502,60.791804,12.712977,134.605626,14.132456,51.692110,50.680423,137.382604,139.324783,135.292830,135.285434,91.281392,133.319200,-0.000911,-1.937800,32.000000,-237.295076,134.265494,-0.024354,24.805388,0.701647,868415.506488,0.972732,19.955629,5.937844,2.825966,7.016620,12.417967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.198619,75.675314,89.427924,45.316456,54.941525,88.860759,100.000000,46.379747,45.824392
49.255426,59.407279,138.886696,137.726103,90.453049,100.618397,60.663237,12.711246,134.603212,14.132655,51.880624,50.671988,137.322412,139.326213,135.131854,135.290010,91.302487,133.318785,-0.000912,-1.940135,32.000000,-237.296766,134.266835,-0.024377,24.800211,0.701752,868484.162251,0.972905,19.935639,5.917821,2.825728,14.288395,15.105994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.186599,75.685701,89.483838,45.316456,54.778158,88.860759,100.000000,46.379747,45.821393
49.252241,59.399806,138.903821,137.721698,90.421048,100.626273,59.052133,12.708682,134.597595,14.131995,51.705957,50.668377,137.211027,139.324683,135.234749,135.288120,91.376900,133.317998,-0.000913,-1.941927,32.000000,-237.299275,134.266335,-0.024518,24.796128,0.701161,868921.831777,0.972229,19.921106,6.043863,2.822989,2.248616,13.927280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.187551,75.756925,89.456055,45.316456,54.836732,88.860759,100.000000,46.379747,45.819684
49.248076,59.391101,138.649028,137.714370,90.354901,100.626252,59.223099,12.707517,134.591443,14.132525,51.609432,50.666641,137.358998,139.319946,135.306968,135.284290,91.267534,133.316717,-0.000915,-1.944276,32.000000,-237.300432,134.260840,-0.024418,24.793135,0.700498,868809.514802,0.974385,19.912670,6.022562,2.819724,13.736554,7.992305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.191328,75.693484,89.409125,45.316456,54.689081,88.860759,100.000000,46.379747,45.817752
49.245641,59.387123,138.517006,137.707658,90.281280,100.626244,59.302575,12.705306,134.583429,14.133725,51.840500,50.657847,137.386614,139.315494,135.158752,135.276875,91.202860,133.309755,-0.000915,-1.945380,32.000000,-237.302732,134.258573,-0.024451,24.791954,0.700792,868578.782705,1.001099,19.908523,5.947764,2.820254,6.399228,13.182280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.179620,75.660052,89.458759,45.316456,54.549044,88.860759,100.000000,46.379747,45.816442
49.241392,59.383999,138.551081,137.700787,90.182605,100.626260,59.194347,12.700775,134.577545,14.135477,51.791733,50.653594,137.221063,139.310483,135.166438,135.270844,91.316201,133.302973,-0.000916,-1.945417,32.000000,-237.307281,134.253354,-0.024477,24.792239,0.699664,868978.470567,0.998278,19.904167,6.056500,2.815319,11.117565,9.246389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.170863,75.744848,89.473625,45.316456,54.591642,88.860759,100.000000,46.379747,45.815246
49.241170,59.378484,138.364206,137.696917,90.043691,100.610106,60.656696,12.700085,134.572031,14.136047,51.603488,50.646418,137.273575,139.309708,135.300872,135.266557,91.275780,133.300913,-0.000916,-1.947761,32.000000,-237.307789,134.254269,-0.024520,24.791818,0.699075,869217.162012,0.996984,19.902730,6.117758,2.812777,9.755371,10.652215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.172893,75.734726,89.417369,45.316456,54.513480,88.860759,100.000000,46.379747,45.813959
