OSU 80 Ton Compressor Load Stand
49.236202,59.375429,138.355990,137.692108,90.045449,100.601860,60.731824,12.700338,134.570365,14.135375,51.840867,50.642915,137.399790,139.306216,135.170059,135.263163,91.146695,133.300370,-0.000914,-1.946624,32.000000,-237.307785,134.254304,-0.024495,24.791120,0.699302,868783.088500,0.998893,19.904043,6.001087,2.813712,11.670290,6.776511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.164020,75.651932,89.447623,45.316456,54.413824,88.860759,100.000000,46.379747,45.812562
49.238126,59.376597,138.401032,137.687546,90.065759,100.581366,60.762061,12.701257,134.573689,14.134487,51.950643,50.643093,137.269106,139.308062,135.069250,135.267590,91.227628,133.301796,-0.000913,-1.946023,32.000000,-237.306803,134.256048,-0.024479,24.789501,0.698273,868783.444667,0.974646,19.898761,6.040496,2.809929,11.140914,11.833802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.154630,75.702711,89.493168,45.316456,54.433727,88.860759,100.000000,46.379747,45.812117
49.234891,59.378883,138.399597,137.681428,89.937295,100.561201,60.623756,12.701698,134.578067,14.134406,51.704228,50.639662,137.207850,139.307010,135.241115,135.274640,91.270781,133.303478,-0.000913,-1.942537,32.000000,-237.306288,134.262533,-0.024610,24.787618,0.698267,869202.518894,0.973460,19.900893,6.169315,2.810046,8.230796,9.896452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.158828,75.754488,89.435775,45.316456,54.444231,88.860759,100.000000,46.379747,45.811631
49.234355,59.382144,138.500804,137.677296,89.928813,100.561422,60.801832,12.700234,134.581358,14.135282,51.747053,50.641213,137.360448,139.308620,135.235842,135.276495,91.148702,133.298950,-0.000911,-1.940794,32.000000,-237.307703,134.265063,-0.024638,24.788336,0.698365,868716.877571,0.972739,19.900052,6.089082,2.810851,12.589263,9.808387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.160348,75.679381,89.423676,45.316456,54.506182,88.860759,100.000000,46.379747,45.811512
49.223321,59.381518,138.484990,137.672899,89.672907,100.561626,60.703378,12.697665,134.581800,14.136948,52.009608,50.632391,137.319134,139.308153,135.063989,135.280318,91.151085,133.298566,-0.000910,-1.937263,32.000000,-237.310347,134.260461,-0.024417,24.790707,0.698319,868388.953182,0.974839,19.905715,6.046753,2.811006,16.993750,6.703250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.153866,75.692647,89.485624,45.316456,54.443725,88.860759,100.000000,46.379747,45.810826
49.210149,59.396286,138.307253,137.671503,89.536469,100.529274,60.658124,12.695003,134.575181,14.136958,51.937110,50.619556,137.191662,139.297642,135.150059,135.269681,91.237273,133.290580,-0.000909,-1.937249,32.000000,-237.312958,134.256949,-0.024405,24.791225,0.698817,868864.355099,0.972006,19.909536,6.166609,2.813093,22.051456,6.314549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.158081,75.768194,89.468869,45.316456,54.326475,88.860759,100.000000,46.379747,45.811391
49.201776,59.435026,138.114747,137.675047,89.459821,100.504969,59.204513,12.692425,134.568284,14.136867,51.916997,50.615384,137.315842,139.288820,135.239233,135.260248,91.145572,133.281687,-0.000908,-1.938406,32.000000,-237.315674,134.255031,-0.024353,24.789311,0.698847,868870.062554,0.973822,19.920435,6.164037,2.813402,13.957839,11.682362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.167459,75.725929,89.421137,45.316456,54.260935,88.860759,100.000000,46.379747,45.816157
49.199365,59.462866,137.984507,137.678705,89.356761,100.496996,60.597717,12.690098,134.562262,14.136136,52.171845,50.608634,137.361241,139.280328,135.109753,135.255357,91.083309,133.281331,-0.000908,-1.938453,32.000000,-237.318062,134.251591,-0.024395,24.787487,0.697965,868316.806274,0.974560,19.948960,6.073928,2.810543,2.758699,16.795484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.166243,75.690460,89.460840,45.316456,54.139032,88.860759,100.000000,46.379747,45.819812
49.200545,59.487968,138.098687,137.681971,89.335595,100.480545,60.717881,12.691313,134.564550,14.137016,52.162985,50.610945,137.198747,139.281381,135.109268,135.256527,91.203487,133.286539,-0.000907,-1.937274,32.000000,-237.316899,134.254722,-0.024347,24.785839,0.697107,868567.476536,0.998535,19.996450,6.161263,2.807109,15.673697,9.129347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.168639,75.784313,89.473866,45.316456,54.139960,88.860759,100.000000,46.379747,45.823083
49.205755,59.501709,138.219469,137.682849,89.351287,100.480553,60.640512,12.695131,134.573126,14.137500,51.978727,50.616725,137.234279,139.286895,135.255542,135.262582,91.181244,133.298199,-0.000907,-1.936697,32.000000,-237.313117,134.262935,-0.024252,24.784323,0.696556,868811.082103,0.975625,20.026809,6.223351,2.804599,11.128147,19.525138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.178501,75.794162,89.410798,45.316456,54.135931,88.860759,100.000000,46.379747,45.824655
49.209879,59.514779,138.357133,137.683166,89.304607,100.460565,60.695066,12.697156,134.576106,14.137858,52.162487,50.618713,137.367383,139.290406,135.165185,135.265380,91.057840,133.301190,-0.000909,-1.933178,32.000000,-237.311007,134.269534,-0.024344,24.786491,0.697082,868275.866497,0.973573,20.050678,6.105731,2.806853,9.768102,7.236039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.182518,75.717927,89.421144,45.316456,54.293762,88.860759,100.000000,46.379747,45.826080
49.215514,59.519994,138.444031,137.683074,89.262450,100.456484,59.448765,12.698273,134.579825,14.137520,52.272753,50.624018,137.252583,139.295084,135.074614,135.270400,91.132404,133.308517,-0.000911,-1.931421,32.000000,-237.309861,134.277707,-0.024422,24.789002,0.697666,868389.705074,0.974738,20.058975,6.133698,2.809010,2.628835,19.532868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.182685,75.776660,89.456325,45.316456,54.302322,88.860759,100.000000,46.379747,45.826513
49.218535,59.522269,138.558990,137.681581,89.343956,100.456426,60.674448,12.697931,134.587384,14.138190,52.037999,50.629203,137.192224,139.300435,135.228620,135.271927,91.192440,133.314444,-0.000913,-1.927938,32.000000,-237.310150,134.279591,-0.024471,24.793742,0.698105,868715.209448,0.973612,20.067738,6.258571,2.811572,13.585514,8.863752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.196662,75.835417,89.403075,45.316456,54.343174,88.860759,100.000000,46.379747,45.826265
49.228014,59.521225,138.462869,137.681787,89.373300,100.473081,60.459012,12.699335,134.597074,14.139400,52.065965,50.638550,137.342777,139.311190,135.213569,135.277346,91.074392,133.320441,-0.000914,-1.925606,32.000000,-237.308873,134.288912,-0.024461,24.798593,0.698353,868403.354645,0.993871,20.067065,6.187606,2.813016,10.152626,24.918340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.204841,75.758578,89.386632,45.316456,54.265362,88.860759,100.000000,46.379747,45.825732
49.228035,59.519293,138.401148,137.682188,89.417410,100.489434,60.626727,12.698638,134.602021,14.138780,52.242356,50.641992,137.290070,139.316532,135.079318,135.284655,91.094296,133.323558,-0.000913,-1.923858,32.000000,-237.309682,134.291587,-0.024474,24.800592,0.698746,868176.565570,0.973734,20.066184,6.130478,2.815179,8.712854,10.342389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.202735,75.774269,89.434261,45.316456,54.258635,88.860759,100.000000,46.379747,45.824858
49.235416,59.519983,138.448194,137.681536,89.420893,100.505687,60.602393,12.701939,134.614790,14.138522,52.097219,50.651888,137.169637,139.326400,135.141571,135.294179,91.200719,133.332167,-0.000912,-1.922235,32.000000,-237.306260,134.300052,-0.024515,24.802097,0.698096,868753.723285,0.977156,20.055239,6.251471,2.812684,12.516417,11.781420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.212863,75.847025,89.419853,45.316456,54.223838,88.860759,100.000000,46.379747,45.824447
49.241548,59.516114,138.384513,137.678092,89.478338,100.505588,60.431077,12.705660,134.625944,14.136419,51.928836,50.665044,137.278146,139.335328,135.247145,135.302241,91.122509,133.341510,-0.000911,-1.922243,32.000000,-237.302358,134.308603,-0.024519,24.803782,0.697849,868815.376733,0.974606,20.053285,6.233097,2.811429,9.161104,23.706472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.231753,75.801837,89.361202,45.316456,54.205638,88.860759,100.000000,46.379747,45.823551
49.251751,59.508476,138.424539,137.670358,89.526261,100.529051,60.519429,12.710071,134.638242,14.136331,52.141690,50.681423,137.320780,139.347266,135.086516,135.316216,91.069636,133.354283,-0.000912,-1.919920,32.000000,-237.298046,134.321831,-0.024503,24.807541,0.698038,868543.050882,0.974996,20.046268,6.130901,2.811964,16.771431,8.017257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.231167,75.762487,89.414435,45.316456,54.173413,88.860759,100.000000,46.379747,45.821846
49.261700,59.497637,138.448026,137.661146,89.484764,100.557585,60.816215,12.715735,134.649695,14.138108,52.043347,50.689047,137.161840,139.360740,135.097806,135.325952,91.192323,133.366842,-0.000912,-1.919320,32.000000,-237.292318,134.339332,-0.024649,24.810433,0.697567,868821.666379,0.977616,20.035996,6.213697,2.810320,4.660099,7.508654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.233112,75.840068,89.423335,45.316456,54.237190,88.860759,100.000000,46.379747,45.819967
49.264629,59.484803,138.474507,137.649461,89.413434,100.574072,60.886524,12.717029,134.657756,14.138321,51.809518,50.689931,137.206939,139.367958,135.245934,135.332928,91.167990,133.377039,-0.000912,-1.917596,32.000000,-237.291060,134.345896,-0.024602,24.815343,0.697652,869194.157233,0.976175,20.017704,6.272839,2.810551,22.168065,12.477673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.245066,75.838850,89.357919,45.316456,54.224491,88.860759,100.000000,46.379747,45.817462
49.269048,59.476120,138.519788,137.642417,89.502698,100.578160,60.568580,12.719795,134.660260,14.139093,51.939726,50.694493,137.311622,139.374555,135.155152,135.338831,91.081281,133.384943,-0.000912,-1.918772,32.000000,-237.288319,134.349127,-0.024613,24.820203,0.697702,868932.670067,0.971443,19.996479,6.156317,2.810460,11.991038,6.660928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.244674,75.766937,89.381138,45.316456,54.214021,88.860759,100.000000,46.379747,45.815670
49.272414,59.465932,138.363216,137.635680,89.496314,100.577993,59.696948,12.721349,134.662729,14.137368,52.026887,50.695949,137.174352,139.382680,135.043642,135.338185,91.176817,133.391457,-0.000911,-1.918793,32.000000,-237.286650,134.355660,-0.024591,24.824804,0.697742,869131.430897,0.970384,19.980586,6.185654,2.810830,7.042516,10.881115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.240684,75.823073,89.426797,45.316456,54.142838,88.860759,100.000000,46.379747,45.813644
49.274234,59.454794,138.329314,137.630191,89.516596,100.584285,60.850251,12.721400,134.660237,14.135402,51.786303,50.693527,137.116128,139.386416,135.179552,135.338489,91.237446,133.393514,-0.000914,-1.920539,32.000000,-237.286535,134.357849,-0.024511,24.826066,0.697764,869469.201365,0.975399,19.967293,6.276244,2.811497,10.266998,11.864064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.247879,75.859773,89.383800,45.316456,54.080626,88.860759,100.000000,46.379747,45.811541
49.276933,59.438962,138.411162,137.623939,89.502134,100.584253,60.759878,12.725114,134.662126,14.134286,51.810398,50.695470,137.267404,139.393701,135.169166,135.339139,91.139148,133.397535,-0.000915,-1.924064,32.000000,-237.282840,134.357174,-0.024566,24.826820,0.696796,869073.128340,0.989538,19.953593,6.183902,2.808127,11.624141,12.619598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.253000,75.772742,89.366462,45.316456,54.122087,88.860759,100.000000,46.379747,45.808630
49.281729,59.426477,138.570195,137.619798,89.478684,100.584161,60.477186,12.730704,134.666308,14.133874,51.984055,50.699122,137.228398,139.396847,135.028236,135.343485,91.160542,133.400942,-0.000914,-1.924659,32.000000,-237.277364,134.363886,-0.024532,24.828145,0.696578,868864.648017,0.970776,19.940553,6.124284,2.807336,8.180508,12.053696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.246498,75.771591,89.416539,45.316456,54.194279,88.860759,100.000000,46.379747,45.806317
49.288493,59.411145,138.599940,137.616115,89.434049,100.583789,59.430857,12.735016,134.668234,14.133152,51.807926,50.706293,137.099503,139.404412,135.097882,135.347272,91.280942,133.403550,-0.000916,-1.926946,32.000000,-237.273189,134.364763,-0.024466,24.829647,0.696889,869195.011197,0.972121,19.921905,6.224556,2.808843,13.406508,12.558888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.250295,75.842982,89.393273,45.316456,54.236420,88.860759,100.000000,46.379747,45.803410
49.294940,59.394910,138.785384,137.612707,89.427581,100.604042,60.407134,12.739414,134.671684,14.132655,51.677358,50.712795,137.200926,139.411706,135.175372,135.353315,91.225662,133.408845,-0.000917,-1.929260,32.000000,-237.268773,134.370833,-0.024582,24.829302,0.697542,869073.589265,0.976527,19.904416,6.204833,2.811797,5.627759,11.381505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.258790,75.801020,89.345761,45.316456,54.265717,88.860759,100.000000,46.379747,45.800567
49.297013,59.376372,138.684330,137.608127,89.393283,100.607874,60.587633,12.739387,134.671886,14.133274,51.884509,50.710831,137.247120,139.413372,135.015635,135.355374,91.181123,133.407928,-0.000917,-1.929281,32.000000,-237.268684,134.370626,-0.024656,24.829879,0.697505,868563.036942,0.993526,19.882024,6.085712,2.812014,10.392364,7.755654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.253819,75.745197,89.392867,45.316456,54.279213,88.860759,100.000000,46.379747,45.797201
49.294017,59.365316,138.558860,137.604045,89.381163,100.607300,60.557425,12.735992,134.670968,14.133025,51.857454,50.712139,137.100027,139.412428,135.004088,135.353688,91.306460,133.412985,-0.000917,-1.930481,32.000000,-237.272014,134.373397,-0.024618,24.830025,0.698432,868898.799565,0.977483,19.859064,6.143592,2.815408,2.248033,5.995695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.248735,75.812833,89.408564,45.316456,54.198892,88.860759,100.000000,46.379747,45.794825
49.292869,59.362881,138.610517,137.598222,89.391571,100.615336,60.549178,12.735679,134.667893,14.133296,51.622015,50.712056,137.130335,139.411773,135.156097,135.351169,91.316277,133.408575,-0.000917,-1.932813,32.000000,-237.272474,134.369782,-0.024643,24.832988,0.697872,869050.690168,0.974516,19.838363,6.187681,2.813240,11.388596,11.643141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.252560,75.810057,89.340739,45.316456,54.187924,88.860759,100.000000,46.379747,45.793375
49.293366,59.361988,138.585780,137.591897,89.297989,100.615430,60.560525,12.734708,134.666447,14.133890,51.732740,50.715019,137.234664,139.411092,135.078193,135.351843,91.230372,133.409388,-0.000914,-1.934025,32.000000,-237.273604,134.369140,-0.024567,24.834130,0.697272,868543.259746,0.975033,19.830433,6.064824,2.810866,19.559929,16.817573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.247544,75.737401,89.353407,45.316456,54.179628,88.860759,100.000000,46.379747,45.792761
49.287653,59.355765,138.564019,137.582059,89.294585,100.607197,60.696631,12.732354,134.662036,14.134348,51.841502,50.709574,137.117346,139.407534,134.970545,135.350585,91.318599,133.407793,-0.000914,-1.935192,32.000000,-237.275921,134.370028,-0.024586,24.835528,0.697520,868570.374458,0.975262,19.829196,6.052843,2.811979,5.542885,9.927206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.235397,75.776258,89.397543,45.316456,54.159130,88.860759,100.000000,46.379747,45.791060
49.294752,59.353584,138.553265,137.574444,89.323504,100.607179,60.347282,12.732905,134.666826,14.135056,51.584136,50.718743,137.048360,139.415511,135.096694,135.351553,91.386556,133.408481,-0.000916,-1.936369,32.000000,-237.275320,134.380684,-0.024581,24.837935,0.697354,868894.758905,0.975067,19.827784,6.139148,2.811449,11.101308,10.496821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.234368,75.815999,89.353129,45.316456,54.127829,88.860759,100.000000,46.379747,45.790175
49.303086,59.332522,138.395326,137.564725,89.383770,100.623372,60.594517,12.733618,134.677887,14.134853,51.482117,50.726460,137.207290,139.435101,135.107946,135.368248,91.271079,133.426657,-0.000917,-1.936325,32.000000,-237.274702,134.395017,-0.024641,24.841931,0.697227,868478.236539,0.972909,19.827523,6.050138,2.811333,11.271830,19.303363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.228582,75.729827,89.319303,45.316456,54.052110,88.860759,100.000000,46.379747,45.786982
49.306975,59.304753,138.466584,137.555286,89.336838,100.623404,60.102670,12.734896,134.690191,14.135748,51.611922,50.727647,137.186637,139.454922,134.956659,135.384716,91.280628,133.444219,-0.000919,-1.936309,32.000000,-237.273527,134.410606,-0.024672,24.843472,0.696987,868205.787180,0.978380,19.817934,5.982520,2.810710,13.419587,7.023424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.213419,75.723015,89.369522,45.316456,54.035768,88.860759,100.000000,46.379747,45.782291
49.304687,59.281057,138.483897,137.545540,89.452123,100.619556,60.620323,12.733361,134.702043,14.137368,51.403776,50.725405,137.020038,139.470079,135.030653,135.395544,91.414223,133.456071,-0.000919,-1.936296,32.000000,-237.275019,134.424073,-0.024628,24.841768,0.696037,868720.165567,0.974310,19.788176,6.106913,2.807032,25.500026,9.073029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.208221,75.810057,89.352139,45.316456,54.080162,88.860759,100.000000,46.379747,45.777859
49.297294,59.273748,138.450055,137.539694,89.506328,100.599767,60.269483,12.727623,134.707453,14.136417,51.286685,50.718311,137.130085,139.473238,135.126770,135.398932,91.342059,133.458848,-0.000919,-1.936323,32.000000,-237.280517,134.423817,-0.024648,24.838631,0.696234,868607.153365,0.982126,19.756351,6.105981,2.808255,13.464714,12.042905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.211876,75.764422,89.299239,45.316456,54.064953,88.860759,100.000000,46.379747,45.775773
49.293206,59.275199,138.771898,137.537404,89.569443,100.607641,60.628407,12.723580,134.712439,14.138537,51.519128,50.717887,137.194714,139.480572,134.981455,135.403805,91.274759,133.464492,-0.000920,-1.937460,32.000000,-237.284484,134.428876,-0.024662,24.835656,0.696335,868005.918060,0.973691,19.735043,5.978200,2.808737,19.939650,11.115844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.204149,75.708253,89.339603,45.316456,54.165981,88.860759,100.000000,46.379747,45.774912
49.291732,59.275001,138.935102,137.535874,89.615310,100.603468,60.486873,12.718406,134.720827,14.140241,51.528393,50.714583,137.053617,139.487634,134.953163,135.407852,91.376461,133.468616,-0.000920,-1.936883,32.000000,-237.289675,134.434952,-0.024358,24.833914,0.696214,868100.418905,0.979309,19.735445,6.051726,2.808472,13.837698,11.391651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.197502,75.777691,89.356130,45.316456,54.285983,88.860759,100.000000,46.379747,45.774278
49.293692,59.269377,138.895967,137.533799,89.742686,100.628056,59.139260,12.716986,134.736334,14.142845,51.293180,50.714252,137.067243,139.496817,135.116434,135.423280,91.377144,133.485354,-0.000921,-1.935105,32.000000,-237.291193,134.446447,-0.024351,24.833266,0.698003,868434.876823,0.973680,19.741162,6.121796,2.815234,3.027448,7.015635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.202696,75.788907,89.287710,45.316456,54.301523,88.860759,100.000000,46.379747,45.772676
49.295176,59.267764,138.915870,137.533241,89.799745,100.633926,59.533775,12.719571,134.752358,14.145867,51.418882,50.717965,137.187882,139.504519,135.058290,135.434203,91.272151,133.500888,-0.000919,-1.936292,32.000000,-237.288655,134.461061,-0.024370,24.834934,0.698850,868011.893762,0.975949,19.742501,6.022116,2.818629,2.213328,9.168423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.199751,75.718573,89.291094,45.316456,54.306576,88.860759,100.000000,46.379747,45.771537
49.299532,59.270122,138.849155,137.534367,89.802363,100.641810,60.416683,12.719323,134.763401,14.147726,51.572643,50.721548,137.072165,139.510092,134.930577,135.450557,91.350673,133.516347,-0.000918,-1.935149,32.000000,-237.288928,134.478468,-0.024406,24.837826,0.698804,868205.438742,0.998374,19.734833,6.029644,2.817723,7.248288,6.705416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.188312,75.760792,89.342936,45.316456,54.286306,88.860759,100.000000,46.379747,45.771016
49.300542,59.268011,138.917144,137.533136,89.841073,100.662064,60.488400,12.717691,134.771655,14.147467,51.363396,50.726221,137.005585,139.515709,135.054458,135.459772,91.415332,133.524117,-0.000918,-1.935721,32.000000,-237.290602,134.482453,-0.024423,24.838609,0.698868,868649.943589,0.991778,19.731672,6.142255,2.818042,29.214476,7.456217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.191729,75.815664,89.302383,45.316456,54.236818,88.860759,100.000000,46.379747,45.770065
49.302224,59.268671,139.037273,137.528747,89.886751,100.674525,59.472329,12.717261,134.781065,14.148217,51.354098,50.728323,137.159799,139.520049,135.092815,135.468215,91.303918,133.537713,-0.000918,-1.936921,32.000000,-237.290919,134.490874,-0.024425,24.837732,0.698449,868420.673366,0.977273,19.729484,6.071316,2.816440,16.850295,15.391612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.192968,75.744038,89.277860,45.316456,54.371205,88.860759,100.000000,46.379747,45.769213
49.294917,59.274649,138.953751,137.524069,89.893830,100.658528,59.088103,12.713428,134.783077,14.148975,51.586828,50.725545,137.150232,139.515055,134.946550,135.469738,91.291521,133.541922,-0.000919,-1.936354,32.000000,-237.294761,134.492484,-0.024476,24.835339,0.698879,868342.532783,0.976283,19.726319,6.010467,2.817761,9.241242,11.775375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.183392,75.730655,89.333185,45.316456,54.332679,88.860759,100.000000,46.379747,45.769200
49.293408,59.287766,138.893955,137.520079,89.973930,100.650660,60.790616,12.713560,134.789001,14.148352,51.497335,50.729682,136.998062,139.519081,135.010762,135.473989,91.411143,133.549050,-0.000920,-1.939861,32.000000,-237.294698,134.502500,-0.024459,24.834527,0.699559,868874.186863,0.993050,19.725225,6.128548,2.820101,1.456059,11.878926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.182148,75.821790,89.330390,45.316456,54.245345,88.860759,100.000000,46.379747,45.770099
49.297555,59.296498,138.792046,137.518731,90.022203,100.654922,60.812623,12.716482,134.796217,14.148760,51.386059,50.728378,137.081786,139.525378,135.108973,135.478643,91.355507,133.552828,-0.000919,-1.941042,32.000000,-237.291836,134.504246,-0.024463,24.836252,0.699235,868808.615091,0.999527,19.738827,6.143008,2.818825,16.001246,14.580365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.189852,75.795792,89.281560,45.316456,54.211861,88.860759,100.000000,46.379747,45.770775
49.299784,59.299317,138.769384,137.517708,90.019320,100.658914,59.061916,12.716195,134.804961,14.149026,51.630123,50.731863,137.163134,139.532164,134.957504,135.488216,91.266550,133.562511,-0.000917,-1.940469,32.000000,-237.292055,134.508666,-0.024451,24.837661,0.698960,868320.649993,0.971525,19.753519,6.026882,2.817698,27.737245,9.270990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.187802,75.734705,89.332914,45.316456,54.185082,88.860759,100.000000,46.379747,45.770634
49.305128,59.298163,138.799821,137.517304,90.007749,100.666890,60.691889,12.722375,134.815470,14.149338,51.663001,50.736736,137.028089,139.547423,134.929475,135.502704,91.360453,133.572302,-0.000917,-1.941051,32.000000,-237.285742,134.525037,-0.024449,24.837196,0.698386,868587.798897,0.971147,19.757923,6.084370,2.815394,7.047159,6.422322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.186172,75.803417,89.361328,45.316456,54.186993,88.860759,100.000000,46.379747,45.769633
49.311231,59.304675,138.798129,137.518564,89.995364,100.666737,60.077308,12.728790,134.831911,14.149495,51.458570,50.745939,137.031540,139.562395,135.098730,135.514061,91.376044,133.588900,-0.000917,-1.942212,32.000000,-237.279383,134.531589,-0.024624,24.833689,0.698240,868966.353761,0.999931,19.758417,6.178073,2.814807,10.276630,13.842623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.198279,75.827955,89.305975,45.316456,54.231418,88.860759,100.000000,46.379747,45.769577
49.308500,59.313668,138.971320,137.520369,89.954564,100.646537,59.083626,12.730849,134.835747,14.149643,51.625602,50.739719,137.164071,139.561799,135.045393,135.520995,91.264528,133.593007,-0.000916,-1.943928,32.000000,-237.277331,134.529576,-0.024576,24.828517,0.698364,868666.937185,0.973035,19.751688,6.088971,2.815119,11.551256,9.663391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.204140,75.756378,89.311970,45.316456,54.296495,88.860759,100.000000,46.379747,45.770149
49.301399,59.333936,139.169452,137.525092,89.949166,100.614080,59.317362,12.731775,134.833062,14.149816,51.936452,50.734961,137.069263,139.552566,134.904480,135.515680,91.323553,133.581444,-0.000916,-1.946225,32.000000,-237.276350,134.524553,-0.024585,24.824249,0.698373,868615.712238,0.982870,19.751833,6.081516,2.814737,14.438045,6.706655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.204492,75.797671,89.373453,45.316456,54.402209,88.860759,100.000000,46.379747,45.771756
49.300301,59.357360,139.142129,137.531335,90.012821,100.609686,60.692915,12.730609,134.826431,14.149420,51.797931,50.735923,136.983363,139.543185,135.027369,135.506744,91.404348,133.575966,-0.000916,-1.946804,32.000000,-237.277462,134.515366,-0.024595,24.824186,0.699287,868894.289361,0.999285,19.763676,6.195046,2.818405,14.967148,10.486286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.215067,75.860834,89.342603,45.316456,54.429186,88.860759,100.000000,46.379747,45.774534
49.303276,59.371004,139.092477,137.536930,89.920278,100.625927,59.720187,12.731361,134.822404,14.147591,51.814703,50.736490,137.156240,139.538742,135.083553,135.503088,91.286447,133.567932,-0.000915,-1.949170,32.000000,-237.276654,134.508727,-0.024245,24.826484,0.700305,868450.161383,0.995237,19.791351,6.130353,2.822830,12.006606,6.162527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.226628,75.790163,89.308998,45.316456,54.412858,88.860759,100.000000,46.379747,45.776187
49.304305,59.374518,139.099522,137.539922,89.903702,100.646172,60.716543,12.732516,134.819331,14.147697,52.049099,50.736287,137.146579,139.537294,134.929711,135.502114,91.284957,133.565135,-0.000915,-1.950911,32.000000,-237.275602,134.504472,-0.024265,24.828554,0.700214,868166.820581,0.972722,19.815920,6.046872,2.822338,29.382808,7.395004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.224850,75.778382,89.366449,45.316456,54.414073,88.860759,100.000000,46.379747,45.776240
49.307381,59.373012,139.007645,137.541995,89.788979,100.650140,59.133591,12.734665,134.816291,14.147021,51.923022,50.741199,136.984590,139.538480,134.979152,135.502825,91.421196,133.563212,-0.000915,-1.949176,32.000000,-237.273431,134.502688,-0.024209,24.830706,0.699993,868787.521631,0.988696,19.826460,6.160835,2.821161,11.852602,13.558689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.230860,75.868404,89.369436,45.316456,54.413089,88.860759,100.000000,46.379747,45.775383
49.308125,59.370982,138.861823,137.543611,89.711278,100.666223,60.773771,12.735808,134.811013,14.145807,51.749087,50.743288,137.066810,139.534690,135.102278,135.501316,91.378977,133.557549,-0.000914,-1.951491,32.000000,-237.272260,134.504653,-0.024186,24.831088,0.700101,868975.899768,0.972654,19.828902,6.160953,2.821245,7.396164,9.440207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.242853,75.844680,89.321373,45.316456,54.299675,88.860759,100.000000,46.379747,45.774439
49.308770,59.371691,138.904492,137.543684,89.600654,100.641548,60.683244,12.738580,134.804535,14.144476,51.970855,50.743010,137.167023,139.529652,134.961896,135.496591,91.294217,133.544540,-0.000914,-1.953810,32.000000,-237.269550,134.503353,-0.024182,24.828217,0.699566,868482.786445,0.998658,19.824187,6.023771,2.819206,11.423982,8.326045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.246541,75.773797,89.364115,45.316456,54.295058,88.860759,100.000000,46.379747,45.773708
49.307782,59.374817,139.026799,137.540717,89.471844,100.641315,59.082776,12.737159,134.796214,14.143779,52.022347,50.739300,137.032888,139.527699,134.905475,135.486993,91.390921,133.533923,-0.000914,-1.953214,32.000000,-237.270978,134.496076,-0.024152,24.824299,0.698936,868776.513431,0.971840,19.821380,6.063214,2.816206,8.825632,7.134089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.247360,75.840166,89.399197,45.316456,54.374260,88.860759,100.000000,46.379747,45.773586
49.307923,59.375559,139.153351,137.534297,89.459176,100.641551,60.599433,12.737093,134.789444,14.142231,51.764406,50.734967,137.021741,139.520482,135.081667,135.483536,91.417474,133.524377,-0.000915,-1.953164,32.000000,-237.271019,134.487125,-0.024132,24.819679,0.699047,868886.891197,0.973039,19.821418,6.141595,2.817034,16.041646,11.175920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.262945,75.868347,89.342173,45.316456,54.418234,88.860759,100.000000,46.379747,45.772903
49.303901,59.381131,139.106016,137.530343,89.404564,100.625360,60.758227,12.735516,134.781869,14.142497,51.864987,50.726627,137.153694,139.515313,135.051047,135.476053,91.312312,133.519135,-0.000916,-1.953746,32.000000,-237.272483,134.482897,-0.024283,24.818773,0.699774,868525.933479,0.999425,19.825574,6.039685,2.819571,8.263787,10.486125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.270533,75.792023,89.343208,45.316456,54.416887,88.860759,100.000000,46.379747,45.772936
49.299635,59.385615,138.741350,137.527780,89.375367,100.609031,59.300781,12.733423,134.772631,14.143062,52.035194,50.722192,137.057799,139.509550,134.915540,135.470273,91.378021,133.509314,-0.000916,-1.952595,32.000000,-237.274631,134.474669,-0.024242,24.821061,0.700526,868427.553631,0.974413,19.826168,6.008451,2.822130,7.706186,9.634564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.270197,75.817624,89.406841,45.316456,54.282035,88.860759,100.000000,46.379747,45.773021
49.301171,59.382079,138.740734,137.524966,89.392460,100.621090,60.755263,12.732938,134.771382,14.142668,51.836632,50.720544,136.960989,139.514779,135.021830,135.468005,91.470170,133.502673,-0.000917,-1.953756,32.000000,-237.275186,134.472152,-0.024231,24.825302,0.700280,868707.486682,0.971811,19.835936,6.111043,2.821400,9.537784,8.491637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.274889,75.876521,89.382587,45.316456,54.199336,88.860759,100.000000,46.379747,45.772098
49.302367,59.370624,138.781847,137.519483,89.270854,100.645551,59.199403,12.731188,134.769400,14.142744,51.744294,50.719898,137.116622,139.515834,135.078174,135.467601,91.372975,133.494870,-0.000917,-1.951250,32.000000,-237.276960,134.468570,-0.024236,24.826789,0.698389,868333.395465,0.995641,19.844872,6.040518,2.814247,11.410425,7.376558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.282551,75.795953,89.342793,45.316456,54.256911,88.860759,100.000000,46.379747,45.769905
49.303725,59.359041,138.873132,137.514133,89.188551,100.665867,60.577799,12.730572,134.769322,14.143272,51.952594,50.719971,137.133486,139.517651,134.918716,135.466343,91.342926,133.496574,-0.000917,-1.952195,32.000000,-237.277715,134.468366,-0.024239,24.824290,0.698323,868075.278707,0.971879,19.839732,5.945112,2.814147,6.886038,11.178865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.276546,75.768751,89.396406,45.316456,54.296457,88.860759,100.000000,46.379747,45.767529
49.302173,59.349787,138.804983,137.508176,89.226607,100.674050,60.797357,12.730485,134.769267,14.142841,51.846371,50.716105,136.971563,139.519208,134.953153,135.462954,91.473595,133.488710,-0.000918,-1.951035,32.000000,-237.277891,134.468536,-0.024297,24.817825,0.698606,868624.733063,0.997607,19.827030,6.038479,2.814912,9.533594,12.337738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.278363,75.852381,89.405299,45.316456,54.258445,88.860759,100.000000,46.379747,45.765348
49.299947,59.345542,138.777479,137.504783,89.239719,100.677517,60.678241,12.726941,134.762996,14.142669,51.660772,50.709324,137.026422,139.512323,135.075006,135.455826,91.440224,133.477727,-0.000920,-1.950437,32.000000,-237.281458,134.455834,-0.024276,24.815323,0.699223,868883.284646,0.975045,19.814029,6.069365,2.816686,5.939142,16.747295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.284844,75.826663,89.351837,45.316456,54.250716,88.860759,100.000000,46.379747,45.764127
49.294440,59.336566,138.920713,137.499960,89.236493,100.665258,59.470411,12.723399,134.755032,14.141706,51.875171,50.705198,137.137749,139.500183,134.944307,135.448431,91.345315,133.463243,-0.000920,-1.949215,32.000000,-237.285007,134.444891,-0.024255,24.815084,0.699131,868433.790155,0.971613,19.806396,5.934839,2.815393,18.606362,14.008389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.280779,75.747358,89.384839,45.316456,54.250462,88.860759,100.000000,46.379747,45.762039
49.289550,59.329027,139.034991,137.495694,89.243729,100.665426,60.451142,12.718042,134.747312,14.141142,51.941113,50.703805,137.009423,139.491235,134.865991,135.440876,91.426010,133.454758,-0.000919,-1.949763,32.000000,-237.290367,134.439102,-0.024265,24.818323,0.699125,868582.177811,0.973591,19.804473,5.962823,2.814962,13.199885,7.292376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.273273,75.793234,89.424897,45.316456,54.303453,88.860759,100.000000,46.379747,45.760312
49.288314,59.319372,138.972138,137.489225,89.233605,100.681220,60.502366,12.717114,134.741226,14.141136,51.662486,50.701886,136.970280,139.480761,135.036141,135.435120,91.460082,133.452279,-0.000919,-1.947837,32.000000,-237.291341,134.431468,-0.023978,24.821146,0.699822,868821.374829,0.993342,19.801240,6.050627,2.818182,5.627753,15.941439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.278933,75.821693,89.372535,45.316456,54.341174,88.860759,100.000000,46.379747,45.758216
49.286196,59.311091,139.000880,137.481554,89.252471,100.701728,60.785813,12.717274,134.734920,14.141621,51.728205,50.698397,137.114390,139.475078,135.017408,135.428780,91.342795,133.439888,-0.000917,-1.947815,32.000000,-237.291332,134.425868,-0.024033,24.821037,0.700355,868501.490950,0.977315,19.798804,5.965770,2.820780,9.586727,9.581871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.279691,75.739048,89.370779,45.316456,54.364244,88.860759,100.000000,46.379747,45.756234
49.279853,59.306236,139.058135,137.473823,89.200151,100.713748,60.472186,12.716589,134.723487,14.141944,51.946595,50.694359,137.050556,139.460320,134.846995,135.417861,91.363853,133.429295,-0.000916,-1.947213,32.000000,-237.292137,134.412121,-0.024068,24.819246,0.700069,868484.653270,0.976642,19.790438,5.930482,2.819576,15.674837,9.356747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.271041,75.742416,89.434937,45.316456,54.368180,88.860759,100.000000,46.379747,45.754604
49.279127,59.302277,139.140391,137.470078,89.189065,100.697540,60.471753,12.717085,134.716639,14.140473,51.764141,50.693674,136.947256,139.452009,134.945022,135.412988,91.432995,133.423053,-0.000916,-1.945447,32.000000,-237.291678,134.404293,-0.024063,24.817786,0.700373,869089.013109,0.972311,19.784367,6.041690,2.820280,9.469231,12.051441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.273305,75.806037,89.411599,45.316456,54.421992,88.860759,100.000000,46.379747,45.753436
49.274200,59.297749,139.006505,137.466272,89.217947,100.673934,60.428805,12.715934,134.705665,14.140443,51.665250,50.686093,137.095288,139.442150,135.027284,135.401240,91.320523,133.414233,-0.000914,-1.945447,32.000000,-237.292855,134.394204,-0.024069,24.815261,0.700881,869107.651675,0.977596,19.786131,6.015434,2.821805,12.424316,7.546567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.275720,75.741432,89.371066,45.316456,54.429422,88.860759,100.000000,46.379747,45.751868
49.265703,59.293463,139.054187,137.461463,89.255343,100.649658,60.622301,12.713640,134.697569,14.139635,51.926164,50.681232,137.110131,139.437070,134.853974,135.392675,91.275884,133.410434,-0.000913,-1.943136,32.000000,-237.295235,134.380260,-0.024077,24.812641,0.701221,868694.941062,0.977451,19.782930,5.943230,2.823516,9.996207,15.077228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.264733,75.711079,89.428448,45.316456,54.383039,88.860759,100.000000,46.379747,45.750399
49.262233,59.293216,138.935069,137.459365,89.276267,100.657618,60.634915,12.711347,134.689174,14.138067,51.850204,50.679775,136.969783,139.429333,134.887363,135.383345,91.376029,133.406339,-0.000914,-1.941845,32.000000,-237.297527,134.368659,-0.024168,24.814821,0.700536,868914.764294,0.978012,19.783545,6.051375,2.821081,7.287658,11.821779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.259154,75.784700,89.432842,45.316456,54.400865,88.860759,100.000000,46.379747,45.749573
49.259965,59.291691,138.788236,137.459045,89.377963,100.649689,60.913218,12.708880,134.684796,14.136049,51.654600,50.681895,137.049195,139.421327,135.026262,135.377786,91.319915,133.403379,-0.000913,-1.940095,32.000000,-237.299893,134.357553,-0.024380,24.819478,0.700798,868874.817346,0.974829,19.788127,6.094149,2.822535,17.074061,7.256888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.258992,75.756651,89.370652,45.316456,54.264856,88.860759,100.000000,46.379747,45.748601
49.257243,59.289528,138.685567,137.457930,89.360999,100.641538,60.517877,12.709182,134.682860,14.135652,51.848669,50.681940,137.148017,139.415607,134.912537,135.370898,91.218133,133.400932,-0.000912,-1.937768,32.000000,-237.299614,134.352437,-0.024366,24.822536,0.700262,868564.587832,0.974778,19.791501,5.991995,2.820316,18.013954,14.154124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.246598,75.691218,89.396619,45.316456,54.188227,88.860759,100.000000,46.379747,45.747597
49.256709,59.288737,138.811313,137.454904,89.302023,100.641737,60.833697,12.711298,134.683755,14.135807,51.915286,50.683729,137.002306,139.415078,134.825884,135.369081,91.318942,133.398328,-0.000908,-1.935426,32.000000,-237.297573,134.350185,-0.024442,24.819992,0.699386,868709.516096,0.970293,19.792344,6.046656,2.817465,14.196550,14.451475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.229938,75.754261,89.439325,45.316456,54.263560,88.860759,100.000000,46.379747,45.746566
49.260132,59.287042,138.942068,137.452010,89.322502,100.641989,60.517323,12.715120,134.686636,14.136525,51.690983,50.689179,136.982492,139.413552,134.969774,135.368877,91.335127,133.393655,-0.000907,-1.933630,32.000000,-237.293779,134.353256,-0.024466,24.815750,0.698777,869024.058721,0.976606,19.793023,6.147236,2.815537,10.617599,8.457524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.225993,75.778098,89.391977,45.316456,54.356451,88.860759,100.000000,46.379747,45.745739
49.260829,59.282657,138.869129,137.449920,89.307956,100.629919,60.779548,12.716427,134.684764,14.136855,51.772740,50.687395,137.130621,139.408463,134.944809,135.362051,91.207991,133.396090,-0.000902,-1.930108,32.000000,-237.292576,134.350121,-0.024499,24.810371,0.699479,868640.267355,0.971548,19.792790,6.045151,2.818120,16.382258,8.477220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.216488,75.695206,89.384336,45.316456,54.305632,88.860759,100.000000,46.379747,45.744239
49.261620,59.282418,138.798493,137.449555,89.375283,100.609235,60.537425,12.718902,134.683706,14.136626,51.956830,50.686995,137.067221,139.407857,134.816457,135.358832,91.238219,133.401628,-0.000901,-1.930677,32.000000,-237.290103,134.347846,-0.024497,24.811234,0.700187,868571.741097,0.976550,19.787520,6.026672,2.820578,20.321901,17.942998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.196037,75.713869,89.437908,45.316456,54.257893,88.860759,100.000000,46.379747,45.743385
49.255077,59.279764,138.744126,137.447961,89.402817,100.592906,60.545274,12.716075,134.678643,14.136126,51.744209,50.683051,136.949659,139.406589,134.941243,135.355959,91.336226,133.394061,-0.000898,-1.928810,32.000000,-237.292953,134.341354,-0.024502,24.815493,0.699877,868940.061150,0.972194,19.782408,6.155004,2.819058,2.587248,10.905877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.178579,75.786062,89.408973,45.316456,54.199206,88.860759,100.000000,46.379747,45.742309
49.254854,59.276184,138.903656,137.446086,89.369565,100.576584,60.854087,12.716692,134.678293,14.136945,51.682038,50.682344,137.081525,139.402593,135.012103,135.357316,91.237814,133.397732,-0.000896,-1.926465,32.000000,-237.292420,134.339475,-0.024575,24.820701,0.699349,868644.758875,0.975864,19.781343,6.127492,2.817579,7.754054,12.327795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.165060,75.726459,89.368796,45.316456,54.299886,88.860759,100.000000,46.379747,45.741013
49.254056,59.272867,138.944722,137.443676,89.386781,100.577528,60.661775,12.717645,134.678049,14.136464,51.940370,50.686435,137.123166,139.401210,134.842009,135.355666,91.199825,133.405479,-0.000893,-1.927645,32.000000,-237.291467,134.347383,-0.024413,24.824998,0.698946,868132.831883,0.975715,19.785520,6.025771,2.816849,11.353799,6.573033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.137011,75.691042,89.427824,45.316456,54.354813,88.860759,100.000000,46.379747,45.739622
49.257783,59.269565,138.869577,137.441486,89.387468,100.577694,59.476406,12.719313,134.678789,14.136423,51.849257,50.687468,136.964059,139.404950,134.859927,135.356567,91.304666,133.413355,-0.000892,-1.927559,32.000000,-237.289849,134.356066,-0.024284,24.826418,0.699464,868356.777228,0.970601,19.782174,6.125986,2.820101,10.815580,13.094111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.119458,75.775707,89.438682,45.316456,54.332011,88.860759,100.000000,46.379747,45.738609
49.263234,59.259141,138.735595,137.437942,89.322470,100.577500,60.402500,12.723040,134.681558,14.136393,51.606722,50.686315,137.013287,139.415532,135.015346,135.361282,91.273234,133.418636,-0.000892,-1.924183,32.000000,-237.286109,134.365653,-0.024268,24.823624,0.699559,868502.545997,0.973696,19.779689,6.167776,2.820980,27.041237,7.462475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.108257,75.773059,89.381026,45.316456,54.258929,88.860759,100.000000,46.379747,45.736311
49.260091,59.254347,138.837513,137.434747,89.302354,100.565332,60.593849,12.722147,134.678015,14.137800,51.763492,50.680199,137.113592,139.420836,134.932007,135.360198,91.183779,133.418821,-0.000890,-1.923792,32.000000,-237.286878,134.368835,-0.024230,24.818791,0.699081,868090.857628,0.993012,19.772497,6.066800,2.819241,28.613464,12.777934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.089216,75.714895,89.402514,45.316456,54.224842,88.860759,100.000000,46.379747,45.734553
49.261526,59.256341,138.904917,137.434772,89.222917,100.553189,60.667772,12.723789,134.679566,14.138337,51.866026,50.678671,136.958779,139.417396,134.840850,135.362711,91.276548,133.424293,-0.000891,-1.925571,32.000000,-237.285081,134.370983,-0.024247,24.814751,0.698398,868175.811164,0.977640,19.756381,6.100824,2.816210,16.404988,8.297490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.063201,75.781060,89.447702,45.316456,54.318451,88.860759,100.000000,46.379747,45.733983
49.263447,59.258800,139.120264,137.434900,89.265063,100.537014,59.535940,12.725037,134.681176,14.138621,51.646206,50.676955,136.910819,139.415881,134.982606,135.365166,91.329227,133.422530,-0.000893,-1.924974,32.000000,-237.283752,134.378657,-0.024218,24.814175,0.698989,868403.084757,0.974491,19.754868,6.190369,2.818458,8.117439,14.317010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.052539,75.819138,89.399230,45.316456,54.415039,88.860759,100.000000,46.379747,45.733553
49.266503,59.254937,138.995021,137.432509,89.342141,100.553144,60.570709,12.726900,134.686506,14.139981,51.686912,50.681969,137.055544,139.423466,134.974949,135.365598,91.222747,133.428007,-0.000892,-1.928477,32.000000,-237.281876,134.387128,-0.024194,24.815328,0.699326,867947.940273,0.973160,19.755365,6.100285,2.819745,29.990247,15.066209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.036579,75.736865,89.381225,45.316456,54.397258,88.860759,100.000000,46.379747,45.732377
49.271645,59.245610,138.877807,137.429316,89.321177,100.553052,59.584013,12.729165,134.693046,14.140092,51.863245,50.682241,136.993891,139.424025,134.836646,135.368432,91.245311,133.432061,-0.000893,-1.930222,32.000000,-237.279524,134.390850,-0.024344,24.818185,0.700268,867612.466937,0.991465,19.755819,6.046740,2.824006,7.365998,7.185426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.013619,75.744725,89.432417,45.316456,54.283827,88.860759,100.000000,46.379747,45.730444
49.275535,59.237595,138.966391,137.424881,89.311893,100.553021,60.909100,12.734251,134.695511,14.139635,51.680928,50.681834,136.859182,139.421090,134.933935,135.366806,91.353714,133.433025,-0.000896,-1.933692,32.000000,-237.274437,134.391458,-0.024445,24.822475,0.699679,868143.060383,0.974607,19.748766,6.155908,2.821289,11.805564,8.463143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.997142,75.818630,89.403822,45.316456,54.370812,88.860759,100.000000,46.379747,45.728124
