OSU 80 Ton Compressor Load Stand
49.286145,59.238535,138.702897,137.384114,89.063454,100.666753,60.961492,12.720356,134.832084,14.148118,51.582576,50.686669,136.851927,139.572343,134.939211,135.520592,91.013563,133.553447,-0.000910,-1.935726,32.000000,-237.287882,134.517781,-0.024510,24.852091,0.697393,870078.320322,0.975165,19.717173,6.575437,2.814383,13.358757,6.105295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.891451,75.847038,89.407119,45.316456,53.778637,88.860759,100.000000,46.379747,45.657586
49.286995,59.246767,138.521878,137.384359,89.048058,100.682868,60.508086,12.721789,134.833696,14.148382,51.657765,50.688553,137.011858,139.571857,134.919479,135.524606,90.902720,133.558438,-0.000909,-1.933764,32.000000,-237.286551,134.523403,-0.024559,24.849609,0.697704,869814.715134,0.971065,19.710008,6.459454,2.815113,7.740070,8.797114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.876952,75.769727,89.412520,45.316456,53.712876,88.860759,100.000000,46.379747,45.657739
49.289494,59.251451,138.458648,137.385777,89.112078,100.670438,60.633877,12.722492,134.838797,14.148027,51.834722,50.694046,136.960006,139.569782,134.784219,135.521744,90.937843,133.561258,-0.000912,-1.934370,32.000000,-237.285663,134.524760,-0.024558,24.847464,0.697652,869856.078294,0.968987,19.711866,6.426616,2.814237,9.042495,14.136973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.858522,75.793593,89.472067,45.316456,53.597299,88.860759,100.000000,46.379747,45.657763
49.291355,59.250946,138.626043,137.387563,89.070719,100.658192,60.414708,12.725127,134.841562,14.148252,51.648326,50.704445,136.834347,139.567095,134.892054,135.526890,91.043245,133.560397,-0.000913,-1.936134,32.000000,-237.283052,134.527797,-0.024567,24.844011,0.696950,870438.869431,0.976407,19.719210,6.539907,2.810516,7.688246,11.835646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.845748,75.871136,89.456946,45.316456,53.640151,88.860759,100.000000,46.379747,45.656898
49.290169,59.252866,138.719532,137.389107,89.036927,100.649841,60.799400,12.725267,134.839139,14.148398,51.569622,50.711771,136.954424,139.560240,134.966955,135.523954,90.965414,133.555174,-0.000912,-1.938490,32.000000,-237.282791,134.525276,-0.024530,24.841729,0.696583,870206.554836,0.974219,19.721286,6.506166,2.809090,11.115725,11.488548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.840490,75.821800,89.428529,45.316456,53.721876,88.860759,100.000000,46.379747,45.656291
49.295773,59.257284,138.698035,137.391035,89.215088,100.649826,60.486168,12.726001,134.832829,14.149137,51.801461,50.723398,137.006739,139.554035,134.809273,135.525435,90.931798,133.554417,-0.000914,-1.942017,32.000000,-237.282420,134.522702,-0.024510,24.840374,0.697387,869695.479342,0.977592,19.718840,6.400341,2.812380,8.777631,12.574304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.823332,75.785795,89.490708,45.316456,53.750726,88.860759,100.000000,46.379747,45.656089
49.301500,59.245190,138.710021,137.388586,89.290923,100.670026,60.855681,12.726856,134.839163,14.148317,51.707882,50.735207,136.860198,139.551607,134.818748,135.527740,91.052432,133.558780,-0.000916,-1.943206,32.000000,-237.281389,134.525936,-0.024504,24.837741,0.697877,869926.288177,0.971357,19.721997,6.475613,2.814345,7.473001,9.812040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.815726,75.857268,89.514330,45.316456,53.708030,88.860759,100.000000,46.379747,45.654264
49.302880,59.225490,138.673502,137.382375,89.380875,100.699221,60.438812,12.727450,134.842992,14.148607,51.478569,50.736566,136.912038,139.546682,134.972092,135.531918,91.041017,133.566343,-0.000915,-1.940896,32.000000,-237.280688,134.523894,-0.024530,24.834829,0.697729,870058.518346,0.976276,19.720569,6.508858,2.813589,2.499230,16.046998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.816350,75.848676,89.465281,45.316456,53.715657,88.860759,100.000000,46.379747,45.650354
49.302041,59.219182,138.763457,137.378631,89.360816,100.683723,59.913403,12.728047,134.838081,14.148507,51.651435,50.736268,137.023634,139.546289,134.881563,135.533019,90.946765,133.563210,-0.000913,-1.940885,32.000000,-237.280067,134.528901,-0.024579,24.834820,0.697889,869735.129125,0.970388,19.702498,6.390363,2.813505,28.408046,11.356197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.808623,75.780464,89.496095,45.316456,53.738742,88.860759,100.000000,46.379747,45.648429
49.306802,59.220352,138.919138,137.374948,89.401416,100.700063,58.908002,12.731791,134.840622,14.147865,51.743724,50.738901,136.871411,139.548301,134.776991,135.533373,91.058312,133.566295,-0.000912,-1.938550,32.000000,-237.276490,134.533161,-0.024645,24.835977,0.697935,869977.426869,0.977284,19.681361,6.405485,2.812686,9.898170,6.820945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.797550,75.833218,89.554843,45.316456,53.836736,88.860759,100.000000,46.379747,45.647591
49.302583,59.216476,138.917378,137.370857,89.397110,100.700126,60.561280,12.733559,134.839397,14.146217,51.517456,50.736490,136.818611,139.542766,134.935464,135.531282,91.115307,133.566792,-0.000912,-1.937368,32.000000,-237.274643,134.532544,-0.024617,24.836074,0.698263,870186.614717,0.985704,19.675927,6.498202,2.814558,28.440129,9.950752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.796848,75.870005,89.515283,45.316456,53.833027,88.860759,100.000000,46.379747,45.646361
49.297936,59.224663,138.904563,137.369712,89.358639,100.696031,60.617793,12.736497,134.834604,14.145763,51.593636,50.734745,136.984163,139.533856,134.943734,135.529062,91.001557,133.560179,-0.000912,-1.939118,32.000000,-237.271739,134.529997,-0.024575,24.838286,0.699035,869900.037503,1.002587,19.672131,6.388167,2.817444,17.036008,23.183864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.791619,75.782743,89.506501,45.316456,53.853535,88.860759,100.000000,46.379747,45.646134
49.293073,59.236442,138.947730,137.370590,89.404013,100.675618,60.662962,12.735688,134.821955,14.145211,51.823709,50.723478,136.945417,139.528711,134.798824,135.521604,91.023693,133.549424,-0.000913,-1.941990,32.000000,-237.272482,134.522673,-0.024552,24.839214,0.699083,869678.512739,0.975299,19.672656,6.331415,2.817649,16.664103,9.251952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.779397,75.779519,89.566074,45.316456,53.852328,88.860759,100.000000,46.379747,45.647016
49.285980,59.246789,139.054501,137.372769,89.436127,100.651420,60.661481,12.734105,134.815165,14.145643,51.714722,50.717720,136.829085,139.521702,134.873051,135.514248,91.137150,133.536496,-0.000911,-1.944543,32.000000,-237.274140,134.516180,-0.024290,24.838424,0.699019,870103.811545,0.974473,19.685691,6.441923,2.817655,30.031891,9.349717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.777871,75.855526,89.548635,45.316456,53.925970,88.860759,100.000000,46.379747,45.647771
49.284721,59.251075,139.048457,137.377001,89.475259,100.639151,60.537616,12.734249,134.812740,14.145697,51.630089,50.715696,136.938675,139.518083,134.957985,135.507950,91.069200,133.531781,-0.000910,-1.943979,32.000000,-237.273974,134.509042,-0.024307,24.837547,0.699166,869879.447607,0.973685,19.702543,6.414515,2.818808,7.520147,12.096649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.779670,75.815072,89.511188,45.316456,53.920580,88.860759,100.000000,46.379747,45.647639
49.275978,59.259169,138.985707,137.383144,89.395854,100.635012,60.552199,12.732242,134.807898,14.144579,51.927909,50.703699,136.995297,139.511461,134.798474,135.500738,91.007612,133.526982,-0.000908,-1.942250,32.000000,-237.275914,134.499619,-0.024325,24.835285,0.699679,869274.752039,0.973656,19.720290,6.294718,2.821380,10.716273,10.826090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.775134,75.766910,89.563242,45.316456,53.913063,88.860759,100.000000,46.379747,45.647907
49.271179,59.271252,138.808074,137.388438,89.414326,100.618829,60.617237,12.733682,134.807100,14.144447,51.957771,50.699072,136.863893,139.505466,134.780390,135.495396,91.117362,133.523311,-0.000907,-1.942242,32.000000,-237.274494,134.497519,-0.024329,24.834525,0.699616,869440.557697,0.975567,19.725890,6.360357,2.821330,1.465563,17.171127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.773371,75.839696,89.587869,45.316456,53.826272,88.860759,100.000000,46.379747,45.648721
49.268518,59.289358,138.890376,137.394317,89.536433,100.595088,60.662929,12.733088,134.801505,14.143690,51.766816,50.696321,136.910892,139.501064,134.949580,135.491122,91.111169,133.523210,-0.000907,-1.944580,32.000000,-237.275108,134.489876,-0.024346,24.832392,0.699493,869671.638083,0.975503,19.743108,6.419591,2.820557,10.776991,8.874932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.782098,75.848885,89.527514,45.316456,53.798824,88.860759,100.000000,46.379747,45.650389
49.270804,59.302450,138.743397,137.397680,89.569309,100.574840,59.469860,12.735619,134.804047,14.142478,51.928301,50.699781,137.045572,139.496085,134.871353,135.491259,91.007648,133.518658,-0.000905,-1.943385,32.000000,-237.272667,134.489010,-0.024308,24.829226,0.698628,869150.836731,0.974436,19.760201,6.308040,2.817227,8.063801,7.848284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.785881,75.774874,89.539357,45.316456,53.725438,88.860759,100.000000,46.379747,45.651697
49.278645,59.308476,138.920558,137.398780,89.551815,100.558539,60.367826,12.740489,134.805823,14.141902,52.066484,50.709256,136.931809,139.500456,134.754867,135.492911,91.088959,133.519525,-0.000902,-1.943369,32.000000,-237.267879,134.488595,-0.024373,24.826709,0.699004,869019.321532,0.973576,19.781083,6.314185,2.819049,2.520124,7.840574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.785884,75.818412,89.591613,45.316456,53.836247,88.860759,100.000000,46.379747,45.652054
49.281210,59.310069,139.085168,137.396852,89.517942,100.554681,60.607726,12.741516,134.803591,14.141471,51.872804,50.711808,136.863618,139.507127,134.876948,135.493536,91.160903,133.517766,-0.000902,-1.943355,32.000000,-237.266952,134.488609,-0.024510,24.825627,0.698220,869269.504687,0.992892,19.791790,6.415474,2.815935,16.169821,16.898412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.797069,75.866740,89.556337,45.316456,53.939997,88.860759,100.000000,46.379747,45.651495
49.278443,59.317960,138.959099,137.393264,89.569086,100.554660,59.222018,12.738222,134.796992,14.141871,51.880371,50.707504,137.029692,139.509213,134.910085,135.489267,91.040844,133.508082,-0.000901,-1.940121,32.000000,-237.270112,134.489926,-0.024389,24.826263,0.698945,868825.132449,0.977809,19.789633,6.334588,2.819082,14.482227,11.395335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.810405,75.790622,89.530300,45.316456,53.927416,88.860759,100.000000,46.379747,45.651687
49.281172,59.320400,138.848597,137.391085,89.702497,100.566699,59.690460,12.738150,134.800953,14.142296,52.101838,50.706844,137.014291,139.517785,134.745867,135.490703,91.043824,133.512479,-0.000900,-1.937178,32.000000,-237.270308,134.492246,-0.024464,24.827946,0.699715,868518.068430,0.973849,19.788550,6.261780,2.822276,13.427722,12.567473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.813872,75.783571,89.581131,45.316456,53.840062,88.860759,100.000000,46.379747,45.651714
49.280627,59.315059,138.630479,137.388243,89.607306,100.578968,60.711737,12.737742,134.805789,14.141186,51.961719,50.701280,136.860272,139.525574,134.796120,135.495789,91.161485,133.514592,-0.000897,-1.936002,32.000000,-237.270615,134.494776,-0.024450,24.830109,0.699132,868999.130298,0.996718,19.799328,6.377090,2.819876,7.911520,11.643262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.825950,75.873104,89.571711,45.316456,53.718186,88.860759,100.000000,46.379747,45.650148
49.276307,59.316905,138.729143,137.388338,89.552998,100.562870,60.793768,12.737123,134.803043,14.142025,51.858141,50.696451,136.961911,139.528668,134.902382,135.496881,91.086676,133.512227,-0.000894,-1.936568,32.000000,-237.271322,134.491777,-0.024433,24.833819,0.698592,869094.505764,0.988961,19.798920,6.376267,2.817478,27.640414,9.470030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.840226,75.847860,89.519377,45.316456,53.719108,88.860759,100.000000,46.379747,45.649503
49.273293,59.337044,138.604060,137.394372,89.507472,100.538331,60.654912,12.736198,134.795988,14.141675,52.111516,50.694950,137.049173,139.527051,134.763916,135.492396,91.001733,133.505281,-0.000892,-1.937697,32.000000,-237.272392,134.489184,-0.024434,24.839018,0.697544,868740.141064,0.972441,19.794148,6.259643,2.813083,9.292340,8.898058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.841108,75.796962,89.557565,45.316456,53.647560,88.860759,100.000000,46.379747,45.651204
49.272141,59.355255,138.416865,137.400154,89.615630,100.530111,60.620290,12.734975,134.794697,14.140679,52.152925,50.698671,136.911405,139.525411,134.724297,135.486023,91.103073,133.499023,-0.000892,-1.939452,32.000000,-237.273609,134.482156,-0.024343,24.843529,0.697883,868896.112730,0.971072,19.800501,6.333291,2.815332,16.007153,10.114505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.839399,75.862426,89.584473,45.316456,53.573166,88.860759,100.000000,46.379747,45.653097
49.274385,59.364382,138.324490,137.404207,89.665081,100.526109,60.698923,12.733805,134.793942,14.140783,51.909299,50.704427,136.923870,139.520709,134.897711,135.482604,91.094650,133.498129,-0.000892,-1.939985,32.000000,-237.274763,134.478619,-0.024292,24.845855,0.697035,869063.753134,0.973175,19.823787,6.414828,2.812965,7.203855,8.652100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.844400,75.881717,89.519310,45.316456,53.424068,88.860759,100.000000,46.379747,45.654184
49.276599,59.363624,138.333991,137.404781,89.681830,100.546225,60.940567,12.732724,134.791275,14.141513,52.004019,50.707002,137.048002,139.517750,134.848036,135.479476,90.981467,133.490802,-0.000891,-1.938799,32.000000,-237.275888,134.479589,-0.024077,24.846282,0.695993,868654.946113,0.973723,19.843199,6.310419,2.809232,7.717538,9.178931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.842073,75.809555,89.521113,45.316456,53.422097,88.860759,100.000000,46.379747,45.653524
49.277675,59.357755,138.084346,137.404542,89.701826,100.570554,60.705361,12.730838,134.787036,14.141297,52.159013,50.709928,136.945854,139.509920,134.715047,135.473503,91.034750,133.489833,-0.000890,-1.941144,32.000000,-237.277790,134.469418,-0.024060,24.844349,0.695425,868672.842843,0.972398,19.849985,6.318403,2.807229,6.191747,8.412930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.829770,75.838955,89.577238,45.316456,53.343190,88.860759,100.000000,46.379747,45.652031
49.278502,59.351628,138.115456,137.403561,89.704711,100.570439,59.352687,12.730748,134.784107,14.140655,51.945840,50.709669,136.865818,139.504413,134.835824,135.465751,91.099456,133.489654,-0.000888,-1.938242,32.000000,-237.277939,134.463216,-0.024068,24.839992,0.695563,869273.093416,0.968686,19.846915,6.427993,2.807296,12.890554,9.572148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.829000,75.892553,89.541103,45.316456,53.268841,88.860759,100.000000,46.379747,45.650508
49.279731,59.348463,138.046248,137.400978,89.674465,100.570465,59.062944,12.732671,134.776158,14.140473,51.901605,50.707565,136.997916,139.497501,134.891883,135.458125,90.993838,133.489335,-0.000885,-1.938139,32.000000,-237.276010,134.450086,-0.024073,24.832638,0.694520,869264.047828,0.972636,19.839923,6.374235,2.802168,7.366694,9.621992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.824340,75.827794,89.510466,45.316456,53.222088,88.860759,100.000000,46.379747,45.649093
49.278618,59.351710,138.112858,137.397978,89.615929,100.571745,59.269968,12.735483,134.766927,14.139608,52.121790,50.704505,137.009193,139.489529,134.745437,135.450882,90.960188,133.479686,-0.000885,-1.940906,32.000000,-237.273293,134.438054,-0.024073,24.824910,0.694773,869000.175474,0.994767,19.832934,6.309441,2.802753,6.764842,8.667862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.808286,75.800325,89.563065,45.316456,53.231775,88.860759,100.000000,46.379747,45.648821
49.281712,59.352754,138.106142,137.392612,89.698547,100.563667,59.576303,12.741497,134.755956,14.138264,51.992964,50.711965,136.851536,139.483608,134.790445,135.442563,91.079134,133.470743,-0.000885,-1.943254,32.000000,-237.267213,134.427308,-0.024128,24.816970,0.694613,869391.733451,0.999612,19.828486,6.414902,2.801278,2.450352,11.623432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.793293,75.879673,89.562533,45.316456,53.174523,88.860759,100.000000,46.379747,45.648345
49.284394,59.346262,138.200291,137.389126,89.654707,100.555555,60.702348,12.742404,134.746256,14.137771,51.795890,50.716080,136.919606,139.479099,134.909821,135.435309,91.034915,133.465327,-0.000886,-1.943240,32.000000,-237.266390,134.421669,-0.024057,24.811739,0.695191,869540.645154,0.996166,19.832894,6.443820,2.802693,15.602946,6.342986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.787672,75.857631,89.511647,45.316456,53.170981,88.860759,100.000000,46.379747,45.647028
49.296811,59.319172,138.280131,137.383350,89.659515,100.575863,59.144308,12.746129,134.749505,14.137245,51.859450,50.723079,137.013992,139.484702,134.778227,135.439938,90.925905,133.466517,-0.000884,-1.942599,32.000000,-237.262683,134.428780,-0.024338,24.810049,0.695274,869016.664424,0.990899,19.830711,6.320488,2.802381,13.987342,9.944099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.769105,75.778276,89.550174,45.316456,53.290730,88.860759,100.000000,46.379747,45.643122
49.298493,59.284480,138.319922,137.375594,89.581844,100.595880,60.537494,12.746502,134.749887,14.136931,51.823355,50.725037,136.870120,139.489465,134.721561,135.441891,91.011053,133.468151,-0.000885,-1.940848,32.000000,-237.262320,134.433687,-0.024361,24.811895,0.695774,869094.417946,0.972364,19.821420,6.362050,2.804139,16.407546,9.590307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.753875,75.837193,89.584515,45.316456,53.279059,88.860759,100.000000,46.379747,45.637315
49.296804,59.255516,138.364025,137.366461,89.560473,100.604257,59.346425,12.744807,134.746639,14.136835,51.505189,50.719537,136.843061,139.484993,134.898123,135.439902,91.028373,133.464745,-0.000886,-1.939715,32.000000,-237.263861,134.429404,-0.024351,24.816518,0.696108,869599.039706,0.997833,19.781373,6.471643,2.805052,1.878905,6.947304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.747673,75.863621,89.533948,45.316456,53.281532,88.860759,100.000000,46.379747,45.631976
49.291150,59.243051,138.185648,137.360733,89.577831,100.604239,59.182423,12.743588,134.742632,14.136598,51.558732,50.710905,136.980063,139.481770,134.876278,135.437047,90.902128,133.461760,-0.000885,-1.939933,32.000000,-237.264994,134.423873,-0.024395,24.818682,0.696296,869354.597173,0.974937,19.744926,6.387298,2.805764,6.596405,14.063862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.739276,75.785951,89.527655,45.316456,53.163101,88.860759,100.000000,46.379747,45.629088
49.286148,59.233877,138.238417,137.354899,89.609509,100.620568,59.233338,12.741933,134.734039,14.136974,51.739887,50.703673,136.900093,139.469718,134.726937,135.430768,90.932308,133.458206,-0.000885,-1.942720,32.000000,-237.266710,134.414963,-0.024382,24.821793,0.696411,869287.592324,0.994548,19.717725,6.368305,2.806754,11.472966,9.226830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.723205,75.799089,89.589716,45.316456,53.151909,88.860759,100.000000,46.379747,45.626856
49.282269,59.230657,138.359379,137.351505,89.606005,100.612676,60.715693,12.741543,134.724377,14.136341,51.541945,50.697014,136.796738,139.460115,134.836605,135.422370,91.007243,133.453042,-0.000883,-1.945511,32.000000,-237.267073,134.411335,-0.024312,24.824583,0.695544,869744.087520,0.997396,19.711158,6.493087,2.803458,12.171783,14.229307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.716361,75.858966,89.567140,45.316456,53.214983,88.860759,100.000000,46.379747,45.625483
49.276897,59.229157,138.709347,137.348195,89.486752,100.596489,60.656940,12.740933,134.712546,14.137151,51.471609,50.692932,136.935561,139.449910,134.929503,135.408706,90.888213,133.443202,-0.000884,-1.943121,32.000000,-237.267591,134.403654,-0.024353,24.826322,0.695886,869752.719070,0.996788,19.707204,6.461163,2.804813,16.539016,14.556376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.712022,75.786690,89.529621,45.316456,53.364422,88.860759,100.000000,46.379747,45.624287
49.271062,59.231069,138.545767,137.346652,89.471668,100.588400,60.657432,12.739491,134.704261,14.135462,51.692254,50.684642,136.951634,139.435156,134.781101,135.396761,90.850172,133.434753,-0.000885,-1.944303,32.000000,-237.269093,134.400137,-0.024355,24.825682,0.696400,869394.851658,0.972451,19.708032,6.383695,2.807488,6.656581,12.178291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.697229,75.748327,89.583398,45.316456,53.389393,88.860759,100.000000,46.379747,45.623712
49.269844,59.228651,138.468191,137.343754,89.356847,100.588743,60.640409,12.743245,134.699761,14.134649,51.643801,50.679030,136.787942,139.422850,134.788788,135.385635,90.958387,133.425823,-0.000886,-1.946026,32.000000,-237.265255,134.391886,-0.024370,24.822540,0.698048,869710.999552,0.973349,19.712137,6.497897,2.814896,14.506512,16.541876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.686248,75.821053,89.598983,45.316456,53.232407,88.860759,100.000000,46.379747,45.622604
49.266404,59.225277,138.521740,137.341269,89.242837,100.588966,59.228680,12.744707,134.688260,14.134050,51.486526,50.666749,136.843789,139.409796,134.902264,135.372798,90.916441,133.418448,-0.000886,-1.946557,32.000000,-237.263738,134.385871,-0.024180,24.817576,0.697306,869798.788340,0.973394,19.720141,6.531794,2.811910,10.608391,9.778480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.686966,75.802386,89.547083,45.316456,53.270817,88.860759,100.000000,46.379747,45.621437
49.259491,59.226305,138.542744,137.340093,89.109510,100.580762,60.723005,12.744487,134.667663,14.133095,51.682985,50.660382,136.955908,139.393283,134.800257,135.354836,90.803169,133.400925,-0.000887,-1.948889,32.000000,-237.263958,134.367566,-0.024199,24.812450,0.697026,869384.310409,0.973691,19.718994,6.419197,2.810404,7.925017,12.012707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.681234,75.717157,89.575661,45.316456,53.266654,88.860759,100.000000,46.379747,45.620407
49.252281,59.234176,138.573660,137.341088,89.034252,100.552344,60.843570,12.746564,134.654941,14.131912,51.801945,50.654154,136.843470,139.380460,134.716090,135.340332,90.869694,133.396436,-0.000886,-1.951810,32.000000,-237.261779,134.351131,-0.024253,24.808309,0.697475,869541.500145,0.996969,19.719209,6.457525,2.811688,6.993710,9.509675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.673000,75.755902,89.617842,45.316456,53.316296,88.860759,100.000000,46.379747,45.620566
49.244762,59.248238,138.714997,137.340361,89.037585,100.528131,60.712413,12.748134,134.637297,14.131249,51.589524,50.648531,136.797236,139.367003,134.867717,135.323540,90.908644,133.379964,-0.000884,-1.952346,32.000000,-237.260157,134.334950,-0.024236,24.804017,0.697774,869912.069755,0.972508,19.727453,6.562199,2.812509,8.923619,8.152749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.677116,75.793822,89.568276,45.316456,53.311109,88.860759,100.000000,46.379747,45.621636
49.238546,59.259264,138.757260,137.339469,88.974856,100.524225,59.896206,12.746737,134.624164,14.129823,51.642653,50.646492,136.936482,139.354598,134.870801,135.313254,90.786794,133.365067,-0.000884,-1.953286,32.000000,-237.261580,134.326566,-0.024300,24.801311,0.697978,869443.034832,0.970483,19.742852,6.493470,2.813548,13.963125,10.746351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.677859,75.712544,89.560120,45.316456,53.363984,88.860759,100.000000,46.379747,45.622526
49.238151,59.263858,138.788403,137.339424,88.915785,100.523905,60.521758,12.748903,134.619250,14.127461,51.853459,50.650982,136.899305,139.347339,134.716295,135.304098,90.781491,133.361139,-0.000884,-1.954460,32.000000,-237.259453,134.326814,-0.024330,24.798969,0.698770,869131.886836,0.972544,19.764764,6.446436,2.816848,10.759490,23.668541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.669784,75.709689,89.619617,45.316456,53.385223,88.860759,100.000000,46.379747,45.622555
49.237841,59.260591,138.905078,137.339742,88.923323,100.522413,60.674468,12.747754,134.618797,14.126810,51.671349,50.653056,136.769553,139.345959,134.802676,135.301892,90.865581,133.361040,-0.000884,-1.952697,32.000000,-237.260704,134.327706,-0.024301,24.799058,0.699145,869597.507745,0.985925,19.782280,6.560975,2.818062,2.912164,15.860105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.674621,75.776994,89.598957,45.316456,53.456012,88.860759,100.000000,46.379747,45.621610
49.235120,59.249189,138.899344,137.338254,88.916428,100.522229,60.057514,12.746178,134.619545,14.126588,51.531594,50.650123,136.892513,139.345475,134.914205,135.300138,90.755613,133.359888,-0.000883,-1.949213,32.000000,-237.262303,134.333301,-0.024508,24.799356,0.699379,869627.309217,0.975751,19.787286,6.564350,2.818717,12.697243,9.266382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.686993,75.717223,89.543757,45.316456,53.439946,88.860759,100.000000,46.379747,45.619036
49.230715,59.247324,139.054632,137.336276,88.923161,100.513834,60.467183,12.744512,134.619811,14.126878,51.765477,50.640434,136.950585,139.343868,134.773307,135.298990,90.688687,133.360506,-0.000882,-1.947466,32.000000,-237.263919,134.331834,-0.024513,24.798309,0.699939,869285.853285,0.973279,19.784344,6.480211,2.821104,6.517464,10.810655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.689191,75.662582,89.579056,45.316456,53.512259,88.860759,100.000000,46.379747,45.617808
49.214656,59.260066,138.823100,137.336549,88.871256,100.489211,60.626364,12.741346,134.607933,14.126450,51.840489,50.628311,136.794144,139.329902,134.771755,135.286308,90.790405,133.354544,-0.000881,-1.946471,32.000000,-237.267076,134.316555,-0.024523,24.795209,0.699923,869676.264300,0.983306,19.775784,6.589615,2.821144,16.279021,10.707648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.694911,75.740149,89.586958,45.316456,53.466072,88.860759,100.000000,46.379747,45.618401
49.210493,59.285211,138.813903,137.342074,88.882780,100.468898,59.219987,12.740697,134.595763,14.127072,51.698804,50.627212,136.833996,139.318979,134.921602,135.272144,90.766496,133.345420,-0.000882,-1.947020,32.000000,-237.267733,134.307588,-0.024526,24.793743,0.700723,869860.185093,0.976653,19.778517,6.656843,2.824550,14.838467,11.375192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.707007,75.739090,89.523336,45.316456,53.371264,88.860759,100.000000,46.379747,45.621135
49.202064,59.304703,138.722229,137.348008,88.889565,100.456442,60.704003,12.738136,134.584417,14.127269,51.923581,50.617402,136.974394,139.308140,134.831755,135.259789,90.635864,133.336824,-0.000882,-1.946980,32.000000,-237.270370,134.295237,-0.024469,24.791448,0.699783,869312.986802,0.974232,19.808034,6.552199,2.820767,6.494415,7.878510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.712050,75.654651,89.522685,45.316456,53.377385,88.860759,100.000000,46.379747,45.623289
49.202749,59.317257,138.843167,137.351159,88.860292,100.456038,60.312675,12.738143,134.579378,14.126700,52.063323,50.620001,136.877841,139.297761,134.730093,135.255666,90.694581,133.332184,-0.000882,-1.946199,32.000000,-237.270308,134.291929,-0.024492,24.790653,0.699748,869298.437055,0.997326,19.837527,6.571631,2.820819,7.158691,12.243969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.712833,75.683080,89.558294,45.316456,53.395806,88.860759,100.000000,46.379747,45.624412
49.201417,59.319295,138.961031,137.353048,88.802072,100.439882,60.654658,12.738979,134.579459,14.125196,51.837681,50.622094,136.804489,139.291938,134.880065,135.254067,90.749190,133.331276,-0.000882,-1.947347,32.000000,-237.269433,134.284953,-0.024474,24.790572,0.699451,869748.983417,0.973057,19.865825,6.698041,2.819439,18.488334,7.534232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.723389,75.736274,89.495331,45.316456,53.535805,88.860759,100.000000,46.379747,45.624316
49.200982,59.317509,139.037618,137.352591,88.816749,100.440131,60.877179,12.739406,134.576495,14.124545,51.847519,50.622827,136.943105,139.291855,134.899777,135.253040,90.632181,133.328190,-0.000882,-1.944422,32.000000,-237.268998,134.277684,-0.024565,24.790657,0.700075,869554.660049,0.979385,19.877664,6.637048,2.821858,6.060064,9.731074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.732076,75.662324,89.456794,45.316456,53.531586,88.860759,100.000000,46.379747,45.623364
49.199373,59.312437,138.811340,137.352402,88.843918,100.439979,60.498553,12.739064,134.576180,14.124475,52.061625,50.619556,136.918882,139.291538,134.732734,135.249811,90.618860,133.324770,-0.000881,-1.946813,32.000000,-237.269572,134.269658,-0.024582,24.790642,0.700566,869213.637164,0.973740,19.881094,6.581992,2.824330,7.195081,6.181637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.729650,75.646848,89.497425,45.316456,53.472138,88.860759,100.000000,46.379747,45.622015
49.198255,59.302827,138.934995,137.351073,88.921194,100.452154,60.575165,12.736652,134.568954,14.123782,51.863406,50.620518,136.786046,139.288585,134.829633,135.240604,90.711097,133.321239,-0.000881,-1.945658,32.000000,-237.272047,134.259289,-0.024515,24.788998,0.700947,869656.780018,0.970188,19.879762,6.697487,2.825911,16.210950,8.998488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.737825,75.717299,89.459602,45.316456,53.442844,88.860759,100.000000,46.379747,45.619807
49.199291,59.295189,138.998695,137.350034,89.041464,100.464305,60.956713,12.733689,134.563664,14.124729,51.728206,50.624618,136.898301,139.287689,134.915678,135.238634,90.620729,133.321690,-0.000883,-1.945083,32.000000,-237.275038,134.252807,-0.024559,24.788726,0.699855,869694.591319,0.976281,19.876371,6.709129,2.821405,12.369830,6.907633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.746941,75.661453,89.400901,45.316456,53.520257,88.860759,100.000000,46.379747,45.618011
49.199923,59.281011,139.249064,137.345843,89.060773,100.474912,59.402558,12.732539,134.559984,14.123499,51.915883,50.633825,136.955386,139.286504,134.772969,135.242165,90.548965,133.315738,-0.000883,-1.946292,32.000000,-237.276142,134.249980,-0.024536,24.788628,0.700586,869426.116666,0.975164,19.867928,6.615158,2.823982,11.080624,12.132506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.746705,75.609113,89.430340,45.316456,53.623725,88.860759,100.000000,46.379747,45.615260
49.197874,59.267659,139.260890,137.340720,89.045669,100.475011,60.534517,12.731831,134.558785,14.123302,51.880758,50.631762,136.814083,139.284185,134.745192,135.243114,90.652987,133.311306,-0.000883,-1.943476,32.000000,-237.276740,134.247942,-0.024505,24.786562,0.700965,869853.325759,0.969135,19.859209,6.705747,2.825217,18.783675,13.609074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.747533,75.673696,89.439786,45.316456,53.694775,88.860759,100.000000,46.379747,45.612696
49.200810,59.255094,139.105841,137.334529,89.073116,100.470786,60.034099,12.731852,134.556250,14.123700,51.615480,50.628791,136.845284,139.281420,134.903515,135.242475,90.628532,133.304859,-0.000881,-1.941864,32.000000,-237.276788,134.244423,-0.024597,24.785021,0.702232,870180.370713,0.994544,19.844371,6.774589,2.830270,7.034553,10.105832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.762222,75.671580,89.362013,45.316456,53.595092,88.860759,100.000000,46.379747,45.609899
49.202157,59.243266,138.918782,137.329896,89.084247,100.465999,59.282270,12.729731,134.550893,14.123349,51.716790,50.628181,136.960530,139.276266,134.832664,135.240487,90.513982,133.304268,-0.000882,-1.941873,32.000000,-237.279012,134.242568,-0.024573,24.784651,0.702355,869752.758259,0.975958,19.833160,6.668390,2.830628,8.979842,6.107130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.768395,75.591965,89.360509,45.316456,53.506640,88.860759,100.000000,46.379747,45.607584
49.201952,59.221160,138.766609,137.323410,89.209197,100.482334,60.033196,12.729162,134.550874,14.123318,51.824116,50.629162,136.842263,139.275845,134.702666,135.234143,90.577515,133.302204,-0.000884,-1.943253,32.000000,-237.279495,134.233691,-0.024792,24.787273,0.701538,869773.108543,0.983954,19.817527,6.689681,2.827308,7.899829,11.166048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.768916,75.636629,89.392391,45.316456,53.433684,88.860759,100.000000,46.379747,45.603680
49.199051,59.204134,138.786854,137.317336,89.355992,100.488018,60.462513,12.726713,134.543589,14.123361,51.582920,50.626491,136.771966,139.267940,134.827820,135.229597,90.619648,133.294434,-0.000885,-1.940316,32.000000,-237.281962,134.227247,-0.024816,24.791369,0.700556,870134.331826,0.996324,19.804291,6.803941,2.823429,11.329256,6.934819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.782233,75.679659,89.336800,45.316456,53.466259,88.860759,100.000000,46.379747,45.600333
49.197752,59.186998,138.650959,137.309488,89.482437,100.496264,60.787224,12.726247,134.533352,14.121899,51.559330,50.620038,136.931444,139.263326,134.846496,135.223496,90.499633,133.282662,-0.000885,-1.938554,32.000000,-237.282349,134.220430,-0.024783,24.794623,0.699798,869977.296237,0.983969,19.782399,6.739394,2.820348,18.857890,9.005699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.792990,75.591548,89.297288,45.316456,53.340160,88.860759,100.000000,46.379747,45.596826
49.195306,59.178421,138.839333,137.304130,89.423595,100.496366,60.555777,12.727011,134.524083,14.121363,51.754915,50.617014,136.908632,139.253551,134.690762,135.216183,90.483866,133.273986,-0.000886,-1.940900,32.000000,-237.281489,134.206707,-0.024816,24.795339,0.699839,869825.081146,0.977057,19.768404,6.693446,2.820925,30.179809,8.237545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.788313,75.573095,89.340366,45.316456,53.373006,88.860759,100.000000,46.379747,45.594643
49.192724,59.171354,138.699525,137.298730,89.423023,100.494047,60.889193,12.728854,134.509209,14.121676,51.590276,50.616368,136.750069,139.242023,134.767461,135.203103,90.592243,133.258160,-0.000887,-1.944358,32.000000,-237.279611,134.197302,-0.024756,24.795372,0.699125,870310.374426,0.971901,19.752625,6.807680,2.818238,17.528616,10.556730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.787147,75.650480,89.319023,45.316456,53.424010,88.860759,100.000000,46.379747,45.592572
49.190223,59.164087,138.672248,137.291960,89.409565,100.505942,60.478769,12.729531,134.499578,14.121237,51.435251,50.613641,136.835974,139.228417,134.868763,135.188715,90.523156,133.240208,-0.000887,-1.944860,32.000000,-237.278978,134.183417,-0.024632,24.793098,0.700052,870350.990908,0.975648,19.746604,6.819188,2.822207,16.729684,16.532332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.793399,75.608435,89.259777,45.316456,53.347827,88.860759,100.000000,46.379747,45.590823
49.185638,59.154831,138.607707,137.282248,89.548487,100.510128,60.507149,12.730302,134.487534,14.120226,51.660557,50.602221,136.915852,139.216841,134.712677,135.177866,90.424294,133.224856,-0.000885,-1.947751,32.000000,-237.278229,134.164815,-0.024748,24.788554,0.699373,869903.587227,0.970321,19.742236,6.703038,2.819513,19.641268,11.959999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.787939,75.526429,89.296123,45.316456,53.307200,88.860759,100.000000,46.379747,45.588468
49.184785,59.145693,138.729884,137.275734,89.629505,100.510151,60.605510,12.731294,134.474823,14.118918,51.654028,50.603672,136.776819,139.205806,134.667661,135.166324,90.516772,133.212995,-0.000885,-1.950103,32.000000,-237.277200,134.152752,-0.024659,24.785170,0.699415,870253.762663,0.977057,19.737582,6.763308,2.819102,11.388697,11.700088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.784199,75.580563,89.322541,45.316456,53.383210,88.860759,100.000000,46.379747,45.586412
49.176013,59.129109,138.792532,137.269827,89.673925,100.510513,60.745362,12.730671,134.457987,14.118080,51.390401,50.598241,136.768024,139.190195,134.826524,135.147144,90.522767,133.198174,-0.000885,-1.953580,32.000000,-237.277944,134.136377,-0.024720,24.779667,0.699304,870646.782947,0.976716,19.733118,6.854630,2.818052,13.776011,12.051054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.790588,75.595519,89.259723,45.316456,53.398821,88.860759,100.000000,46.379747,45.583129
49.170613,59.117081,138.703594,137.265941,89.749440,100.510325,60.696382,12.730148,134.441791,14.116832,51.460020,50.590997,136.894040,139.176173,134.783788,135.129475,90.404937,133.183862,-0.000885,-1.953022,32.000000,-237.278566,134.119792,-0.024744,24.773548,0.699998,870272.341680,0.975126,19.724871,6.756326,2.820585,7.905034,7.012090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.788909,75.507794,89.263787,45.316456,53.322277,88.860759,100.000000,46.379747,45.580322
49.164516,59.107264,138.709417,137.261469,89.769119,100.509548,60.771636,12.730181,134.425923,14.115479,51.600401,50.586038,136.801735,139.156833,134.650482,135.110700,90.447773,133.167736,-0.000885,-1.955355,32.000000,-237.278572,134.102210,-0.024663,24.765094,0.700566,870220.614826,0.973032,19.717456,6.743050,2.822362,10.199031,6.459904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.777960,75.527890,89.321366,45.316456,53.296335,88.860759,100.000000,46.379747,45.577891
49.160616,59.098646,138.781155,137.256064,89.809775,100.509758,60.558468,12.731145,134.415592,14.114026,51.374554,50.584561,136.711210,139.142729,134.772555,135.096277,90.515296,133.157071,-0.000886,-1.955894,32.000000,-237.277467,134.088625,-0.024685,24.757587,0.700368,870641.419468,0.973902,19.711073,6.853849,2.820864,14.020885,9.682979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.779452,75.578289,89.295457,45.316456,53.328103,88.860759,100.000000,46.379747,45.575765
49.156508,59.087832,138.599614,137.248653,89.789307,100.501722,60.716662,12.733495,134.400094,14.112052,51.303273,50.576453,136.853962,139.125432,134.833897,135.083506,90.398743,133.134223,-0.000887,-1.957047,32.000000,-237.274966,134.075325,-0.024568,24.751627,0.700701,870454.652657,0.972796,19.707630,6.803090,2.821332,12.126727,9.919449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.782827,75.502982,89.260261,45.316456,53.246619,88.860759,100.000000,46.379747,45.573120
49.147665,59.082411,138.556237,137.243006,89.760532,100.485230,60.725322,12.734950,134.389462,14.111695,51.511344,50.568092,136.855425,139.111154,134.694259,135.071995,90.365509,133.113975,-0.000886,-1.958243,32.000000,-237.273671,134.060114,-0.024580,24.747941,0.701322,870181.908920,0.976285,19.703088,6.730325,2.823015,17.523784,9.118070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.775728,75.473478,89.311852,45.316456,53.202164,88.860759,100.000000,46.379747,45.571315
49.136174,59.079724,138.312092,137.236330,89.726819,100.460053,60.694274,12.735386,134.372245,14.112325,51.425536,50.551368,136.696859,139.095533,134.729936,135.052671,90.464011,133.097343,-0.000885,-1.958231,32.000000,-237.273127,134.045601,-0.024604,24.745348,0.700576,870531.913548,0.973725,19.696569,6.835651,2.819558,6.160599,9.472682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.775266,75.547688,89.314076,45.316456,53.130816,88.860759,100.000000,46.379747,45.569735
49.130873,59.079941,138.242765,137.231597,89.794049,100.438392,60.430536,12.735169,134.360840,14.112105,51.261257,50.543089,136.772352,139.081271,134.853225,135.033998,90.398789,133.084910,-0.000885,-1.959426,32.000000,-237.273338,134.031115,-0.024589,24.746468,0.700480,870511.259814,0.973604,19.700395,6.858933,2.819183,9.356288,23.674483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.783832,75.516809,89.264976,45.316456,53.012779,88.860759,100.000000,46.379747,45.568828
49.118798,59.075820,138.324623,137.227969,89.826094,100.422393,60.628038,12.733145,134.347111,14.110728,51.474880,50.535994,136.891434,139.065368,134.728135,135.017254,90.281271,133.067669,-0.000885,-1.959196,32.000000,-237.275336,134.019501,-0.024578,24.747919,0.699356,869926.160205,0.974102,19.709725,6.752256,2.814873,7.963861,13.497391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.785209,75.434447,89.298624,45.316456,53.015401,88.860759,100.000000,46.379747,45.567324
49.112162,59.069086,138.570600,137.225707,89.851299,100.410992,60.579922,12.732672,134.340315,14.110140,51.536488,50.529382,136.757505,139.054072,134.659352,135.004611,90.349050,133.052937,-0.000886,-1.959211,32.000000,-237.275850,134.010731,-0.024529,24.748642,0.698911,869994.278007,0.978258,19.715486,6.811367,2.813766,10.288981,13.518894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.783661,75.491819,89.339026,45.316456,53.120658,88.860759,100.000000,46.379747,45.565404
49.103233,59.065797,138.760277,137.224144,89.716207,100.394245,60.494566,12.731988,134.325230,14.110009,51.289924,50.521629,136.721058,139.040192,134.826326,134.991146,90.362777,133.041348,-0.000886,-1.959203,32.000000,-237.276467,133.999288,-0.024573,24.745061,0.699345,870306.817475,0.975169,19.723997,6.920408,2.816124,28.484089,11.113825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.796380,75.518467,89.288799,45.316456,53.259964,88.860759,100.000000,46.379747,45.563736
49.099514,59.064610,138.693334,137.222286,89.608806,100.384478,60.507969,12.733128,134.318561,14.109468,51.356036,50.515730,136.859218,139.039296,134.805876,134.985668,90.241947,133.034827,-0.000885,-1.961571,32.000000,-237.275261,133.990510,-0.024594,24.739398,0.700549,869940.710765,0.975960,19.724206,6.845386,2.821513,11.553414,19.467082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.802974,75.438934,89.288112,45.316456,53.279026,88.860759,100.000000,46.379747,45.562639
49.091343,59.061709,138.597887,137.219644,89.542481,100.368437,60.641559,12.733496,134.308937,14.109583,51.563784,50.510767,136.780872,139.024947,134.655033,134.977076,90.253943,133.025454,-0.000886,-1.965065,32.000000,-237.274916,133.976654,-0.024421,24.734761,0.701603,869745.436135,0.977361,19.730259,6.825960,2.825889,10.354264,12.269868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.801868,75.447752,89.354469,45.316456,53.161628,88.860759,100.000000,46.379747,45.561096
49.085649,59.059849,138.622117,137.217861,89.583674,100.364482,60.304217,12.732214,134.301787,14.108868,51.424246,50.507888,136.684967,139.017552,134.740319,134.967365,90.319165,133.018297,-0.000887,-1.965176,32.000000,-237.276225,133.968765,-0.024466,24.734226,0.701425,870121.578028,0.977127,19.732966,6.943584,2.824739,14.068595,7.896340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.812875,75.509919,89.335654,45.316456,53.188472,88.860759,100.000000,46.379747,45.559955
49.079709,59.051824,138.341205,137.214992,89.494324,100.351103,60.623513,12.729852,134.294202,14.108738,51.334057,50.502741,136.819928,139.008472,134.814424,134.962946,90.192701,133.009114,-0.000887,-1.962248,32.000000,-237.278624,133.954448,-0.024481,24.737206,0.701097,869939.565602,0.974990,19.738614,6.926978,2.823265,30.925570,11.643068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.833273,75.446582,89.295205,45.316456,52.990534,88.860759,100.000000,46.379747,45.557939
49.073574,59.041780,138.289077,137.212601,89.474472,100.338699,60.829431,12.728213,134.283537,14.109184,51.567022,50.496608,136.850215,139.000653,134.653326,134.958571,90.138173,133.005703,-0.000888,-1.961676,32.000000,-237.280236,133.946610,-0.024510,24.741942,0.701294,869659.612827,0.980525,19.742716,6.858238,2.824086,2.848805,7.573068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.839374,75.406266,89.350761,45.316456,52.914794,88.860759,100.000000,46.379747,45.555450
49.071073,59.031114,138.306418,137.209113,89.394644,100.306806,60.837170,12.728914,134.277322,14.108061,51.533189,50.496140,136.688414,138.993286,134.648754,134.953796,90.246240,132.999745,-0.000889,-1.959289,32.000000,-237.279272,133.946449,-0.024431,24.745845,0.699804,870010.875822,0.975340,19.740908,6.980185,2.818705,3.370741,9.831408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.853038,75.484330,89.370941,45.316456,52.958317,88.860759,100.000000,46.379747,45.552823
49.067889,59.028158,138.376984,137.205709,89.360553,100.286456,60.805073,12.729284,134.277643,14.107292,51.349252,50.489980,136.732092,138.986868,134.779940,134.950247,90.209103,132.993848,-0.000890,-1.956348,32.000000,-237.278918,133.941711,-0.024378,24.746793,0.699400,870091.604544,0.972026,19.737286,7.033035,2.817995,28.542773,10.899724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.872779,75.479481,89.321033,45.316456,52.891888,88.860759,100.000000,46.379747,45.551200
49.071593,59.023897,138.329322,137.201830,89.358358,100.282496,60.485826,12.732355,134.280085,14.107311,51.525947,50.492611,136.860605,138.984992,134.671762,134.948160,90.078727,132.989028,-0.000890,-1.952833,32.000000,-237.275683,133.944359,-0.024343,24.747018,0.699175,869380.612733,0.971620,19.729240,6.922038,2.818492,12.502802,8.737074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.883967,75.399205,89.347825,45.316456,52.930340,88.860759,100.000000,46.379747,45.549573
