OSU 80 Ton Compressor Load Stand
49.076759,59.014894,138.217643,137.197155,89.324752,100.274630,59.150198,12.736520,134.284428,14.107253,51.616707,50.496378,136.746524,138.989082,134.576354,134.952553,90.139934,132.991823,-0.000890,-1.949878,32.000000,-237.271462,133.949775,-0.024203,24.745968,0.699404,869341.089286,0.971997,19.729617,6.956276,2.820113,11.880601,14.594295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.892404,75.443965,89.393658,45.316456,52.875545,88.860759,100.000000,46.379747,45.547420
49.080631,59.000987,138.046529,137.190597,89.311743,100.275170,60.743665,12.738093,134.287740,14.107815,51.347774,50.496083,136.669853,138.995881,134.732600,134.954729,90.188532,132.989482,-0.000889,-1.949877,32.000000,-237.269765,133.952855,-0.024169,24.743683,0.699060,869785.370042,0.976997,19.721477,7.084280,2.818929,13.616101,6.929297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.914470,75.502054,89.351047,45.316456,52.708155,88.860759,100.000000,46.379747,45.544273
49.076488,58.994335,138.023543,137.185660,89.329557,100.274855,59.101446,12.738003,134.285595,14.108209,51.374398,50.497603,136.814258,138.995649,134.745288,134.955115,90.062247,132.987376,-0.000889,-1.948134,32.000000,-237.269883,133.953083,-0.024209,24.744284,0.698389,869455.056216,0.998840,19.707065,7.024449,2.816356,6.379787,11.476073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.932310,75.436200,89.334547,45.316456,52.704958,88.860759,100.000000,46.379747,45.542138
49.079169,58.988354,138.091213,137.180896,89.350243,100.270848,59.135701,12.738356,134.286661,14.110485,51.586306,50.505949,136.789399,139.002431,134.583569,134.957086,90.045416,132.991421,-0.000889,-1.945797,32.000000,-237.269492,133.959432,-0.024193,24.747064,0.697527,869235.290896,0.972523,19.689104,6.974699,2.812648,10.435618,9.891326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.940682,75.434612,89.393304,45.316456,52.672518,88.860759,100.000000,46.379747,45.540331
49.082082,58.973233,138.105396,137.175285,89.295498,100.274803,60.764920,12.739556,134.291033,14.110692,51.428271,50.508114,136.666041,139.010166,134.645339,134.959422,90.138893,133.003693,-0.000889,-1.942896,32.000000,-237.268210,133.970908,-0.024197,24.749033,0.697446,869699.222949,0.999618,19.686791,7.099947,2.812417,12.855517,9.374006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.957167,75.509427,89.384224,45.316456,52.672427,88.860759,100.000000,46.379747,45.537334
49.084849,58.953188,138.109990,137.169061,89.278874,100.291720,60.826836,12.740649,134.298405,14.109736,51.269121,50.513306,136.769588,139.016785,134.753110,134.965062,90.066771,133.008626,-0.000889,-1.939402,32.000000,-237.267246,133.974673,-0.024312,24.751197,0.697620,869710.008729,0.998923,19.678004,7.118769,2.813642,10.801660,9.413735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.981571,75.467716,89.341114,45.316456,52.677811,88.860759,100.000000,46.379747,45.533138
49.089126,58.940847,138.092379,137.166113,89.261826,100.299415,60.653756,12.743287,134.303908,14.110646,51.436913,50.519812,136.832942,139.023773,134.628188,134.973370,89.995820,133.017555,-0.000890,-1.939987,32.000000,-237.264740,133.977603,-0.024255,24.752471,0.697581,869345.991862,0.972076,19.659833,7.031328,2.813764,8.998063,23.534177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990920,75.425009,89.378129,45.316456,52.623017,88.860759,100.000000,46.379747,45.530310
49.092724,58.925261,138.027650,137.159678,89.362565,100.315388,59.253743,12.744475,134.307047,14.110991,51.394177,50.526779,136.661275,139.032703,134.595287,134.977415,90.110727,133.020817,-0.000890,-1.941250,32.000000,-237.263483,133.980335,-0.024517,24.753973,0.697584,869710.866799,0.971139,19.636892,7.105876,2.813699,27.166719,6.815142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.999912,75.513680,89.409950,45.316456,52.554943,88.860759,100.000000,46.379747,45.526694
49.098998,58.910329,137.920388,137.153749,89.324994,100.335526,59.283059,12.745621,134.310663,14.110852,51.138847,50.530595,136.671713,139.040165,134.745151,134.986241,90.115350,133.031166,-0.000891,-1.940654,32.000000,-237.262342,133.984680,-0.024562,24.754646,0.697418,870009.584872,0.973860,19.620074,7.181217,2.813095,17.341253,10.324913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.016607,75.520780,89.360973,45.316456,52.422491,88.860759,100.000000,46.379747,45.523625
49.104870,58.886049,137.803993,137.144711,89.395463,100.344265,60.711099,12.748136,134.324361,14.110832,51.211752,50.535527,136.812831,139.049597,134.683598,134.996843,89.990427,133.040910,-0.000892,-1.938240,32.000000,-237.259826,133.994548,-0.024361,24.753711,0.697086,869667.271676,0.996907,19.600723,7.067914,2.811570,21.692996,9.592736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.028146,75.440415,89.371022,45.316456,52.429190,88.860759,100.000000,46.379747,45.518921
49.108937,58.870161,137.814899,137.139150,89.508214,100.344375,59.272958,12.749402,134.328843,14.111299,51.314581,50.541577,136.713182,139.051143,134.572696,134.998761,90.052058,133.046511,-0.000891,-1.938234,32.000000,-237.258623,133.999501,-0.024372,24.755779,0.696540,869777.865329,0.996435,19.579225,7.068381,2.809027,15.048435,7.322710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.032468,75.474601,89.424013,45.316456,52.308747,88.860759,100.000000,46.379747,45.515394
49.111235,58.853597,137.991042,137.134194,89.533015,100.356642,60.446454,12.749619,134.331970,14.112134,51.067713,50.541942,136.631867,139.055111,134.696413,134.999424,90.130299,133.050545,-0.000890,-1.935289,32.000000,-237.258290,134.003761,-0.024313,24.758129,0.695916,870257.750474,0.972891,19.548799,7.198096,2.806320,28.036819,13.911123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.049623,75.532431,89.388659,45.316456,52.405822,88.860759,100.000000,46.379747,45.511661
49.112082,58.842125,138.069677,137.127973,89.551351,100.340462,60.750840,12.750333,134.331151,14.113900,51.023894,50.540002,136.746928,139.053301,134.729831,134.998877,90.046881,133.051109,-0.000891,-1.934596,32.000000,-237.257548,134.004984,-0.024320,24.759530,0.695820,869978.513448,0.996365,19.528656,7.139219,2.806310,11.769819,10.222482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.063992,75.471227,89.364725,45.316456,52.419873,88.860759,100.000000,46.379747,45.508720
49.114046,58.835361,138.285325,137.119559,89.583522,100.364964,60.753191,12.750786,134.331999,14.113999,51.253929,50.539548,136.744290,139.046749,134.558834,134.993026,90.049161,133.049577,-0.000891,-1.934609,32.000000,-237.257252,134.009542,-0.024371,24.758170,0.696638,869742.034841,0.977048,19.509687,7.062961,2.809765,13.155994,7.712477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.067148,75.447956,89.429576,45.316456,52.539866,88.860759,100.000000,46.379747,45.506260
49.115086,58.831072,138.364428,137.113215,89.615882,100.367532,59.300663,12.750036,134.331056,14.113132,51.133978,50.535939,136.601690,139.041135,134.607029,134.986767,90.166137,133.043732,-0.000892,-1.934672,32.000000,-237.258074,134.007598,-0.024281,24.758071,0.696836,869887.863004,0.971948,19.497327,7.146657,2.811318,14.905067,6.889439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.076330,75.516770,89.429540,45.316456,52.574205,88.860759,100.000000,46.379747,45.504613
49.117878,58.816888,138.351513,137.105526,89.677240,100.389904,60.710836,12.749996,134.329130,14.112565,50.896971,50.545129,136.683960,139.038350,134.738116,134.984798,90.125421,133.039693,-0.000893,-1.936460,32.000000,-237.258117,134.006649,-0.024350,24.759628,0.698064,870071.596735,0.972087,19.488510,7.143622,2.815596,16.992544,12.532739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.095505,75.484068,89.374631,45.316456,52.544971,88.860759,100.000000,46.379747,45.501367
49.117265,58.795262,138.378110,137.096948,89.618762,100.410407,59.462164,12.747144,134.324150,14.114203,51.038413,50.546445,136.758903,139.033322,134.620039,134.980025,90.057762,133.039346,-0.000895,-1.939364,32.000000,-237.260921,134.001612,-0.024275,24.761334,0.698456,869636.724842,0.995889,19.483132,7.023773,2.817147,16.239416,12.673563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.101654,75.419619,89.408330,45.316456,52.532818,88.860759,100.000000,46.379747,45.497326
49.107502,58.777102,138.309368,137.086417,89.593206,100.394355,60.715832,12.745324,134.314871,14.114643,51.063070,50.535038,136.592604,139.028514,134.563167,134.972041,90.164035,133.033507,-0.000894,-1.940650,32.000000,-237.262800,133.990117,-0.024250,24.764321,0.698428,869945.108593,0.972876,19.466028,7.062503,2.816724,1.311034,7.621295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.105681,75.482132,89.445817,45.316456,52.507280,88.860759,100.000000,46.379747,45.492835
49.096404,58.772217,138.529105,137.080039,89.550669,100.386190,60.542527,12.739656,134.301665,14.113835,50.847017,50.526270,136.576148,139.013701,134.704675,134.955869,90.196401,133.018647,-0.000892,-1.943590,32.000000,-237.268448,133.977797,-0.024299,24.768797,0.698625,870324.255619,0.993466,19.445043,7.129990,2.817301,7.045392,9.996558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.113883,75.507703,89.396247,45.316456,52.558242,88.860759,100.000000,46.379747,45.490784
49.093185,58.765813,138.710569,137.074459,89.508049,100.366084,59.202604,12.738443,134.289834,14.112176,50.929673,50.524494,136.726799,138.997719,134.664943,134.945884,90.070742,133.012109,-0.000893,-1.945353,32.000000,-237.269764,133.972679,-0.024241,24.774024,0.698201,869745.867743,0.972962,19.437098,7.020846,2.816461,7.759526,10.955639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.116757,75.411671,89.393797,45.316456,52.717617,88.860759,100.000000,46.379747,45.488591
49.092341,58.755651,138.677371,137.069260,89.391565,100.346064,59.076356,12.738604,134.283057,14.110098,51.090560,50.522782,136.662587,138.986719,134.526175,134.937032,90.101408,133.005253,-0.000894,-1.946489,32.000000,-237.269572,133.970021,-0.024265,24.775741,0.699268,869553.288650,0.975898,19.443827,6.981174,2.821573,23.602727,6.212971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.106815,75.417359,89.443137,45.316456,52.699863,88.860759,100.000000,46.379747,45.485957
49.085099,58.749019,138.762580,137.062424,89.378273,100.329777,60.396416,12.738026,134.269436,14.108354,50.909369,50.510775,136.528465,138.966631,134.631418,134.925400,90.203592,132.994357,-0.000895,-1.948833,32.000000,-237.270301,133.956123,-0.024261,24.774712,0.699916,869844.260294,0.997840,19.440793,7.103617,2.825455,15.388828,9.805044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.105447,75.485335,89.418109,45.316456,52.683894,88.860759,100.000000,46.379747,45.483280
49.084950,58.752376,138.748897,137.058275,89.415876,100.321822,60.431171,12.738294,134.263319,14.107782,50.833785,50.508568,136.643928,138.953862,134.688445,134.918102,90.118310,132.982729,-0.000895,-1.951743,32.000000,-237.269993,133.945974,-0.024204,24.774658,0.699557,869529.300709,0.999765,19.431512,7.069579,2.824827,28.145197,7.584689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.105679,75.419992,89.379249,45.316456,52.732276,88.860759,100.000000,46.379747,45.482497
49.085670,58.745412,138.686685,137.050611,89.406756,100.321772,60.543528,12.738133,134.256598,14.108486,51.013830,50.507238,136.672153,138.943044,134.525276,134.911213,90.073041,132.973358,-0.000896,-1.952289,32.000000,-237.270089,133.942781,-0.024391,24.773349,0.699986,868991.671458,0.977896,19.432462,6.962036,2.826980,8.242858,7.797223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.091709,75.373641,89.422130,45.316456,52.663932,88.860759,100.000000,46.379747,45.480244
49.084312,58.731843,138.765717,137.040949,89.310505,100.312996,60.694184,12.736820,134.250968,14.106991,50.953882,50.503059,136.521539,138.938131,134.523517,134.903832,90.177270,132.965940,-0.000897,-1.951117,32.000000,-237.271510,133.940957,-0.024400,24.772541,0.699882,869254.250045,0.977268,19.435974,7.041600,2.826710,14.498599,12.005872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.079146,75.434720,89.428173,45.316456,52.705593,88.860759,100.000000,46.379747,45.477186
49.080018,58.726365,138.807753,137.030262,89.310259,100.296693,59.150689,12.736623,134.245502,14.106300,50.765077,50.495087,136.564570,138.930065,134.667024,134.896536,90.147393,132.959725,-0.000899,-1.948680,32.000000,-237.271789,133.936355,-0.024390,24.771328,0.699585,869406.863815,0.975420,19.428255,7.082259,2.825401,7.745828,9.102604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.073848,75.411109,89.360384,45.316456,52.691504,88.860759,100.000000,46.379747,45.474524
49.074852,58.727898,138.905726,137.021180,89.300019,100.281066,60.643902,12.738609,134.242424,14.106565,50.992991,50.491293,136.660867,138.925489,134.528492,134.892090,90.054567,132.956226,-0.000900,-1.949883,32.000000,-237.269761,133.934219,-0.024387,24.773184,0.699927,868901.681321,0.972909,19.416109,6.974380,2.827089,14.116274,8.204326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.054642,75.328522,89.379473,45.316456,52.845299,88.860759,100.000000,46.379747,45.473100
49.070160,58.727917,138.872749,137.015586,89.346424,100.281192,60.513807,12.739196,134.235235,14.106541,51.074997,50.485898,136.532870,138.921470,134.454676,134.884087,90.136478,132.948013,-0.000901,-1.949919,32.000000,-237.269203,133.932907,-0.024389,24.775319,0.700117,868864.983236,0.998215,19.415125,7.001200,2.828193,24.000365,11.697668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.037350,75.375122,89.401905,45.316456,52.737211,88.860759,100.000000,46.379747,45.471942
49.068018,58.727250,139.087152,137.010565,89.230846,100.281124,60.688250,12.741257,134.229651,14.106865,50.883091,50.476359,136.486611,138.918800,134.575655,134.882717,90.176806,132.940957,-0.000903,-1.947618,32.000000,-237.267125,133.936985,-0.024433,24.776597,0.700515,869092.737803,0.973601,19.422067,7.092305,2.830487,7.594872,6.831702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.027925,75.402757,89.348165,45.316456,52.836379,88.860759,100.000000,46.379747,45.470585
49.063865,58.729074,138.964509,137.005344,89.143365,100.252855,60.545956,12.742724,134.223443,14.107394,50.953566,50.470838,136.626311,138.914244,134.580561,134.874086,90.045268,132.933945,-0.000905,-1.946441,32.000000,-237.265616,133.935052,-0.024403,24.774847,0.700370,868788.916169,0.975798,19.426999,7.006353,2.830086,28.881520,28.084238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.014594,75.319666,89.312333,45.316456,52.849113,88.860759,100.000000,46.379747,45.469240
49.060574,58.736272,138.953862,137.004375,89.014596,100.260965,60.773014,12.743340,134.218819,14.106557,51.172696,50.466353,136.565243,138.908661,134.425169,134.870070,90.074660,132.931104,-0.000905,-1.946433,32.000000,-237.264849,133.927999,-0.024453,24.769978,0.701413,868636.003542,0.973038,19.428574,6.962553,2.834579,14.664594,12.019256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.991458,75.322343,89.357351,45.316456,52.881871,88.860759,100.000000,46.379747,45.468695
49.060353,58.739406,138.990522,137.004235,89.055916,100.252921,60.314805,12.743495,134.211222,14.104323,51.000146,50.468226,136.450782,138.905910,134.517308,134.865499,90.155499,132.924418,-0.000906,-1.946480,32.000000,-237.264510,133.929967,-0.024469,24.764973,0.700735,868899.742531,0.975145,19.434745,7.090643,2.832319,13.893724,8.815424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979828,75.378568,89.322754,45.316456,52.850610,88.860759,100.000000,46.379747,45.467985
49.061390,58.735291,139.022465,137.001084,89.134608,100.250841,60.756778,12.747596,134.207413,14.101553,50.898456,50.474632,136.584278,138.904816,134.601430,134.861006,90.042699,132.918912,-0.000905,-1.948189,32.000000,-237.260337,133.926729,-0.024350,24.757953,0.700949,868881.151437,0.971670,19.445390,7.059852,2.832292,10.658601,9.991252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.967501,75.318588,89.260638,45.316456,52.913448,88.860759,100.000000,46.379747,45.466026
49.054792,58.735882,138.971208,136.997471,89.060873,100.232702,59.875471,12.748708,134.196392,14.100897,51.137975,50.466537,136.615965,138.898777,134.460999,134.849515,89.990106,132.912074,-0.000906,-1.946990,32.000000,-237.259209,133.917635,-0.024367,24.753122,0.701224,868513.279785,0.978987,19.448755,6.975724,2.833052,7.711405,11.864862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.943840,75.279271,89.291237,45.316456,52.898423,88.860759,100.000000,46.379747,45.464621
49.051090,58.748261,138.741118,136.995404,88.958227,100.207937,60.597211,12.752912,134.181739,14.098692,51.130932,50.460900,136.454341,138.883256,134.463736,134.836521,90.084675,132.897054,-0.000905,-1.945855,32.000000,-237.255061,133.910304,-0.024421,24.749488,0.701534,868910.165876,0.971812,19.443554,7.085816,2.833643,11.498079,6.498090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.919102,75.356269,89.290490,45.316456,52.747019,88.860759,100.000000,46.379747,45.464692
49.050554,58.755258,138.570947,136.994771,88.914852,100.208029,60.455757,12.754833,134.170405,14.097175,50.949741,50.458448,136.509846,138.872234,134.596414,134.826786,90.055596,132.885185,-0.000905,-1.948094,32.000000,-237.253204,133.899417,-0.024459,24.747747,0.701400,868962.017346,0.986084,19.451055,7.135042,2.832979,10.974932,17.123118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.907521,75.344614,89.223257,45.316456,52.595985,88.860759,100.000000,46.379747,45.464759
49.053424,58.757277,138.471000,136.992657,88.987768,100.203985,60.241622,12.761302,134.163148,14.096982,51.095785,50.465623,136.621238,138.866402,134.504281,134.823361,89.934167,132.879072,-0.000907,-1.948078,32.000000,-237.246566,133.898443,-0.024561,24.745049,0.700280,868426.154700,0.974212,19.467309,7.033083,2.828502,14.445015,7.558173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.886249,75.264446,89.225472,45.316456,52.557934,88.860759,100.000000,46.379747,45.463599
49.050537,58.751920,138.426134,136.988706,89.041302,100.199744,60.637729,12.763636,134.156612,14.097942,51.190760,50.458373,136.511564,138.861760,134.405004,134.815292,89.998821,132.871412,-0.000909,-1.948054,32.000000,-237.244146,133.888380,-0.024547,24.742010,0.699523,868554.597591,0.976522,19.474868,7.056320,2.825064,14.618123,7.064771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.867623,75.306113,89.253142,45.316456,52.573230,88.860759,100.000000,46.379747,45.461833
49.044673,58.744228,138.564641,136.982873,89.122204,100.199733,60.673471,12.763859,134.142537,14.097379,50.923657,50.453791,136.438096,138.850922,134.563718,134.805176,90.055010,132.853277,-0.000908,-1.948087,32.000000,-237.243825,133.870802,-0.024718,24.736511,0.699033,868982.175095,0.979896,19.473881,7.174740,2.822861,8.855608,10.059233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.859950,75.356323,89.192209,45.316456,52.552692,88.860759,100.000000,46.379747,45.459251
49.042966,58.736420,138.557997,136.978518,89.066937,100.199573,60.770901,12.764449,134.134887,14.097114,50.920107,50.455701,136.576721,138.844330,134.570038,134.792546,89.942036,132.842133,-0.000908,-1.948080,32.000000,-237.243035,133.860891,-0.024725,24.731412,0.698907,868688.924133,0.973503,19.471548,7.106316,2.822112,1.781002,7.326100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.856094,75.277450,89.162682,45.316456,52.550559,88.860759,100.000000,46.379747,45.456911
49.032378,58.724698,138.495887,136.973537,89.065387,100.187231,59.086475,12.764069,134.118001,14.095330,51.170611,50.449542,136.556052,138.831492,134.402844,134.777412,89.936642,132.830976,-0.000909,-1.948051,32.000000,-237.243466,133.848299,-0.024737,24.724312,0.699822,868463.064321,0.973037,19.469998,7.041201,2.825274,7.922805,8.389476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.840391,75.273737,89.211672,45.316456,52.516544,88.860759,100.000000,46.379747,45.453538
49.025404,58.723294,138.496593,136.971149,89.102255,100.167069,60.776143,12.764226,134.104843,14.093025,51.068396,50.446777,136.427552,138.821326,134.470766,134.763696,90.026579,132.822243,-0.000909,-1.950396,32.000000,-237.243343,133.836133,-0.024771,24.719981,0.699945,868871.731449,0.971493,19.463977,7.148691,2.825237,7.929618,11.638805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.836693,75.345260,89.190955,45.316456,52.499757,88.860759,100.000000,46.379747,45.452050
49.016948,58.723437,138.504953,136.968893,89.159007,100.158959,60.463477,12.763978,134.094017,14.092282,50.955827,50.442198,136.530683,138.801320,134.570451,134.749230,89.952374,132.806102,-0.000909,-1.952747,32.000000,-237.243379,133.819647,-0.024714,24.715336,0.699890,868767.903539,0.999270,19.463346,7.148592,2.824580,27.033218,13.673366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.843352,75.302822,89.132170,45.316456,52.518208,88.860759,100.000000,46.379747,45.450507
49.016498,58.722516,138.385391,136.967739,89.110119,100.158710,60.476889,12.764865,134.085680,14.091847,51.135877,50.441837,136.592052,138.789716,134.452206,134.740563,89.873415,132.791458,-0.000908,-1.955679,32.000000,-237.242521,133.810323,-0.024530,24.713751,0.699992,868257.707802,0.971442,19.469249,7.054356,2.824996,8.164530,9.703816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.841574,75.254717,89.159093,45.316456,52.431992,88.860759,100.000000,46.379747,45.449315
49.008909,58.714456,138.194139,136.965316,89.129252,100.154451,60.634353,12.762898,134.070015,14.091095,51.138906,50.440509,136.420895,138.772577,134.417614,134.726992,89.978974,132.774326,-0.000908,-1.955944,32.000000,-237.244442,133.796707,-0.024540,24.710783,0.700242,868479.101979,0.976572,19.478251,7.120614,2.825654,13.655647,8.936545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.842725,75.335472,89.182426,45.316456,52.284929,88.860759,100.000000,46.379747,45.446651
49.006217,58.711074,138.209893,136.962039,89.050859,100.134048,60.499023,12.762124,134.058184,14.090407,50.930031,50.432027,136.421677,138.759614,134.554300,134.719011,89.982520,132.762768,-0.000908,-1.955606,32.000000,-237.245213,133.785151,-0.024471,24.708742,0.699698,868774.237678,0.976360,19.477802,7.192362,2.823241,9.287572,11.766986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.851603,75.348739,89.126530,45.316456,52.274471,88.860759,100.000000,46.379747,45.444763
48.996042,58.713447,138.099215,136.958317,89.133509,100.109724,59.702673,12.759425,134.043192,14.088232,51.070728,50.434072,136.573115,138.742427,134.504896,134.702150,89.841382,132.746805,-0.000906,-1.955638,32.000000,-237.248098,133.762779,-0.024505,24.705160,0.698915,868325.419184,0.973928,19.477696,7.078367,2.819776,2.797211,6.637183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.859527,75.263958,89.118157,45.316456,52.224998,88.860759,100.000000,46.379747,45.443383
48.993429,58.716255,138.044368,136.954094,89.186783,100.109549,60.727500,12.758635,134.032645,14.086658,51.224037,50.433240,136.483071,138.731176,134.373723,134.693925,89.895299,132.739240,-0.000905,-1.955639,32.000000,-237.249005,133.752098,-0.024481,24.702843,0.698946,868128.904561,0.975958,19.477135,7.069129,2.820252,25.683125,7.266819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.859019,75.297578,89.163153,45.316456,52.118480,88.860759,100.000000,46.379747,45.442574
48.989516,58.714857,137.877420,136.947140,89.312711,100.093182,60.574303,12.760831,134.025851,14.085612,51.002456,50.433292,136.385435,138.719993,134.505333,134.687052,89.958452,132.728998,-0.000905,-1.956230,32.000000,-237.246912,133.750127,-0.024438,24.699057,0.698493,868472.135156,0.988967,19.490173,7.202404,2.818579,7.745796,6.912658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.870576,75.362303,89.117670,45.316456,52.003094,88.860759,100.000000,46.379747,45.441005
48.986241,58.711788,137.784129,136.941969,89.345058,100.084834,60.687546,12.761989,134.019299,14.085630,50.947321,50.430801,136.515766,138.712627,134.559118,134.681659,89.848109,132.723753,-0.000905,-1.956200,32.000000,-237.245875,133.741150,-0.024434,24.697416,0.698329,868276.680373,0.972340,19.495719,7.144762,2.817610,16.832586,11.310188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.882051,75.304954,89.081812,45.316456,51.917463,88.860759,100.000000,46.379747,45.439256
48.986870,58.709865,137.892808,136.939273,89.306036,100.076425,59.385899,12.762681,134.016437,14.086814,51.176833,50.430238,136.516097,138.714199,134.379877,134.680329,89.813788,132.730073,-0.000904,-1.956236,32.000000,-237.245233,133.738089,-0.024448,24.696795,0.697559,867895.849138,0.974722,19.498423,7.076563,2.814427,7.325105,13.620653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.884525,75.284398,89.140367,45.316456,51.894672,88.860759,100.000000,46.379747,45.437416
48.990194,58.701456,137.880126,136.937963,89.223893,100.092477,60.476959,12.764852,134.021447,14.087236,51.067349,50.432349,136.375083,138.715786,134.411709,134.686213,89.907120,132.733903,-0.000905,-1.954465,32.000000,-237.243045,133.739503,-0.024462,24.696316,0.697136,868238.690322,0.972885,19.498787,7.184323,2.812711,28.675546,10.107687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.895735,75.365029,89.140651,45.316456,51.919466,88.860759,100.000000,46.379747,45.435164
48.990887,58.690412,137.901660,136.935314,89.318919,100.092582,60.689496,12.764173,134.025941,14.087943,50.845185,50.432673,136.449120,138.719889,134.557068,134.694169,89.863111,132.737207,-0.000905,-1.953859,32.000000,-237.243804,133.741448,-0.024476,24.695167,0.697615,868290.082698,0.994107,19.496205,7.221756,2.814893,28.469791,11.730740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.917374,75.353569,89.075120,45.316456,51.889426,88.860759,100.000000,46.379747,45.432020
48.990539,58.681975,137.924777,136.931673,89.382275,100.092398,60.534005,12.762649,134.030000,14.088654,51.017304,50.436597,136.526964,138.725446,134.445615,134.700393,89.769613,132.741958,-0.000904,-1.953877,32.000000,-237.245199,133.744933,-0.024418,24.693069,0.697605,868048.670749,0.976234,19.484311,7.130311,2.814443,29.738326,9.100502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.926128,75.301420,89.100774,45.316456,51.861105,88.860759,100.000000,46.379747,45.429490
48.992430,58.672404,137.786237,136.925399,89.296557,100.092356,59.591761,12.763148,134.039779,14.088642,51.078544,50.433899,136.389262,138.733634,134.375142,134.708750,89.858001,132.751556,-0.000904,-1.951548,32.000000,-237.244776,133.747259,-0.024370,24.691058,0.697719,868187.431573,0.972773,19.472541,7.175949,2.814843,12.325550,8.990804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.939359,75.365937,89.138974,45.316456,51.776883,88.860759,100.000000,46.379747,45.426530
48.993995,58.669821,137.745217,136.922044,89.339482,100.092519,60.529747,12.762316,134.046438,14.088831,50.859294,50.440059,136.361504,138.738524,134.523674,134.713920,89.889809,132.758196,-0.000903,-1.948661,32.000000,-237.245607,133.753167,-0.024354,24.690963,0.697880,868519.114232,0.975256,19.464468,7.271787,2.815335,14.718919,7.197371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959762,75.398845,89.086564,45.316456,51.679500,88.860759,100.000000,46.379747,45.424598
48.994749,58.666552,137.711481,136.920406,89.370509,100.101945,59.496458,12.762442,134.057865,14.090440,50.936468,50.444130,136.528241,138.745830,134.485862,134.722146,89.759327,132.773736,-0.000904,-1.947498,32.000000,-237.245680,133.764739,-0.024354,24.694861,0.697199,868156.915305,0.990608,19.452915,7.188125,2.812399,11.442192,8.534551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.978185,75.315618,89.072773,45.316456,51.633393,88.860759,100.000000,46.379747,45.422700
48.999682,58.660102,137.856838,136.917509,89.330197,100.122419,59.063971,12.763274,134.069418,14.091293,51.097436,50.443761,136.477263,138.755942,134.349884,134.734692,89.778918,132.788143,-0.000904,-1.944690,32.000000,-237.245037,133.776622,-0.024422,24.698540,0.696968,868029.509765,0.975218,19.448693,7.159588,2.811471,14.708866,13.901353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982286,75.338139,89.119067,45.316456,51.655453,88.860759,100.000000,46.379747,45.420594
49.000271,58.654536,137.673917,136.912049,89.255636,100.122545,60.665459,12.763716,134.078366,14.092131,50.921209,50.449142,136.342840,138.762385,134.450261,134.741484,89.881650,132.798667,-0.000903,-1.941183,32.000000,-237.244542,133.782143,-0.024172,24.702590,0.696741,868596.696523,0.992223,19.444632,7.297724,2.810740,7.702958,17.868858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.997048,75.419811,89.084516,45.316456,51.555344,88.860759,100.000000,46.379747,45.417994
49.006241,58.652819,137.731069,136.908990,89.266731,100.134746,60.707291,12.766036,134.090832,14.093687,50.846460,50.452272,136.461849,138.772844,134.512604,134.752514,89.795249,132.808542,-0.000905,-1.938295,32.000000,-237.242286,133.788913,-0.024167,24.706054,0.697404,868676.957220,0.999566,19.433012,7.285227,2.813423,6.995350,5.948042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.012979,75.372599,89.039084,45.316456,51.555623,88.860759,100.000000,46.379747,45.416394
49.012117,58.646349,137.745518,136.907159,89.299133,100.146921,60.738864,12.766402,134.102040,14.095173,51.027403,50.460003,136.492948,138.787203,134.372719,134.765520,89.740330,132.821268,-0.000905,-1.936565,32.000000,-237.242010,133.803014,-0.024189,24.710501,0.696374,868273.771683,0.973152,19.426829,7.187676,2.809656,11.539545,7.039945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.018315,75.341659,89.080582,45.316456,51.530892,88.860759,100.000000,46.379747,45.414084
49.018675,58.627691,137.870101,136.904159,89.250910,100.155424,60.753796,12.765699,134.114631,14.095512,50.944487,50.465653,136.354301,138.802627,134.375090,134.776333,89.839450,132.838463,-0.000905,-1.934208,32.000000,-237.242749,133.817997,-0.024188,24.712473,0.696542,868695.147933,0.972466,19.418855,7.278939,2.810480,12.238775,8.910745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.026154,75.413880,89.087574,45.316456,51.565956,88.860759,100.000000,46.379747,45.410400
49.027359,58.598857,137.806657,136.897233,89.229734,100.179769,59.137602,12.765873,134.133173,14.095979,50.672080,50.469190,136.412082,138.822024,134.518910,134.789745,89.802938,132.855216,-0.000906,-1.930692,32.000000,-237.242667,133.830173,-0.024267,24.715448,0.696463,868985.422413,0.971934,19.406227,7.340125,2.810438,6.189016,7.051552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.047021,75.410186,89.015966,45.316456,51.524545,88.860759,100.000000,46.379747,45.404653
49.033692,58.579506,137.838350,136.890355,89.203716,100.191923,60.674393,12.765546,134.147843,14.096447,50.774289,50.474710,136.515995,138.836393,134.442130,134.800127,89.704905,132.864239,-0.000904,-1.930166,32.000000,-237.242967,133.841933,-0.024170,24.718302,0.696945,868627.548385,0.971586,19.380696,7.249470,2.812604,30.006806,6.900997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.059369,75.344030,89.025783,45.316456,51.476226,88.860759,100.000000,46.379747,45.400353
49.037538,58.557463,137.839630,136.880768,89.182919,100.216207,60.752855,12.763179,134.162282,14.098287,50.826204,50.481206,136.386293,138.855277,134.325912,134.812760,89.799591,132.878794,-0.000905,-1.929725,32.000000,-237.245139,133.856340,-0.024156,24.723904,0.696528,868891.728710,0.998111,19.342763,7.294228,2.810811,9.289764,14.045320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.069440,75.395098,89.071044,45.316456,51.495465,88.860759,100.000000,46.379747,45.395724
49.040917,58.533282,137.962349,136.872946,89.220669,100.236694,60.729872,12.762017,134.177128,14.099298,50.560600,50.483016,136.324241,138.869751,134.457222,134.826264,89.856385,132.890602,-0.000906,-1.929735,32.000000,-237.246336,133.866176,-0.024226,24.729604,0.696550,869311.129240,0.972761,19.316778,7.396703,2.811095,29.858962,7.006639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.087837,75.438286,89.019785,45.316456,51.478969,88.860759,100.000000,46.379747,45.390725
49.043503,58.508937,138.107896,136.865301,89.244322,100.244819,60.747000,12.759101,134.188415,14.100180,50.521783,50.487020,136.461361,138.884985,134.471573,134.833356,89.745746,132.901223,-0.000907,-1.928558,32.000000,-237.249357,133.871096,-0.024223,24.737684,0.696459,869100.344586,0.971599,19.290706,7.309181,2.810900,7.988734,6.381274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.106746,75.365333,88.990174,45.316456,51.594868,88.860759,100.000000,46.379747,45.385398
49.045709,58.496901,138.130182,136.859164,89.157935,100.265204,60.686435,12.757688,134.199228,14.101485,50.705831,50.486430,136.429534,138.895965,134.321909,134.842714,89.752572,132.913837,-0.000906,-1.930873,32.000000,-237.250717,133.883418,-0.024244,24.744173,0.696948,868996.149439,0.972030,19.262987,7.258198,2.813209,9.693341,14.148181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.111176,75.362102,89.035924,45.316456,51.562813,88.860759,100.000000,46.379747,45.381965
49.044633,58.482347,137.943622,136.849043,89.255878,100.285438,59.197079,12.754504,134.210336,14.103424,50.545446,50.488250,136.280733,138.902725,134.399715,134.847340,89.864292,132.919911,-0.000907,-1.930259,32.000000,-237.253899,133.897997,-0.024282,24.752067,0.697406,869419.862329,0.971715,19.235932,7.374064,2.816028,15.204603,8.718728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.126685,75.443348,89.013400,45.316456,51.481477,88.860759,100.000000,46.379747,45.378125
49.044788,58.471256,137.901271,136.839559,89.351846,100.285525,59.319239,12.752367,134.219076,14.103856,50.413794,50.488841,136.366368,138.908316,134.484437,134.855391,89.812232,132.927474,-0.000906,-1.932032,32.000000,-237.256038,133.910180,-0.024301,24.757445,0.697422,869536.826618,0.972804,19.221588,7.373444,2.816356,13.684892,7.844095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.142098,75.403830,88.959510,45.316456,51.429406,88.860759,100.000000,46.379747,45.374966
49.047841,58.455982,138.335283,136.829385,89.394875,100.309875,60.780051,12.750940,134.230394,14.104134,50.632883,50.490578,136.435819,138.920660,134.329583,134.858143,89.734923,132.940438,-0.000906,-1.933696,32.000000,-237.257429,133.923545,-0.024278,24.763876,0.696409,869253.190378,0.997466,19.208158,7.264714,2.812614,19.567997,9.005803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.145492,75.337670,88.999874,45.316456,51.561093,88.860759,100.000000,46.379747,45.371003
49.049776,58.445005,138.493945,136.821691,89.494397,100.330592,59.224475,12.750252,134.239973,14.103514,50.633137,50.496234,136.295602,138.928790,134.294459,134.862769,89.841448,132.945915,-0.000907,-1.933644,32.000000,-237.258304,133.932335,-0.024242,24.768898,0.696022,869422.724631,0.995380,19.196905,7.320494,2.811742,16.209033,13.805395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.150549,75.399064,89.020491,45.316456,51.686342,88.860759,100.000000,46.379747,45.367826
49.054487,58.431071,138.606694,136.813592,89.528284,100.355000,59.140671,12.749545,134.247436,14.103966,50.380590,50.497215,136.300238,138.940417,134.450087,134.868744,89.852910,132.953866,-0.000906,-1.934250,32.000000,-237.259118,133.940510,-0.024424,24.774912,0.698072,869884.131940,0.971586,19.178435,7.404183,2.820415,12.118937,9.911040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.164078,75.416869,88.953516,45.316456,51.742523,88.860759,100.000000,46.379747,45.364029
49.054623,58.419747,138.683011,136.806898,89.466252,100.375303,59.414769,12.747576,134.252265,14.104030,50.474996,50.497480,136.432428,138.945243,134.392023,134.872674,89.746733,132.958472,-0.000906,-1.937155,32.000000,-237.260996,133.944433,-0.024446,24.778039,0.698805,869628.526704,0.997239,19.165430,7.300352,2.823539,17.476329,14.217672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.167975,75.337973,88.955640,45.316456,51.766963,88.860759,100.000000,46.379747,45.360804
49.058823,58.411259,138.717195,136.799142,89.522569,100.394371,60.779869,12.747409,134.256746,14.104100,50.630525,50.497748,136.329640,138.950602,134.244740,134.879938,89.808236,132.960015,-0.000905,-1.938302,32.000000,-237.261157,133.950633,-0.024170,24.781441,0.699249,869754.852073,0.998753,19.146563,7.292802,2.825566,11.634974,14.033377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.166340,75.365699,89.010480,45.316456,51.803976,88.860759,100.000000,46.379747,45.357560
49.062357,58.408619,138.684077,136.793540,89.560200,100.390146,59.123927,12.749711,134.261765,14.104683,50.417088,50.502660,136.231939,138.957075,134.373384,134.884885,89.890429,132.965057,-0.000906,-1.939422,32.000000,-237.258711,133.954169,-0.024212,24.782892,0.699653,870304.289690,0.994314,19.135097,7.401243,2.827114,10.961085,16.760071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.177615,75.421428,88.974179,45.316456,51.825585,88.860759,100.000000,46.379747,45.355543
49.068797,58.399998,138.585634,136.786436,89.696853,100.406415,60.729641,12.751189,134.269261,14.104611,50.328200,50.510548,136.376771,138.966723,134.434274,134.897265,89.776088,132.965643,-0.000905,-1.942284,32.000000,-237.257198,133.962019,-0.024167,24.782517,0.699780,870208.345364,0.972053,19.122209,7.340499,2.827569,28.226042,8.760260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.188915,75.347474,88.936849,45.316456,51.730058,88.860759,100.000000,46.379747,45.352644
49.068282,58.387303,138.571688,136.778905,89.687133,100.410234,60.749770,12.748898,134.270165,14.104400,50.501202,50.509279,136.374085,138.970090,134.296468,134.899032,89.750369,132.966149,-0.000905,-1.944042,32.000000,-237.259527,133.966685,-0.024157,24.780814,0.699486,869847.597581,0.999150,19.115870,7.260787,2.826690,10.400578,20.061408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.184134,75.326385,88.986808,45.316456,51.707578,88.860759,100.000000,46.379747,45.349288
49.067756,58.376628,138.714153,136.767723,89.730855,100.418443,59.167383,12.746831,134.266019,14.103910,50.428418,50.505785,136.220431,138.971772,134.319528,134.898542,89.869255,132.961076,-0.000902,-1.945208,32.000000,-237.261480,133.960914,-0.024141,24.777661,0.699003,870392.663686,0.972727,19.100505,7.375416,2.824313,11.801391,7.445275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.186381,75.399478,88.992397,45.316456,51.760755,88.860759,100.000000,46.379747,45.345536
49.065326,58.378252,138.795399,136.759814,89.768432,100.434521,60.773810,12.748099,134.261076,14.104624,50.294890,50.503089,136.285666,138.966848,134.423614,134.899632,89.834683,132.959244,-0.000902,-1.946947,32.000000,-237.260126,133.957983,-0.024137,24.776994,0.698993,870491.024459,0.972420,19.088350,7.401386,2.824058,15.656360,8.366141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.194506,75.371120,88.948237,45.316456,51.848037,88.860759,100.000000,46.379747,45.343955
49.059514,58.385641,138.766318,136.753217,89.853486,100.422498,59.684282,12.748274,134.254894,14.104642,50.546817,50.498028,136.393797,138.960137,134.299266,134.898836,89.735363,132.952074,-0.000900,-1.950454,32.000000,-237.259968,133.954917,-0.024120,24.775621,0.699832,870083.114493,0.998492,19.078226,7.280003,2.826992,13.262417,11.456794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.191263,75.286849,88.989125,45.316456,51.809259,88.860759,100.000000,46.379747,45.343047
49.058438,58.389721,138.712919,136.749743,89.900419,100.418427,59.098631,12.749755,134.250275,14.103869,50.648776,50.497527,136.269757,138.957160,134.218723,134.899892,89.830158,132.952011,-0.000901,-1.953379,32.000000,-237.258569,133.950570,-0.024216,24.773377,0.700404,870361.794055,0.972312,19.082394,7.313674,2.828788,10.736582,9.337461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.183206,75.336056,89.036031,45.316456,51.782218,88.860759,100.000000,46.379747,45.342170
49.059112,58.390457,138.659873,136.746099,89.924139,100.410517,60.716901,12.750823,134.250769,14.102731,50.418183,50.488512,136.227203,138.949371,134.379264,134.898073,89.870932,132.949985,-0.000899,-1.952667,32.000000,-237.257638,133.941369,-0.024218,24.768113,0.700322,870661.669531,0.990091,19.095870,7.409467,2.828530,6.314690,9.378433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.179888,75.373161,88.993047,45.316456,51.731615,88.860759,100.000000,46.379747,45.340389
49.055385,58.396363,138.687760,136.741814,89.844897,100.402323,60.492805,12.750656,134.247173,14.102306,50.501142,50.484134,136.362780,138.941972,134.361451,134.896051,89.760758,132.944235,-0.000898,-1.955599,32.000000,-237.257736,133.939366,-0.024270,24.762365,0.700116,870278.179774,0.999897,19.101074,7.314641,2.827504,2.398994,16.489573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.171778,75.297094,88.995216,45.316456,51.738718,88.860759,100.000000,46.379747,45.339421
49.051515,58.410530,138.577071,136.738288,89.861748,100.398156,60.749663,12.753036,134.245087,14.103095,50.747551,50.483590,136.315424,138.936719,134.206880,134.895337,89.787764,132.938676,-0.000897,-1.957955,32.000000,-237.255163,133.937093,-0.024231,24.758503,0.699941,870055.708663,0.973158,19.101107,7.272870,2.826384,8.587528,12.271014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.151261,75.304966,89.061951,45.316456,51.678496,88.860759,100.000000,46.379747,45.339335
49.052190,58.420104,138.611856,136.737875,89.929138,100.377753,60.439412,12.751796,134.244717,14.102362,50.604884,50.482656,136.210044,138.935675,134.296893,134.895440,89.865691,132.937503,-0.000898,-1.958555,32.000000,-237.256442,133.935248,-0.024235,24.759431,0.700253,870422.333086,0.976780,19.110913,7.380214,2.827167,29.904605,19.516729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.145517,75.369220,89.043655,45.316456,51.691558,88.860759,100.000000,46.379747,45.339351
49.053440,58.411945,138.596168,136.736811,89.774472,100.377842,60.733521,12.751309,134.247878,14.100509,50.493012,50.477890,136.349474,138.937198,134.382078,134.902206,89.773088,132.934584,-0.000896,-1.957371,32.000000,-237.256933,133.934588,-0.024267,24.761414,0.699880,870326.098109,0.972730,19.129134,7.350474,2.825133,2.566164,7.152059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.138913,75.315123,88.997694,45.316456,51.668428,88.860759,100.000000,46.379747,45.336749
49.053401,58.409786,138.662190,136.734967,89.687280,100.370016,60.570315,12.751163,134.252194,14.100393,50.732424,50.479658,136.370812,138.941766,134.227478,134.910548,89.732769,132.937527,-0.000895,-1.955068,32.000000,-237.257190,133.933724,-0.024254,24.761006,0.699888,869876.315220,0.977535,19.138002,7.271969,2.825804,27.964704,15.817445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.117589,75.282927,89.058861,45.316456,51.674822,88.860759,100.000000,46.379747,45.334300
49.056627,58.414129,138.556412,136.733376,89.650624,100.362299,60.832151,12.751639,134.259387,14.100970,50.667752,50.484056,136.228174,138.949132,134.241630,134.924502,89.849644,132.942472,-0.000895,-1.953099,32.000000,-237.256786,133.935830,-0.024437,24.759982,0.699718,870205.719873,0.972754,19.128533,7.363136,2.825412,11.874675,14.677034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.107501,75.357619,89.067410,45.316456,51.669328,88.860759,100.000000,46.379747,45.333289
49.058283,58.417516,138.438919,136.731757,89.539973,100.362084,60.530462,12.752896,134.267312,14.101079,50.470351,50.481059,136.265630,138.955818,134.377644,134.933582,89.843618,132.950477,-0.000896,-1.952323,32.000000,-237.255362,133.945700,-0.024422,24.756766,0.700003,870285.779099,0.975294,19.126415,7.404904,2.826760,29.915571,12.909856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.103707,75.352856,89.019084,45.316456,51.583579,88.860759,100.000000,46.379747,45.332191
49.056617,58.426950,138.405090,136.729484,89.563311,100.361717,60.501124,12.753227,134.275449,14.101713,50.644523,50.478762,136.393627,138.960251,134.281074,134.945139,89.741906,132.958370,-0.000897,-1.949980,32.000000,-237.255054,133.951125,-0.024164,24.751442,0.699407,869782.864033,0.970962,19.127380,7.290460,2.824418,6.976949,11.891231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.089145,75.272547,89.044277,45.316456,51.523518,88.860759,100.000000,46.379747,45.331485
49.055735,58.438169,138.145296,136.728303,89.568399,100.353870,60.437573,12.753532,134.283598,14.102591,50.747412,50.477429,136.253780,138.971305,134.199436,134.955486,89.845758,132.965514,-0.000897,-1.946533,32.000000,-237.254835,133.959904,-0.024198,24.748524,0.698905,869810.609576,0.975772,19.129033,7.300425,2.821928,10.316844,8.568774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.074420,75.332923,89.091871,45.316456,51.391061,88.860759,100.000000,46.379747,45.331315
49.058340,58.444545,138.200062,136.726804,89.560389,100.333514,60.680347,12.752117,134.293919,14.102435,50.544458,50.479647,136.206938,138.981390,134.345409,134.961946,89.885652,132.972219,-0.000896,-1.943622,32.000000,-237.256270,133.962797,-0.024226,24.749401,0.698931,870221.279887,0.976303,19.140211,7.406021,2.821334,15.609545,12.577025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.069541,75.375497,89.048950,45.316456,51.365580,88.860759,100.000000,46.379747,45.330713
