OSU 80 Ton Compressor Load Stand
49.303810,58.571700,138.928962,136.679649,89.269550,100.844875,60.712138,12.764753,134.967083,14.141200,50.867075,50.777879,136.115448,139.626311,134.114361,135.576903,90.793748,133.655360,-0.000908,-1.960896,32.000000,-237.243324,134.630550,-0.024905,24.858812,0.697196,870818.855172,0.993464,19.022831,6.827729,2.815143,11.119360,18.196407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.027609,75.523192,89.399022,45.316456,50.756897,88.860759,100.000000,46.379747,45.189820
49.294763,58.570307,138.908948,136.677802,89.296746,100.832482,60.640352,12.760470,134.952448,14.139157,50.703923,50.762960,136.189478,139.612649,134.238777,135.563186,90.747753,133.638876,-0.000907,-1.962058,32.000000,-237.247743,134.612980,-0.024901,24.856398,0.697021,870999.472910,0.973072,19.027356,6.829723,2.813225,9.419650,9.572007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.046187,75.499651,89.350915,45.316456,50.742734,88.860759,100.000000,46.379747,45.188248
49.289514,58.571120,138.987443,136.676353,89.294690,100.813504,59.223712,12.758648,134.938160,14.138621,50.940481,50.754300,136.292332,139.591931,134.113601,135.548016,90.658179,133.627632,-0.000908,-1.961042,32.000000,-237.249574,134.595906,-0.024588,24.851980,0.698220,870475.385749,0.972582,19.026600,6.696385,2.817814,17.533480,7.054583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.056277,75.430132,89.386640,45.316456,50.763928,88.860759,100.000000,46.379747,45.186537
49.282491,58.575831,139.056828,136.676035,89.399756,100.792967,59.748448,12.757741,134.924799,14.138614,51.034922,50.746759,136.172974,139.577334,134.047165,135.534795,90.744881,133.620726,-0.000907,-1.961012,32.000000,-237.250407,134.583901,-0.024550,24.846170,0.698249,870550.900636,0.973807,19.034645,6.734301,2.817925,6.286146,10.438734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.061596,75.482028,89.425925,45.316456,50.829771,88.860759,100.000000,46.379747,45.185632
49.281589,58.582293,139.078284,136.676646,89.443853,100.788674,59.197730,12.757543,134.917357,14.138249,50.789256,50.741610,136.145415,139.560397,134.209148,135.525427,90.776369,133.613054,-0.000906,-1.958044,32.000000,-237.250479,134.573112,-0.024591,24.840933,0.698707,870737.539839,0.997031,19.040935,6.818365,2.819818,16.898485,8.532506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.083336,75.513434,89.370753,45.316456,50.821933,88.860759,100.000000,46.379747,45.185016
49.279747,58.582889,139.139989,136.675863,89.376190,100.788650,60.706161,12.758008,134.910801,14.137843,50.857225,50.737901,136.270422,139.550147,134.194765,135.520505,90.667029,133.603551,-0.000906,-1.957465,32.000000,-237.249941,134.568267,-0.024563,24.839148,0.699189,870250.084053,0.988241,19.052974,6.728279,2.821627,7.218648,15.117149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.095710,75.441062,89.366577,45.316456,50.867336,88.860759,100.000000,46.379747,45.183777
49.271272,58.590180,139.128224,136.675579,89.409621,100.764038,60.698731,12.758218,134.902794,14.135885,51.110438,50.729768,136.197726,139.540981,134.034854,135.513622,90.695331,133.601577,-0.000905,-1.956342,32.000000,-237.249794,134.562744,-0.024580,24.841217,0.699437,870111.441994,0.997429,19.060377,6.693032,2.822114,10.910411,11.865582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.100045,75.450345,89.430699,45.316456,50.915122,88.860759,100.000000,46.379747,45.182796
49.266489,58.601778,139.098625,136.678261,89.386411,100.755737,60.745246,12.757977,134.893959,14.135066,50.973155,50.725280,136.092285,139.531283,134.146787,135.508612,90.777760,133.592101,-0.000905,-1.954554,32.000000,-237.250152,134.552577,-0.024590,24.844489,0.699821,870531.595089,0.972686,19.062896,6.797712,2.823472,30.427563,8.083867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.112073,75.521316,89.407649,45.316456,50.914476,88.860759,100.000000,46.379747,45.183087
49.262882,58.609264,139.040842,136.681223,89.312422,100.755543,59.546192,12.756721,134.882588,14.135577,50.900685,50.717553,136.231192,139.521422,134.231166,135.502641,90.679209,133.584715,-0.000903,-1.952808,32.000000,-237.251461,134.538889,-0.024554,24.848601,0.699678,870240.925231,0.972770,19.079030,6.768445,2.823719,9.065608,7.836992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.130832,75.470249,89.368651,45.316456,50.813223,88.860759,100.000000,46.379747,45.182840
49.258463,58.609872,138.937848,136.682081,89.340646,100.755524,59.035379,12.757858,134.878408,14.136281,51.115392,50.712433,136.280870,139.514749,134.104394,135.501896,90.622620,133.581664,-0.000902,-1.955134,32.000000,-237.250311,134.537427,-0.024556,24.849323,0.699489,869891.642137,0.972079,19.095622,6.681370,2.823392,6.495157,7.660720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.133681,75.437484,89.413250,45.316456,50.819067,88.860759,100.000000,46.379747,45.181472
49.260338,58.612503,138.829459,136.685134,89.219353,100.747519,59.108632,12.759338,134.873383,14.134784,51.077695,50.704820,136.134168,139.509139,134.117599,135.501257,90.734107,133.575585,-0.000904,-1.955155,32.000000,-237.249008,134.533738,-0.024544,24.849763,0.699155,870288.645562,0.991751,19.106873,6.776301,2.822426,14.071175,17.184814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.137161,75.522896,89.431599,45.316456,50.779222,88.860759,100.000000,46.379747,45.180199
49.255913,58.616682,139.031668,136.689307,89.162223,100.727174,59.139483,12.758715,134.865698,14.134213,50.897502,50.705932,136.179534,139.505729,134.253436,135.493406,90.708781,133.570220,-0.000904,-1.953431,32.000000,-237.249484,134.520757,-0.024533,24.848158,0.698698,870511.830757,1.000432,19.112092,6.831394,2.820588,10.984700,8.757445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.145972,75.520666,89.384552,45.316456,50.888077,88.860759,100.000000,46.379747,45.179271
49.255984,58.623069,138.955821,136.694196,89.198895,100.702906,61.021433,12.757718,134.862951,14.133597,51.076021,50.709010,136.331299,139.505268,134.169153,135.489366,90.583882,133.563534,-0.000905,-1.952253,32.000000,-237.250525,134.515061,-0.024575,24.846660,0.698077,870022.231032,0.999078,19.112767,6.716926,2.818281,6.961939,7.707523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.148933,75.439495,89.409345,45.316456,50.801471,88.860759,100.000000,46.379747,45.178673
49.259068,58.619679,138.936594,136.696389,89.231412,100.698888,60.709549,12.758067,134.867405,14.132000,51.167244,50.706934,136.221186,139.508162,134.071987,135.493818,90.666674,133.565920,-0.000905,-1.950488,32.000000,-237.250227,134.514411,-0.024536,24.846840,0.699055,869959.622304,0.998465,19.121565,6.739622,2.822639,26.889776,7.487897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.146517,75.486999,89.462987,45.316456,50.799689,88.860759,100.000000,46.379747,45.177055
49.263847,58.602965,138.672697,136.694907,89.217307,100.714997,60.716052,12.759580,134.874726,14.132156,50.886003,50.714548,136.165594,139.517322,134.242467,135.504944,90.728939,133.574844,-0.000904,-1.946971,32.000000,-237.248924,134.520267,-0.024619,24.848157,0.698569,870241.647785,0.967454,19.127878,6.861244,2.821095,10.774052,11.559243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.153825,75.536814,89.428314,45.316456,50.698675,88.860759,100.000000,46.379747,45.173358
49.259633,58.593292,138.701614,136.692870,89.279874,100.704705,60.673228,12.758125,134.877419,14.132165,50.887101,50.712622,136.324960,139.520311,134.260146,135.510584,90.607659,133.577100,-0.000903,-1.945822,32.000000,-237.250216,134.522693,-0.024592,24.849194,0.698380,869878.850814,0.972309,19.121270,6.779622,2.820528,5.248454,7.222515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.158368,75.462151,89.413807,45.316456,50.638637,88.860759,100.000000,46.379747,45.170228
49.260896,58.590732,138.873910,136.693277,89.309183,100.696648,60.751196,12.761801,134.883823,14.131392,51.158174,50.708455,136.285572,139.530311,134.081547,135.520058,90.616170,133.584932,-0.000904,-1.942938,32.000000,-237.246670,134.529103,-0.024519,24.851375,0.697053,869732.145043,0.972214,19.099566,6.721730,2.814898,19.142615,7.619856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.147714,75.460174,89.486404,45.316456,50.735038,88.860759,100.000000,46.379747,45.167891
49.258163,58.597009,139.110602,136.696829,89.342089,100.676138,60.723940,12.761985,134.886971,14.132558,51.052091,50.706684,136.154028,139.530151,134.151452,135.520690,90.726900,133.585101,-0.000905,-1.940100,32.000000,-237.246561,134.531262,-0.024509,24.853880,0.697142,870085.624904,0.972867,19.094293,6.844117,2.815726,8.065552,9.696513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.140315,75.532787,89.487918,45.316456,50.847726,88.860759,100.000000,46.379747,45.167347
49.260696,58.604636,138.830687,136.701871,89.352139,100.651824,60.715706,12.765496,134.892518,14.134320,50.895084,50.706215,136.272859,139.533776,134.297664,135.528116,90.654974,133.588038,-0.000904,-1.938999,32.000000,-237.243040,134.536058,-0.024193,24.857539,0.697847,869974.607298,0.971507,19.090415,6.839446,2.819151,16.031282,7.469662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.133660,75.495674,89.437011,45.316456,50.819984,88.860759,100.000000,46.379747,45.166817
49.261752,58.610630,138.902533,136.705760,89.393304,100.643961,60.628470,12.769232,134.896648,14.135431,51.151515,50.710670,136.356928,139.538029,134.164426,135.533092,90.586955,133.595306,-0.000906,-1.936719,32.000000,-237.239126,134.545434,-0.024204,24.860669,0.698852,869395.581258,0.971820,19.099545,6.728799,2.824113,16.619297,7.037830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.116963,75.443478,89.483699,45.316456,50.782735,88.860759,100.000000,46.379747,45.166213
49.260406,58.624006,138.857471,136.710432,89.355156,100.646568,60.672147,12.769621,134.897531,14.136514,51.195808,50.714738,136.210077,139.543226,134.124626,135.536764,90.698272,133.599364,-0.000905,-1.937782,32.000000,-237.238617,134.551848,-0.024177,24.865785,0.697185,869477.055650,0.971682,19.104527,6.802164,2.818285,10.260312,8.801436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.097836,75.515447,89.524789,45.316456,50.803961,88.860759,100.000000,46.379747,45.166348
49.264253,58.630855,138.772453,136.714040,89.356630,100.666911,60.676073,12.770740,134.902528,14.136209,50.975569,50.719214,136.211863,139.553378,134.268760,135.545313,90.712873,133.605277,-0.000906,-1.935499,32.000000,-237.237485,134.564356,-0.024208,24.870372,0.697388,869682.366376,0.972997,19.109418,6.873746,2.819683,1.324466,9.760880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.090150,75.538053,89.477730,45.316456,50.714595,88.860759,100.000000,46.379747,45.166209
49.263716,58.633289,138.574287,136.717160,89.322219,100.667141,59.763889,12.771870,134.906122,14.135552,51.100811,50.714236,136.365216,139.559657,134.229652,135.547668,90.591320,133.607014,-0.000906,-1.935559,32.000000,-237.236329,134.569467,-0.024165,24.874872,0.697088,869317.018169,0.972385,19.124198,6.764417,2.818845,11.296095,7.107129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.070915,75.452677,89.492659,45.316456,50.624730,88.860759,100.000000,46.379747,45.164881
49.261337,58.642075,138.610346,136.720350,89.391098,100.667217,60.943514,12.772707,134.905851,14.134785,51.287044,50.713860,136.312988,139.565166,134.112016,135.545759,90.637670,133.611914,-0.000906,-1.935500,32.000000,-237.235648,134.568947,-0.024162,24.877210,0.696637,869450.915524,0.972453,19.127033,6.752715,2.816900,21.933942,6.930277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.049599,75.474827,89.548266,45.316456,50.577766,88.860759,100.000000,46.379747,45.164699
49.267138,58.649621,138.692361,136.724879,89.349404,100.667425,60.267253,12.775497,134.910066,14.136157,51.087449,50.716305,136.215972,139.568949,134.251365,135.552506,90.728200,133.617332,-0.000909,-1.935395,32.000000,-237.232919,134.573146,-0.024183,24.877601,0.695550,869923.346179,0.987316,19.130027,6.875119,2.812908,6.495278,6.766899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.033320,75.550555,89.523085,45.316456,50.656202,88.860759,100.000000,46.379747,45.164461
49.266903,58.650926,138.905877,136.728024,89.362012,100.667556,60.615569,12.774048,134.910220,14.136506,51.057059,50.717574,136.351988,139.566820,134.291464,135.548976,90.630269,133.616463,-0.000908,-1.936545,32.000000,-237.234374,134.575017,-0.024390,24.876742,0.695724,869772.947818,0.968280,19.141297,6.831170,2.813776,3.169476,7.569750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.020502,75.488329,89.499100,45.316456,50.748887,88.860759,100.000000,46.379747,45.163212
49.276686,58.650174,138.963694,136.731379,89.564486,100.659719,59.280985,12.773458,134.916327,14.136691,51.253682,50.725373,136.362946,139.573884,134.129594,135.555639,90.590397,133.616836,-0.000909,-1.936496,32.000000,-237.234793,134.585949,-0.024422,24.876943,0.696040,869441.530650,0.979040,19.142788,6.743297,2.815109,21.882918,8.341435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.994357,75.463697,89.557587,45.316456,50.745023,88.860759,100.000000,46.379747,45.161672
49.278960,58.639864,138.924055,136.731663,89.643406,100.659826,60.582062,12.771050,134.919232,14.136730,51.153811,50.729522,136.224641,139.579707,134.153273,135.558580,90.708509,133.617779,-0.000909,-1.937653,32.000000,-237.237223,134.586739,-0.024413,24.877567,0.697110,869820.542378,0.973424,19.144338,6.840802,2.819456,27.474619,6.387133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979297,75.538830,89.567131,45.316456,50.746079,88.860759,100.000000,46.379747,45.159070
49.277460,58.629586,138.813062,136.730033,89.662830,100.671933,59.355431,12.768832,134.920713,14.137857,50.949630,50.726252,136.293959,139.587472,134.302709,135.562246,90.675610,133.622482,-0.000908,-1.935834,32.000000,-237.239276,134.588702,-0.024421,24.877305,0.697185,869889.368253,0.995042,19.133375,6.880858,2.820070,10.442854,11.398510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.971799,75.525417,89.512404,45.316456,50.700479,88.860759,100.000000,46.379747,45.155882
49.279044,58.626713,138.688773,136.727802,89.728264,100.675938,59.151527,12.767072,134.924817,14.138481,51.106141,50.721617,136.389790,139.590179,134.217595,135.567653,90.586085,133.627479,-0.000908,-1.934112,32.000000,-237.241265,134.592801,-0.024444,24.875622,0.696916,869411.514122,0.973597,19.120691,6.763206,2.819135,14.740828,12.283205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.955932,75.459466,89.535941,45.316456,50.628981,88.860759,100.000000,46.379747,45.153965
49.276097,58.625004,138.875143,136.726910,89.714415,100.676132,60.352942,12.767535,134.929571,14.137701,51.211542,50.715956,136.244613,139.591855,134.141872,135.574935,90.677666,133.636620,-0.000907,-1.932905,32.000000,-237.241025,134.593558,-0.024420,24.873905,0.696465,869616.451597,0.993843,19.111980,6.798411,2.816969,10.028140,11.321940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.930311,75.519455,89.584285,45.316456,50.724977,88.860759,100.000000,46.379747,45.151965
49.275479,58.634229,138.847850,136.728470,89.869422,100.676221,60.345810,12.766673,134.929638,14.137791,50.990787,50.718503,136.234158,139.590501,134.311438,135.575873,90.694972,133.638334,-0.000909,-1.931698,32.000000,-237.241873,134.589374,-0.024418,24.872044,0.695903,869982.632497,0.997266,19.107452,6.890385,2.814356,13.893443,11.280210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.920074,75.548131,89.524894,45.316456,50.699683,88.860759,100.000000,46.379747,45.151427
49.276101,58.642767,138.943943,136.731705,89.942861,100.656170,60.996686,12.768382,134.929320,14.138287,51.116844,50.712166,136.378326,139.590911,134.271583,135.575278,90.577445,133.638831,-0.000910,-1.931701,32.000000,-237.240070,134.592664,-0.024443,24.868926,0.696907,869635.342726,0.977476,19.108820,6.803283,2.818306,10.812621,6.920511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.908911,75.476467,89.519638,45.316456,50.782646,88.860759,100.000000,46.379747,45.151330
49.280765,58.652047,138.942076,136.735574,89.938239,100.667860,60.450959,12.770150,134.925569,14.137036,51.346453,50.711610,136.297252,139.589988,134.131591,135.572928,90.629019,133.642102,-0.000910,-1.929929,32.000000,-237.238487,134.589474,-0.024313,24.864971,0.696850,869594.738707,0.977630,19.118689,6.786817,2.817788,16.266240,7.234986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.886653,75.502007,89.578245,45.316456,50.761109,88.860759,100.000000,46.379747,45.151143
49.280605,58.660690,139.029430,136.739001,90.045884,100.655827,60.525226,12.768383,134.923628,14.137709,51.163513,50.710324,136.199195,139.585751,134.243693,135.568384,90.726482,133.635095,-0.000911,-1.931620,32.000000,-237.240416,134.585635,-0.024184,24.860683,0.697280,869890.524979,0.967013,19.126579,6.904588,2.819702,11.764493,9.280551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.879925,75.566333,89.553492,45.316456,50.781178,88.860759,100.000000,46.379747,45.150959
49.284418,58.663602,138.829401,136.741748,90.070869,100.680360,60.509530,12.770020,134.925013,14.136917,51.090634,50.712977,136.352887,139.585493,134.322741,135.570050,90.621822,133.634538,-0.000910,-1.935062,32.000000,-237.238667,134.582230,-0.024176,24.857053,0.697404,869813.990941,0.975779,19.130992,6.854617,2.819398,5.879559,11.703879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.878761,75.503398,89.505829,45.316456,50.777134,88.860759,100.000000,46.379747,45.149952
49.281301,58.668706,139.050324,136.744581,90.148587,100.684297,60.552234,12.768120,134.923347,14.135924,51.323582,50.711081,136.385266,139.586327,134.167439,135.568879,90.585262,133.636681,-0.000911,-1.937954,32.000000,-237.240572,134.573917,-0.024209,24.854640,0.697894,869360.031124,0.974491,19.139800,6.753720,2.821179,10.252414,11.274732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.869546,75.469825,89.552346,45.316456,50.768059,88.860759,100.000000,46.379747,45.149284
49.281018,58.673291,139.114316,136.747726,90.188417,100.692787,60.903087,12.764503,134.921023,14.134916,51.233449,50.712583,136.219853,139.586087,134.188581,135.561836,90.702435,133.635906,-0.000912,-1.939125,32.000000,-237.244112,134.563878,-0.024224,24.852508,0.697130,869973.313543,0.974906,19.138734,6.858106,2.816902,6.611901,9.080038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.866144,75.556054,89.558249,45.316456,50.920932,88.860759,100.000000,46.379747,45.148575
49.283303,58.670025,139.105357,136.748283,90.272687,100.709353,59.269921,12.765139,134.923695,14.134485,51.017100,50.715604,136.266316,139.586266,134.326944,135.561906,90.683932,133.634188,-0.000911,-1.938515,32.000000,-237.243617,134.559826,-0.024189,24.847925,0.698363,870164.272520,0.974338,19.147091,6.895717,2.821564,2.715701,18.194912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.873710,75.544473,89.502950,45.316456,50.895353,88.860759,100.000000,46.379747,45.146934
49.286045,58.666437,139.067343,136.747447,90.321639,100.709484,60.551263,12.766483,134.922323,14.133919,51.163835,50.719141,136.385869,139.584497,134.241813,135.557364,90.572261,133.634680,-0.000909,-1.940848,32.000000,-237.242247,134.552559,-0.024174,24.842428,0.698812,869803.695720,0.968824,19.151972,6.778165,2.822878,15.072318,9.219535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.875556,75.466950,89.522143,45.316456,50.880634,88.860759,100.000000,46.379747,45.144696
49.291034,58.658426,139.165984,136.746052,90.382595,100.717685,60.539987,12.768266,134.922098,14.134973,51.257692,50.721161,136.289434,139.584223,134.152960,135.558410,90.635219,133.642302,-0.000909,-1.942514,32.000000,-237.240676,134.550460,-0.024336,24.836157,0.698965,870005.883713,0.995624,19.146320,6.795825,2.822566,21.038716,16.552363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.874852,75.511385,89.558094,45.316456,50.938237,88.860759,100.000000,46.379747,45.142532
49.291796,58.647440,139.213872,136.744781,90.424190,100.717848,60.670513,12.766640,134.919343,14.135983,50.985806,50.725523,136.221627,139.584172,134.316363,135.556356,90.693260,133.638447,-0.000911,-1.940143,32.000000,-237.242214,134.544953,-0.024474,24.830903,0.698884,870420.314899,0.974488,19.139872,6.907738,2.821637,9.693370,11.552423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.888790,75.564268,89.509423,45.316456,51.016435,88.860759,100.000000,46.379747,45.139188
49.295497,58.639690,139.056526,136.743848,90.470761,100.725719,60.599347,12.766555,134.920586,14.135579,50.977585,50.728709,136.355801,139.586546,134.322614,135.556334,90.588885,133.638914,-0.000911,-1.940832,32.000000,-237.242284,134.548339,-0.024453,24.828118,0.699510,870223.417202,0.974620,19.126655,6.848515,2.823353,13.590261,7.619466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.902704,75.489678,89.490681,45.316456,50.951122,88.860759,100.000000,46.379747,45.136790
49.298199,58.629432,139.063947,136.741096,90.457489,100.749938,59.221026,12.767420,134.924155,14.135437,51.161289,50.725260,136.318434,139.594961,134.162813,135.559983,90.600538,133.642588,-0.000911,-1.938512,32.000000,-237.241454,134.546157,-0.024457,24.827684,0.699857,869973.451930,0.972480,19.114874,6.788585,2.824281,9.238467,12.737865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.909839,75.480561,89.550026,45.316456,50.842262,88.860759,100.000000,46.379747,45.133725
49.293917,58.626053,138.982704,136.739591,90.329387,100.754315,60.916663,12.769259,134.925217,14.135130,51.054476,50.722924,136.191739,139.594070,134.241727,135.559047,90.708193,133.644782,-0.000911,-1.938565,32.000000,-237.239658,134.545884,-0.024419,24.827544,0.699148,870415.356977,0.973597,19.103263,6.893189,2.820877,9.671734,7.265547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.922559,75.545711,89.538112,45.316456,50.919421,88.860759,100.000000,46.379747,45.131607
49.295151,58.634792,138.928486,136.740026,90.285576,100.734067,60.030469,12.772506,134.926560,14.133591,50.945001,50.725773,136.307974,139.591854,134.342303,135.560505,90.619206,133.651561,-0.000911,-1.936228,32.000000,-237.236428,134.547429,-0.024452,24.825835,0.699307,870549.759385,0.996409,19.090186,6.883336,2.820873,11.813727,8.215994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.941888,75.489859,89.489070,45.316456,50.802324,88.860759,100.000000,46.379747,45.131074
49.298306,58.638734,139.108898,136.740366,90.320097,100.729328,60.733258,12.774412,134.929804,14.132196,51.134412,50.730719,136.377183,139.593360,134.220476,135.561620,90.538461,133.660083,-0.000910,-1.936298,32.000000,-237.234636,134.552297,-0.024454,24.821928,0.699004,870173.753256,0.968800,19.091273,6.776755,2.819470,21.024020,6.586346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.948136,75.435096,89.527577,45.316456,50.898302,88.860759,100.000000,46.379747,45.130428
49.304967,58.637602,139.037264,136.742444,90.379792,100.729191,60.042498,12.778408,134.937179,14.132003,51.143423,50.743311,136.220841,139.600843,134.177140,135.564135,90.654312,133.666572,-0.000910,-1.939733,32.000000,-237.230542,134.556932,-0.024447,24.820221,0.698636,870359.960264,0.982900,19.098725,6.869066,2.818299,27.761160,8.235369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959520,75.513378,89.557318,45.316456,50.924296,88.860759,100.000000,46.379747,45.128732
49.311427,58.631959,138.878199,136.743452,90.371892,100.749361,59.357473,12.780575,134.941927,14.132352,50.900362,50.752903,136.228849,139.609619,134.311692,135.568243,90.670387,133.672345,-0.000911,-1.941467,32.000000,-237.228249,134.564219,-0.024497,24.820557,0.699564,870633.412987,0.971422,19.099375,6.953986,2.821778,9.682244,5.901764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.978296,75.530167,89.503921,45.316456,50.829909,88.860759,100.000000,46.379747,45.126733
49.314069,58.623025,138.934778,136.741881,90.282932,100.765415,59.853637,12.783203,134.944424,14.132875,50.987623,50.751759,136.375568,139.612148,134.258634,135.574905,90.541973,133.676593,-0.000909,-1.943270,32.000000,-237.225497,134.573493,-0.024200,24.823456,0.699151,870178.575343,0.982448,19.091295,6.841314,2.819944,14.208406,11.901206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.993387,75.443858,89.507430,45.316456,50.823237,88.860759,100.000000,46.379747,45.123816
49.314815,58.620844,138.847253,136.739168,90.291341,100.785629,59.580122,12.783306,134.945277,14.132603,51.127046,50.755678,136.282837,139.608488,134.133433,135.574385,90.601256,133.679508,-0.000909,-1.945514,32.000000,-237.225381,134.576560,-0.024232,24.827601,0.698381,870269.267314,0.993827,19.078915,6.828069,2.816349,2.390365,7.595964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.997647,75.463038,89.557307,45.316456,50.840928,88.860759,100.000000,46.379747,45.121953
49.309165,58.621833,139.180753,136.736237,90.252114,100.793770,60.422277,12.781506,134.945785,14.131362,50.905608,50.751714,136.187388,139.601014,134.255059,135.569169,90.676361,133.672025,-0.000910,-1.949118,32.000000,-237.227162,134.575491,-0.024195,24.832407,0.698631,870871.072781,0.985664,19.067225,6.958563,2.817346,12.452707,9.253154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.016184,75.518446,89.519096,45.316456,50.916640,88.860759,100.000000,46.379747,45.120445
49.307778,58.621896,139.224022,136.733184,90.185479,100.793358,60.868761,12.780393,134.946086,14.132567,50.860485,50.749029,136.319797,139.599004,134.304173,135.569955,90.568607,133.670881,-0.000906,-1.949802,32.000000,-237.228135,134.575871,-0.024219,24.834588,0.698212,870812.885044,0.990365,19.064266,6.900710,2.815528,17.099738,7.470079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.032283,75.454117,89.484684,45.316456,51.055337,88.860759,100.000000,46.379747,45.119061
49.304304,58.625080,139.125691,136.728810,90.199784,100.773071,60.761599,12.778716,134.942739,14.132730,51.120431,50.745505,136.332482,139.596995,134.125665,135.566473,90.528147,133.672762,-0.000907,-1.948052,32.000000,-237.229912,134.576389,-0.024249,24.835128,0.699855,870606.315482,0.976766,19.071148,6.821939,2.822614,11.606576,7.791503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.040374,75.421276,89.543272,45.316456,50.953104,88.860759,100.000000,46.379747,45.117782
49.304552,58.626767,139.113737,136.725835,90.096100,100.764861,60.735324,12.778602,134.941348,14.133010,51.055718,50.743622,136.193133,139.594189,134.147485,135.565464,90.632264,133.669715,-0.000905,-1.948007,32.000000,-237.230098,134.578983,-0.024220,24.834526,0.700025,871015.419211,0.969628,19.072657,6.929130,2.823571,29.278077,7.511482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.052292,75.485056,89.546435,45.316456,50.936098,88.860759,100.000000,46.379747,45.116820
49.307337,58.625866,138.963555,136.723166,90.077274,100.768560,59.202183,12.780408,134.943811,14.133825,50.850327,50.742630,136.258040,139.592608,134.305183,135.571243,90.594924,133.670825,-0.000903,-1.947930,32.000000,-237.228342,134.592986,-0.024203,24.835335,0.699450,871007.054513,0.971226,19.079466,6.970512,2.821776,14.719502,15.073765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.072479,75.466529,89.486512,45.316456,50.904888,88.860759,100.000000,46.379747,45.115021
49.308035,58.625512,139.088474,136.722252,89.996158,100.756403,60.718521,12.779819,134.943865,14.133456,51.029448,50.741304,136.364786,139.589538,134.206042,135.573265,90.501162,133.670253,-0.000903,-1.946212,32.000000,-237.228931,134.592556,-0.024510,24.837814,0.699356,870542.556865,0.971566,19.080894,6.864903,2.821519,9.702014,11.414235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.079409,75.399270,89.514278,45.316456,50.919828,88.860759,100.000000,46.379747,45.113564
49.300178,58.629352,139.301922,136.721926,89.981536,100.732189,60.810982,12.777218,134.940257,14.133798,51.126003,50.730234,136.243808,139.583714,134.132606,135.571283,90.582794,133.661997,-0.000902,-1.946248,32.000000,-237.231568,134.590781,-0.024550,24.842457,0.698571,870711.194855,0.996698,19.077087,6.902787,2.818314,16.529768,7.452239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.082678,75.456656,89.556299,45.316456,51.082053,88.860759,100.000000,46.379747,45.112370
49.294599,58.639372,139.192348,136.722397,89.956856,100.720027,59.271806,12.776075,134.941646,14.134239,50.915233,50.730361,136.209364,139.578501,134.269451,135.565893,90.626371,133.652695,-0.000903,-1.943959,32.000000,-237.232619,134.589385,-0.024611,24.847587,0.699018,870963.023001,0.971674,19.076004,6.996268,2.820807,12.896807,12.541986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.093817,75.489070,89.515165,45.316456,51.055782,88.860759,100.000000,46.379747,45.112277
49.292345,58.648745,139.120039,136.722809,89.964813,100.695625,59.147163,12.776339,134.937935,14.134302,51.007086,50.725112,136.373451,139.573251,134.243809,135.562836,90.490122,133.653149,-0.000902,-1.945258,32.000000,-237.232381,134.593614,-0.024562,24.851949,0.699895,870461.331727,0.970143,19.088042,6.910592,2.825587,6.374638,14.469633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.101328,75.401099,89.504529,45.316456,51.033223,88.860759,100.000000,46.379747,45.112110
49.285542,58.659638,139.154577,136.722851,89.936214,100.675306,60.766867,12.775981,134.935164,14.134449,51.216402,50.718435,136.336641,139.564909,134.107906,135.558437,90.509294,133.649591,-0.000902,-1.945777,32.000000,-237.232747,134.590508,-0.024519,24.853963,0.699236,870223.944305,0.995366,19.103880,6.862456,2.823684,15.497085,6.971975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.096355,75.407420,89.557780,45.316456,50.976620,88.860759,100.000000,46.379747,45.112181
49.283888,58.675470,139.182253,136.725283,89.912646,100.643274,59.239337,12.779252,134.931756,14.132638,51.088576,50.718110,136.210888,139.555912,134.196937,135.556418,90.606576,133.649204,-0.000901,-1.948069,32.000000,-237.229437,134.591186,-0.024573,24.853791,0.698644,870560.149733,0.997297,19.115606,6.998927,2.822346,7.248615,8.905370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.099393,75.487469,89.539645,45.316456,51.136104,88.860759,100.000000,46.379747,45.112887
49.277397,58.686909,139.165834,136.727562,89.877952,100.622858,59.125402,12.776637,134.923415,14.131224,51.000919,50.714968,136.333981,139.545615,134.275310,135.545861,90.513940,133.646019,-0.000899,-1.950933,32.000000,-237.231985,134.580294,-0.024579,24.850946,0.698752,870348.217460,0.970694,19.133597,6.978013,2.823436,11.741024,13.087293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.102568,75.436115,89.500243,45.316456,51.094398,88.860759,100.000000,46.379747,45.113278
49.277764,58.695997,139.227278,136.730108,89.935711,100.630669,59.312132,12.777325,134.917795,14.131370,51.246650,50.715578,136.394022,139.539625,134.138731,135.536620,90.451239,133.635502,-0.000900,-1.953216,32.000000,-237.231244,134.576244,-0.024637,24.846987,0.698726,869743.439901,0.995486,19.151155,6.880540,2.824092,6.180406,16.155133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.095651,75.399075,89.541708,45.316456,51.079661,88.860759,100.000000,46.379747,45.113138
49.275579,58.698777,139.261195,136.731822,89.890591,100.624631,60.667859,12.775104,134.910724,14.130747,51.228949,50.713198,136.247492,139.528174,134.124893,135.530797,90.553954,133.625731,-0.000902,-1.954377,32.000000,-237.233402,134.566771,-0.024638,24.844991,0.698704,869957.600713,0.997377,19.169369,6.971615,2.824131,8.088906,7.556615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.088791,75.470834,89.559698,45.316456,51.160806,88.860759,100.000000,46.379747,45.112396
49.274636,58.700829,139.393779,136.731504,89.792299,100.639744,60.694140,12.775505,134.902009,14.130687,50.999144,50.710528,136.292093,139.518213,134.287470,135.525294,90.540472,133.614190,-0.000903,-1.952627,32.000000,-237.232889,134.560057,-0.024659,24.844432,0.699181,870287.145237,0.994330,19.178072,7.029163,2.825357,9.121358,7.995100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.089976,75.468857,89.498257,45.316456,51.228912,88.860759,100.000000,46.379747,45.111103
49.269577,58.707601,139.462126,136.731022,89.775521,100.619480,59.611049,12.774377,134.891900,14.130728,51.128979,50.707159,136.406236,139.507151,134.229122,135.519382,90.434484,133.602714,-0.000903,-1.952040,32.000000,-237.233999,134.554503,-0.024670,24.845192,0.699407,869853.689334,0.972106,19.183135,6.921660,2.826171,10.196205,10.359092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.084879,75.398190,89.511062,45.316456,51.276276,88.860759,100.000000,46.379747,45.110633
49.267954,58.709024,139.434569,136.731278,89.813662,100.611365,60.729605,12.772681,134.882886,14.131446,51.248249,50.705798,136.298066,139.497119,134.117559,135.508984,90.504110,133.594550,-0.000902,-1.951984,32.000000,-237.235790,134.549463,-0.024683,24.845750,0.700189,870041.248586,0.971857,19.186170,6.929485,2.828915,7.484733,6.734075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.070890,75.435103,89.563920,45.316456,51.260582,88.860759,100.000000,46.379747,45.109639
49.265685,58.706112,139.279930,136.731075,89.681599,100.607494,60.752953,12.771014,134.878306,14.130643,51.033752,50.705038,136.241952,139.492661,134.254106,135.501246,90.549971,133.585769,-0.000902,-1.951974,32.000000,-237.237427,134.541663,-0.024629,24.845377,0.700459,870294.416732,0.989445,19.198221,7.029847,2.830593,28.010538,11.811136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.069486,75.490554,89.519647,45.316456,51.163366,88.860759,100.000000,46.379747,45.107896
49.262491,58.703236,139.077550,136.730749,89.682876,100.591453,60.562598,12.770203,134.873229,14.130727,51.007445,50.701112,136.380360,139.485773,134.295210,135.499473,90.436983,133.579935,-0.000902,-1.951913,32.000000,-237.238098,134.535472,-0.024645,24.844589,0.700272,869963.927442,0.971181,19.201338,6.956220,2.830127,21.874614,14.141207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.067279,75.425820,89.489598,45.316456,51.136678,88.860759,100.000000,46.379747,45.105871
49.260360,58.703491,138.824116,136.729802,89.738556,100.579262,60.751573,12.768964,134.866261,14.130187,51.229749,50.702367,136.374164,139.477364,134.141369,135.491831,90.417839,133.572068,-0.000904,-1.951868,32.000000,-237.239290,134.528722,-0.024642,24.844270,0.699534,869751.755911,0.970812,19.200795,6.906055,2.827119,10.070243,8.580847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.058292,75.412348,89.537697,45.316456,50.975126,88.860759,100.000000,46.379747,45.104623
49.257533,58.702107,138.778185,136.730632,89.841584,100.579414,60.740837,12.766922,134.856618,14.128665,51.084584,50.698833,136.212685,139.465733,134.210683,135.485746,90.534381,133.562852,-0.000905,-1.954117,32.000000,-237.241274,134.517135,-0.024637,24.843953,0.698503,870039.683834,0.973770,19.201252,7.016183,2.823194,29.478542,8.643869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.054522,75.506598,89.532116,45.316456,50.926772,88.860759,100.000000,46.379747,45.102944
49.256379,58.694733,138.815852,136.731083,89.954781,100.591749,59.244971,12.765162,134.850256,14.127494,50.905441,50.698493,136.292622,139.454508,134.329314,135.474366,90.483080,133.556711,-0.000906,-1.954118,32.000000,-237.242855,134.512823,-0.024931,24.843181,0.697221,870009.539087,0.970670,19.203732,7.031469,2.818171,9.766877,16.087729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.054927,75.485976,89.481303,45.316456,50.890009,88.860759,100.000000,46.379747,45.100789
49.251857,58.685470,138.813489,136.729788,89.978796,100.599743,59.177107,12.763853,134.836590,14.126732,51.115539,50.691123,136.392253,139.443353,134.199341,135.463324,90.373408,133.542893,-0.000907,-1.954699,32.000000,-237.244144,134.498620,-0.024941,24.840858,0.697043,869566.581410,0.970901,19.205299,6.910410,2.817400,18.045008,12.494484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.044981,75.421360,89.518869,45.316456,50.932780,88.860759,100.000000,46.379747,45.097859
49.249236,58.682239,138.803016,136.727735,89.998936,100.587692,60.719341,12.763482,134.827924,14.126742,51.159272,50.689345,136.260718,139.438356,134.146857,135.455565,90.458750,133.535344,-0.000908,-1.957634,32.000000,-237.244373,134.489280,-0.024945,24.838572,0.697343,869851.085351,0.995543,19.199130,6.958700,2.818231,11.497410,11.189274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.034721,75.481137,89.548688,45.316456,50.924638,88.860759,100.000000,46.379747,45.095960
49.252100,58.672624,138.550642,136.725032,89.945793,100.587671,60.687796,12.765550,134.823046,14.125553,50.936806,50.691429,136.237881,139.431550,134.294562,135.451959,90.480934,133.529688,-0.000910,-1.959317,32.000000,-237.242327,134.483259,-0.024941,24.837045,0.697502,870318.977287,0.996840,19.194588,7.061598,2.818442,4.484794,18.598207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.036747,75.509300,89.491285,45.316456,50.808988,88.860759,100.000000,46.379747,45.093183
49.253114,58.665036,138.462481,136.723614,89.967882,100.583388,60.384232,12.766056,134.815114,14.124544,51.027685,50.689571,136.374805,139.424095,134.262421,135.446838,90.357226,133.525649,-0.000911,-1.961011,32.000000,-237.241782,134.478185,-0.024914,24.836747,0.697468,869884.689961,0.971453,19.194093,6.972553,2.818379,13.936980,6.386764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.037955,75.435401,89.474920,45.316456,50.696633,88.860759,100.000000,46.379747,45.090743
49.251216,58.658382,138.526743,136.721386,89.943485,100.591408,59.349416,12.762211,134.805903,14.122245,51.192565,50.688005,136.296778,139.416594,134.119069,135.436378,90.392981,133.511286,-0.000911,-1.961576,32.000000,-237.245550,134.464143,-0.024945,24.836104,0.696205,869770.953685,0.971871,19.181488,6.947595,2.813091,1.281252,15.629581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.032790,75.455066,89.524150,45.316456,50.679564,88.860759,100.000000,46.379747,45.088370
49.251086,58.643618,138.597781,136.719104,89.899301,100.611827,59.240647,12.760842,134.801020,14.121123,50.979984,50.688092,136.185177,139.417260,134.219823,135.434157,90.470724,133.503151,-0.000912,-1.960491,32.000000,-237.246878,134.459595,-0.024939,24.833987,0.695723,870184.499546,0.976674,19.172842,7.069323,2.811243,7.849001,12.124036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.038541,75.519629,89.489802,45.316456,50.729595,88.860759,100.000000,46.379747,45.085044
49.251418,58.621317,138.535405,136.716079,89.966025,100.636329,60.461592,12.759151,134.796018,14.121397,50.840803,50.690956,136.321752,139.420691,134.321912,135.430754,90.354584,133.498130,-0.000913,-1.957019,32.000000,-237.248589,134.457274,-0.024964,24.830180,0.696126,870102.391150,0.993807,19.168170,7.026525,2.812656,12.619989,25.263715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.047598,75.462569,89.428501,45.316456,50.698261,88.860759,100.000000,46.379747,45.080277
49.252267,58.600875,138.616158,136.713407,90.030562,100.648572,59.357802,12.759511,134.791890,14.122576,51.026874,50.688658,136.347411,139.420424,134.189059,135.434956,90.318024,133.496505,-0.000914,-1.954115,32.000000,-237.248175,134.455908,-0.024980,24.826532,0.696653,869944.444190,0.995797,19.153541,6.944793,2.814106,15.982566,5.948952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.045871,75.432886,89.463470,45.316456,50.737921,88.860759,100.000000,46.379747,45.075950
49.246960,58.583972,138.851702,136.710231,90.015383,100.656669,60.582396,12.758123,134.785523,14.123358,50.968490,50.678189,136.185552,139.415879,134.193489,135.429092,90.437662,133.488492,-0.000913,-1.952385,32.000000,-237.249598,134.447882,-0.024932,24.823295,0.696570,870539.460222,0.975861,19.130892,7.058469,2.812821,6.436981,12.607894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.046695,75.513180,89.472041,45.316456,50.825028,88.860759,100.000000,46.379747,45.071609
49.241693,58.577549,138.740504,136.708178,89.946889,100.661009,60.469300,12.758541,134.780012,14.123766,50.793401,50.672367,136.238828,139.409546,134.325835,135.422960,90.424594,133.482401,-0.000912,-1.952380,32.000000,-237.249340,134.441255,-0.024929,24.821539,0.697105,870730.594927,0.994056,19.109565,7.094234,2.814412,7.089207,14.213676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.056986,75.504726,89.407751,45.316456,50.847152,88.860759,100.000000,46.379747,45.069162
49.237563,58.576279,138.589988,136.707732,90.113699,100.636607,60.484595,12.759787,134.770539,14.123953,50.970747,50.668486,136.358177,139.402900,134.234064,135.416585,90.312022,133.473995,-0.000911,-1.951185,32.000000,-237.248222,134.439156,-0.024652,24.819500,0.698453,870307.285342,0.974112,19.098202,6.970664,2.819498,6.989054,9.979576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.064079,75.428148,89.421943,45.316456,50.724982,88.860759,100.000000,46.379747,45.067210
49.236261,58.563714,138.809669,136.706429,90.101681,100.644339,60.530492,12.758777,134.761671,14.123655,51.046888,50.662795,136.221387,139.394249,134.147005,135.409248,90.408555,133.468575,-0.000911,-1.953630,32.000000,-237.249229,134.426236,-0.024606,24.814104,0.698059,870385.229759,0.976074,19.097278,6.980746,2.817541,18.040577,12.879252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.067917,75.483266,89.453344,45.316456,50.801142,88.860759,100.000000,46.379747,45.064041
49.230099,58.557362,138.800966,136.703690,90.062602,100.632392,60.412177,12.758831,134.751480,14.123499,50.857263,50.656849,136.192608,139.386594,134.285723,135.401561,90.435707,133.456781,-0.000911,-1.954853,32.000000,-237.249129,134.414218,-0.024672,24.807852,0.697276,870603.513106,0.975677,19.100321,7.089194,2.814721,13.884036,7.241285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.082820,75.519304,89.397092,45.316456,50.855609,88.860759,100.000000,46.379747,45.061242
49.221991,58.559382,138.700422,136.701425,90.023816,100.611879,60.899695,12.757447,134.735762,14.122227,50.938266,50.645682,136.344489,139.371192,134.281872,135.391585,90.301078,133.443005,-0.000912,-1.953196,32.000000,-237.250509,134.400842,-0.024651,24.799861,0.698548,870272.469322,0.975008,19.089115,6.990003,2.819257,16.492577,10.072533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.095678,75.439819,89.378159,45.316456,50.804537,88.860759,100.000000,46.379747,45.059828
49.221589,58.559461,138.763879,136.698718,90.004292,100.603533,60.527542,12.756820,134.724667,14.122893,51.130435,50.642677,136.302172,139.362864,134.138313,135.382030,90.308936,133.435334,-0.000911,-1.950327,32.000000,-237.251346,134.392805,-0.024675,24.794119,0.698685,870056.981169,0.976920,19.089200,6.957065,2.819433,7.374758,10.049962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.095966,75.445102,89.424452,45.316456,50.811842,88.860759,100.000000,46.379747,45.058463
49.221589,58.556044,139.054902,136.696444,89.845361,100.603727,60.736079,12.758724,134.712352,14.120530,50.955661,50.635547,136.178628,139.359525,134.232889,135.371274,90.406845,133.429024,-0.000911,-1.949146,32.000000,-237.249377,134.383843,-0.024693,24.790871,0.698411,870407.333059,0.969082,19.099687,7.084935,2.817855,2.378663,8.606688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.102288,75.513537,89.396082,45.316456,50.924287,88.860759,100.000000,46.379747,45.056369
49.215911,58.554843,138.987229,136.694185,89.760729,100.603880,60.342342,12.760702,134.705233,14.120029,50.867913,50.631396,136.283937,139.356288,134.316478,135.361623,90.321582,133.417948,-0.000912,-1.949147,32.000000,-237.247218,134.377877,-0.024682,24.790820,0.698833,870305.654617,0.974969,19.100187,7.073313,2.819167,2.655878,7.614100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.110894,75.464329,89.348373,45.316456,50.952958,88.860759,100.000000,46.379747,45.054627
49.214171,58.558066,138.835171,136.692734,89.665692,100.591694,60.477016,12.764855,134.698834,14.119673,51.112511,50.633426,136.328226,139.357046,134.163757,135.354610,90.246353,133.411038,-0.000912,-1.946212,32.000000,-237.243159,134.369827,-0.024713,24.793957,0.700347,869924.533835,0.971614,19.096768,6.972310,2.825079,9.101118,7.704788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.110241,75.413456,89.388419,45.316456,50.883962,88.860759,100.000000,46.379747,45.053341
49.213276,58.557879,138.768077,136.692477,89.586093,100.579671,60.040097,12.766546,134.696933,14.118929,51.079604,50.636465,136.180382,139.354454,134.157713,135.351813,90.349083,133.406568,-0.000912,-1.943253,32.000000,-237.241495,134.365847,-0.024703,24.797791,0.700097,870255.034432,0.978077,19.101499,7.052138,2.824030,3.393134,8.651557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.110552,75.477801,89.401477,45.316456,50.827107,88.860759,100.000000,46.379747,45.052030
49.209832,58.553264,138.774771,136.692455,89.574872,100.579766,60.285343,12.767517,134.693672,14.118010,50.834779,50.633366,136.210970,139.349034,134.315900,135.346995,90.333896,133.397233,-0.000913,-1.941928,32.000000,-237.240577,134.363186,-0.024640,24.801377,0.699219,870446.397721,0.975827,19.106539,7.123977,2.821041,2.345038,6.119589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.121185,75.480303,89.336854,45.316456,50.818580,88.860759,100.000000,46.379747,45.049680
