OSU 80 Ton Compressor Load Stand
49.204196,58.554406,138.855731,136.693737,89.579659,100.579705,60.671585,12.767309,134.691369,14.118525,50.940732,50.628240,136.331323,139.346124,134.250378,135.341635,90.230812,133.394855,-0.000913,-1.940205,32.000000,-237.240780,134.356091,-0.024646,24.801617,0.698706,869951.962968,0.982829,19.107288,7.019053,2.819729,16.962418,6.174492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.121914,75.401578,89.347918,45.316456,50.782521,88.860759,100.000000,46.379747,45.048287
49.201363,58.552799,139.092827,136.694046,89.523434,100.579999,60.784118,12.768419,134.686891,14.118978,51.049826,50.621979,136.219788,139.347075,134.140373,135.340051,90.308630,133.396467,-0.000912,-1.936644,32.000000,-237.239762,134.350084,-0.024576,24.798099,0.698682,870002.700643,0.978895,19.106269,7.029659,2.820062,6.976664,10.533176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.115688,75.439042,89.403404,45.316456,50.991582,88.860759,100.000000,46.379747,45.046424
49.197086,58.549264,139.188244,136.694260,89.513210,100.571934,60.667111,12.769006,134.683098,14.118859,50.843830,50.618880,136.138834,139.343886,134.273621,135.338379,90.375430,133.390595,-0.000912,-1.937210,32.000000,-237.239167,134.344182,-0.024594,24.793462,0.699166,870404.901250,0.972788,19.113302,7.131576,2.822030,2.286708,6.796998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.119552,75.488860,89.373413,45.316456,50.992549,88.860759,100.000000,46.379747,45.044507
49.196426,58.546929,139.069299,136.695074,89.573267,100.563871,60.620505,12.770269,134.680301,14.119181,50.844794,50.615283,136.311991,139.339756,134.305074,135.333383,90.251380,133.389106,-0.000909,-1.939505,32.000000,-237.237966,134.339907,-0.024572,24.787420,0.700470,870110.732135,0.971048,19.114654,7.054549,2.827012,7.193741,6.553473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.123110,75.404142,89.351974,45.316456,51.008589,88.860759,100.000000,46.379747,45.042503
49.190295,58.544555,138.952452,136.695149,89.504629,100.543364,60.451955,12.767625,134.676904,14.118831,51.078685,50.608548,136.305324,139.334277,134.146401,135.326518,90.250776,133.378009,-0.000909,-1.940036,32.000000,-237.240460,134.332391,-0.024582,24.786275,0.701075,869782.811140,0.972926,19.115588,6.984867,2.829197,22.826609,11.311697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.116186,75.387082,89.410403,45.316456,50.967964,88.860759,100.000000,46.379747,45.040566
49.186724,58.550118,138.811619,136.695202,89.403974,100.527108,60.699821,12.766865,134.673192,14.118380,50.986413,50.600242,136.162248,139.332279,134.194343,135.315862,90.366263,133.373049,-0.000907,-1.940621,32.000000,-237.241426,134.325325,-0.024527,24.789819,0.700610,870179.342290,0.973605,19.113942,7.108186,2.826817,3.354900,11.513841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.113998,75.465617,89.416054,45.316456,50.801348,88.860759,100.000000,46.379747,45.039415
49.186605,58.555895,138.878831,136.695870,89.453374,100.514862,60.764713,12.766403,134.670245,14.117674,50.833313,50.599628,136.243736,139.334664,134.310484,135.314521,90.302805,133.371593,-0.000907,-1.942952,32.000000,-237.241884,134.324425,-0.024351,24.795130,0.700022,870006.471697,0.976248,19.117975,7.103345,2.824794,10.993689,18.726248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.118389,75.436905,89.366885,45.316456,50.810926,88.860759,100.000000,46.379747,45.038930
49.183367,58.555296,138.624229,136.696634,89.562508,100.498417,60.615581,12.761781,134.667875,14.118217,51.040583,50.600336,136.333772,139.338824,134.177065,135.310958,90.202192,133.370987,-0.000907,-1.942230,32.000000,-237.246438,134.319737,-0.024444,24.798234,0.699183,869445.167774,0.972196,19.127269,6.985423,2.822136,24.888484,19.373724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.111909,75.367532,89.415131,45.316456,50.755860,88.860759,100.000000,46.379747,45.037290
49.180756,58.549354,138.534148,136.695046,89.508337,100.506532,60.640337,12.759015,134.668566,14.118116,51.084749,50.593377,136.212487,139.338964,134.118498,135.311457,90.289297,133.375371,-0.000906,-1.944541,32.000000,-237.249138,134.321741,-0.024464,24.798611,0.699288,869595.803281,0.971057,19.133170,7.048168,2.823509,7.882165,7.381391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.105478,75.425191,89.454516,45.316456,50.647934,88.860759,100.000000,46.379747,45.035060
49.179212,58.547129,138.281010,136.692906,89.540674,100.510553,60.541496,12.757394,134.676975,14.118641,50.849930,50.594728,136.208695,139.343189,134.283163,135.314580,90.296444,133.377413,-0.000906,-1.942656,32.000000,-237.250741,134.321511,-0.024455,24.804481,0.697889,869838.246415,0.973355,19.135957,7.148482,2.818518,17.360183,6.870504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.108108,75.455031,89.401727,45.316456,50.520224,88.860759,100.000000,46.379747,45.032873
49.181612,58.547384,138.323570,136.692990,89.620603,100.523003,59.090029,12.757741,134.684033,14.118784,50.907910,50.600416,136.346565,139.353234,134.261466,135.317971,90.178443,133.382252,-0.000906,-1.940891,32.000000,-237.250363,134.330294,-0.024439,24.810026,0.697520,869565.963898,0.973078,19.132744,7.063530,2.816836,5.814122,7.499085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.104007,75.383401,89.411268,45.316456,50.492184,88.860759,100.000000,46.379747,45.031484
49.194519,58.536226,138.488291,136.693202,89.718680,100.531045,59.579120,12.763405,134.699643,14.119850,51.084637,50.614283,136.267596,139.374640,134.097241,135.334056,90.225727,133.401135,-0.000906,-1.939648,32.000000,-237.244919,134.348031,-0.024414,24.812649,0.696164,869569.657035,0.974734,19.132132,7.057383,2.811778,5.977786,13.238339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.088306,75.394974,89.483267,45.316456,50.614100,88.860759,100.000000,46.379747,45.028547
49.195846,58.525896,138.648711,136.695221,89.693905,100.539144,60.644917,12.764569,134.708453,14.119476,50.903309,50.618079,136.168319,139.386655,134.200016,135.341022,90.314631,133.406839,-0.000905,-1.939565,32.000000,-237.243594,134.357822,-0.024531,24.812849,0.696262,870123.241147,0.998747,19.129880,7.177760,2.812506,11.534582,7.383010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.084874,75.461308,89.464176,45.316456,50.660171,88.860759,100.000000,46.379747,45.025457
49.197384,58.519034,138.647959,136.699024,89.806224,100.539304,60.672327,12.764645,134.717011,14.121766,50.813770,50.621111,136.308267,139.397580,134.280063,135.351463,90.228915,133.416034,-0.000905,-1.939587,32.000000,-237.243616,134.365566,-0.024651,24.815451,0.696834,869967.612623,0.990313,19.105232,7.139743,2.815116,10.246288,7.149358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.084954,75.411309,89.434222,45.316456,50.668889,88.860759,100.000000,46.379747,45.022546
49.204087,58.515941,138.780753,136.701286,89.885537,100.539312,60.583878,12.764623,134.726110,14.123067,51.002636,50.625232,136.346253,139.405165,134.144865,135.361234,90.187438,133.424447,-0.000904,-1.939583,32.000000,-237.243654,134.376171,-0.024583,24.819200,0.697630,869671.405372,0.972932,19.093516,7.053638,2.818301,7.481269,8.994787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.073967,75.376361,89.487925,45.316456,50.720911,88.860759,100.000000,46.379747,45.020699
49.203794,58.508496,138.870252,136.701292,89.817397,100.555699,60.673589,12.759715,134.731168,14.122577,50.945257,50.624514,136.199150,139.406009,134.150329,135.369517,90.314358,133.433773,-0.000901,-1.941910,32.000000,-237.248648,134.376605,-0.024627,24.823966,0.697518,869979.176139,0.972442,19.085047,7.143865,2.818198,9.034168,18.550812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.063719,75.457900,89.514374,45.316456,50.802642,88.860759,100.000000,46.379747,45.017940
49.207852,58.505985,138.918294,136.698447,89.828947,100.563743,60.075129,12.762342,134.735230,14.122712,50.746832,50.626188,136.253154,139.415554,134.277645,135.377760,90.293825,133.442763,-0.000899,-1.944881,32.000000,-237.246053,134.380212,-0.024575,24.823096,0.697947,870120.675074,0.973708,19.074949,7.189471,2.820513,7.738585,7.097941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.062842,75.453707,89.472509,45.316456,50.811725,88.860759,100.000000,46.379747,45.015937
49.215277,58.503174,138.781757,136.694461,89.862359,100.567861,60.250786,12.763428,134.738532,14.123508,50.893967,50.626674,136.389668,139.424795,134.183979,135.381889,90.184374,133.452724,-0.000896,-1.945395,32.000000,-237.244899,134.385445,-0.024624,24.819975,0.698359,869760.546785,0.972414,19.067811,7.067127,2.822348,28.999980,15.729362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.054836,75.374555,89.504952,45.316456,50.709945,88.860759,100.000000,46.379747,45.013815
49.218315,58.493441,138.922343,136.689881,89.994336,100.588342,59.289061,12.763682,134.739659,14.123384,50.984429,50.631343,136.278214,139.431359,134.094679,135.383461,90.260247,133.456350,-0.000895,-1.945214,32.000000,-237.244733,134.388974,-0.024648,24.818140,0.698605,869897.430486,0.982084,19.061061,7.092070,2.823092,7.529862,11.750842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.042263,75.425467,89.552673,45.316456,50.778433,88.860759,100.000000,46.379747,45.011163
49.223359,58.481563,138.703133,136.684499,89.943490,100.612708,60.680751,12.763149,134.741398,14.122772,50.742471,50.639069,136.224610,139.437351,134.243341,135.384291,90.305089,133.454922,-0.000895,-1.946436,32.000000,-237.245119,134.391114,-0.024608,24.821265,0.697933,870333.086325,0.979092,19.050492,7.206408,2.819892,11.259756,17.217836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.037449,75.476736,89.512716,45.316456,50.756145,88.860759,100.000000,46.379747,45.007617
49.228347,58.473736,138.840109,136.678796,90.020535,100.624807,60.605535,12.762442,134.744248,14.123142,50.746062,50.638303,136.367926,139.437593,134.251622,135.386271,90.188094,133.458027,-0.000895,-1.947072,32.000000,-237.245845,134.395463,-0.024631,24.823995,0.698743,870192.075594,0.995083,19.037586,7.132313,2.822574,10.731495,10.474356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.030066,75.408604,89.495401,45.316456,50.761638,88.860759,100.000000,46.379747,45.004898
49.233512,58.466769,138.752536,136.671127,90.089708,100.636890,59.301034,12.762465,134.749825,14.123819,50.952085,50.641057,136.314592,139.444425,134.076673,135.391549,90.192211,133.463228,-0.000896,-1.945907,32.000000,-237.245931,134.398878,-0.024402,24.827968,0.697649,870194.297500,0.972356,19.020438,7.086770,2.817832,15.162959,12.413444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.010959,75.411887,89.561067,45.316456,50.703363,88.860759,100.000000,46.379747,45.002126
49.235356,58.459371,138.818961,136.664753,90.153854,100.653099,60.741242,12.762814,134.749453,14.123603,50.792826,50.640169,136.181644,139.444499,134.136037,135.396404,90.291358,133.470473,-0.000896,-1.948837,32.000000,-237.245805,134.398411,-0.024366,24.827318,0.698235,870718.048792,0.973551,19.007402,7.205289,2.820328,10.709117,6.501944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.001671,75.482803,89.557091,45.316456,50.720111,88.860759,100.000000,46.379747,44.999494
49.232334,58.449696,138.820392,136.657477,90.168751,100.677701,59.172398,12.759684,134.743581,14.124114,50.598966,50.640954,136.279965,139.442273,134.257645,135.394187,90.215139,133.467451,-0.000895,-1.948745,32.000000,-237.248869,134.397060,-0.024355,24.824330,0.697682,870783.437340,0.994954,18.995041,7.203724,2.818254,12.384654,6.168622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.996799,75.445480,89.503768,45.316456,50.714467,88.860759,100.000000,46.379747,44.996345
49.232212,58.439392,138.778070,136.651877,90.168035,100.677845,60.654108,12.759710,134.740115,14.124099,50.772065,50.641422,136.333271,139.440932,134.132333,135.391740,90.151415,133.465724,-0.000894,-1.949842,32.000000,-237.248791,134.393714,-0.024335,24.822650,0.698092,870523.624304,0.971460,18.985717,7.108130,2.819497,27.721653,8.643493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982053,75.392508,89.549087,45.316456,50.738105,88.860759,100.000000,46.379747,44.993341
49.231652,58.432955,138.742730,136.646261,90.128177,100.677882,60.738872,12.763789,134.738888,14.123644,50.771031,50.640024,136.176305,139.436754,134.105686,135.392816,90.267986,133.459111,-0.000894,-1.950091,32.000000,-237.244701,134.389373,-0.024314,24.825301,0.698388,871005.803193,0.997502,18.979199,7.182867,2.819700,8.143320,8.987856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.967909,75.463012,89.576230,45.316456,50.685871,88.860759,100.000000,46.379747,44.990329
49.228639,58.434147,138.623885,136.644751,90.028647,100.669885,60.895461,12.764418,134.735315,14.123081,50.563495,50.642004,136.182652,139.431474,134.248926,135.383737,90.279390,133.451173,-0.000894,-1.950376,32.000000,-237.244161,134.377176,-0.024298,24.830327,0.698207,871223.584723,0.973112,18.969023,7.245744,2.818847,7.224410,9.814143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.965086,75.479234,89.524522,45.316456,50.601967,88.860759,100.000000,46.379747,44.988857
49.226955,58.435505,138.770501,136.644361,89.961823,100.661702,60.702433,12.767160,134.726398,14.122101,50.702928,50.640162,136.321104,139.425281,134.176233,135.377604,90.168010,133.444705,-0.000894,-1.951513,32.000000,-237.241419,134.374401,-0.024275,24.829633,0.697956,870763.136020,0.971749,18.963171,7.125930,2.818161,13.338442,8.043722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.955313,75.387390,89.537011,45.316456,50.690841,88.860759,100.000000,46.379747,44.987194
49.219297,58.436947,138.712760,136.643027,89.848314,100.649196,59.031927,12.766495,134.718926,14.122701,50.889800,50.632289,136.229276,139.410270,134.045369,135.371024,90.230136,133.436364,-0.000896,-1.953191,32.000000,-237.242094,134.365402,-0.024540,24.825651,0.697222,870656.346063,0.969242,18.967510,7.110630,2.815920,12.556320,6.115661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.940692,75.405023,89.589394,45.316456,50.702335,88.860759,100.000000,46.379747,44.985863
49.205583,58.447847,138.629929,136.642862,89.855181,100.641136,60.639442,12.760078,134.704477,14.122254,50.700516,50.616960,136.128604,139.388428,134.187891,135.354105,90.318935,133.420460,-0.000896,-1.956044,32.000000,-237.248380,134.347610,-0.024546,24.823666,0.697935,871015.768804,0.972285,18.970626,7.218839,2.818994,10.094742,13.731898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.937480,75.472831,89.552685,45.316456,50.568355,88.860759,100.000000,46.379747,44.985243
49.204131,58.457443,138.580771,136.642812,89.885694,100.628959,59.146756,12.759665,134.695920,14.122413,50.647847,50.616937,136.256038,139.378900,134.240317,135.344225,90.221810,133.418261,-0.000896,-1.956009,32.000000,-237.248730,134.338301,-0.024542,24.823761,0.697805,870685.209592,0.999850,18.980067,7.152620,2.818260,11.724133,6.338660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.935959,75.407260,89.525369,45.316456,50.525196,88.860759,100.000000,46.379747,44.985310
49.199597,58.457751,138.422720,136.640394,89.934719,100.636743,60.758201,12.755536,134.685880,14.122206,50.849317,50.610111,136.262198,139.364653,134.082743,135.333123,90.185021,133.410818,-0.000896,-1.957120,32.000000,-237.252804,134.323726,-0.024569,24.821972,0.697629,870322.018975,0.973593,19.005294,7.056017,2.817362,16.941672,6.591385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.924168,75.370436,89.581681,45.316456,50.467140,88.860759,100.000000,46.379747,44.983721
49.192216,58.449073,138.072470,136.636062,89.921511,100.642262,60.725663,12.750099,134.679622,14.122898,50.749221,50.610701,136.124312,139.351859,134.113774,135.324640,90.290780,133.404186,-0.000895,-1.954149,32.000000,-237.258392,134.314373,-0.024517,24.816590,0.697344,870613.238169,0.998100,19.016405,7.152064,2.816446,7.321654,16.081416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.920775,75.441005,89.590086,45.316456,50.306974,88.860759,100.000000,46.379747,44.981116
49.191420,58.439793,137.982117,136.630446,89.915106,100.646243,60.728910,12.750422,134.679145,14.123581,50.515822,50.615302,136.191253,139.348579,134.261302,135.321629,90.250469,133.397968,-0.000897,-1.950570,32.000000,-237.257928,134.312849,-0.024470,24.811220,0.696743,870826.761802,0.971803,19.021450,7.185201,2.813493,19.241247,10.105651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.929098,75.417876,89.530292,45.316456,50.059738,88.860759,100.000000,46.379747,44.977922
49.187657,58.431049,137.951435,136.626799,89.902585,100.638055,60.771774,12.745737,134.676271,14.123757,50.675590,50.609282,136.280493,139.344564,134.161133,135.316733,90.159897,133.398554,-0.000900,-1.948800,32.000000,-237.262629,134.309113,-0.024480,24.811193,0.695302,870458.606005,0.972515,19.020485,7.076187,2.806795,8.596063,18.150416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.928000,75.350463,89.551030,45.316456,50.095364,88.860759,100.000000,46.379747,44.975167
49.180057,58.425659,137.811697,136.623846,89.839858,100.637950,60.728397,12.743798,134.673761,14.124249,50.754535,50.606645,136.122143,139.341888,134.083486,135.315359,90.259184,133.398450,-0.000900,-1.947559,32.000000,-237.264719,134.306555,-0.024474,24.816010,0.695034,870623.830662,0.972495,19.012037,7.113448,2.805004,10.953537,14.237580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.925570,75.410364,89.592977,45.316456,50.002189,88.860759,100.000000,46.379747,44.972341
49.180260,58.427263,137.961093,136.622813,89.794424,100.617369,59.534839,12.742448,134.672729,14.125582,50.554242,50.606141,136.087049,139.338919,134.221948,135.318069,90.290805,133.397859,-0.000900,-1.947292,32.000000,-237.266011,134.302480,-0.024464,24.819848,0.694872,870880.313802,0.971789,19.007226,7.204306,2.804595,11.896946,14.006076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.932033,75.440100,89.546765,45.316456,50.033477,88.860759,100.000000,46.379747,44.970809
49.174370,58.431189,137.910580,136.621985,89.842851,100.592785,60.642946,12.740784,134.671456,14.126304,50.622679,50.603168,136.229103,139.332165,134.200199,135.319328,90.167096,133.396682,-0.000900,-1.949550,32.000000,-237.267769,134.298961,-0.024456,24.818211,0.694151,870496.828710,0.972633,19.009779,7.104968,2.802187,25.349868,9.875348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.939165,75.359145,89.532621,45.316456,49.981977,88.860759,100.000000,46.379747,44.969507
49.172976,58.434471,137.915762,136.622047,89.792790,100.596562,60.743925,12.741838,134.672673,14.126233,50.830958,50.605185,136.174956,139.331315,134.054636,135.318748,90.182678,133.401714,-0.000900,-1.947703,32.000000,-237.266774,134.300118,-0.024454,24.813497,0.694635,870201.914538,0.991929,19.011171,7.073058,2.805213,26.585366,7.543641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.934357,75.364600,89.584362,45.316456,49.944975,88.860759,100.000000,46.379747,44.968500
49.162478,58.439246,137.839157,136.623233,89.643374,100.596426,60.746428,12.742777,134.667846,14.125865,50.710097,50.601663,136.048948,139.322678,134.158406,135.315530,90.282477,133.400527,-0.000900,-1.946452,32.000000,-237.265550,134.297336,-0.024439,24.808686,0.694371,870478.702679,0.973705,19.021253,7.196189,2.804522,10.373318,11.876914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.940975,75.440963,89.561178,45.316456,49.889301,88.860759,100.000000,46.379747,44.967227
49.163425,58.456819,137.938841,136.626933,89.571101,100.584070,59.212106,12.744485,134.666898,14.125816,50.645174,50.605063,136.162745,139.319186,134.247513,135.311918,90.199073,133.401757,-0.000899,-1.946362,32.000000,-237.263805,134.303496,-0.024428,24.809336,0.694576,870461.336765,0.972161,19.025994,7.183077,2.804706,16.679920,9.381061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.948111,75.399191,89.516617,45.316456,49.909958,88.860759,100.000000,46.379747,44.967964
49.169301,58.468315,138.068933,136.629691,89.622004,100.558962,59.317480,12.748515,134.680756,14.125011,50.907448,50.612115,136.219788,139.325488,134.097601,135.323270,90.120235,133.407240,-0.000899,-1.946367,32.000000,-237.259758,134.313259,-0.024450,24.813447,0.694513,870106.497917,0.972360,19.041741,7.082694,2.803747,3.070492,7.510537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.946271,75.349626,89.569307,45.316456,49.992380,88.860759,100.000000,46.379747,44.968014
49.175442,58.470749,137.972156,136.630142,89.576147,100.554576,60.633846,12.751999,134.696841,14.125907,50.902645,50.617811,136.085542,139.330775,134.093516,135.336581,90.211452,133.415123,-0.000900,-1.944029,32.000000,-237.256282,134.325876,-0.024448,24.816215,0.694915,870361.868612,0.997459,19.058324,7.166703,2.805721,10.053080,13.368905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.948772,75.419309,89.587131,45.316456,49.893601,88.860759,100.000000,46.379747,44.966959
49.180917,58.477744,137.812677,136.631295,89.538615,100.554723,60.692459,12.752603,134.710670,14.126156,50.694317,50.622454,136.116115,139.343724,134.248517,135.347368,90.187527,133.428741,-0.000900,-1.940503,32.000000,-237.255786,134.345136,-0.024457,24.819428,0.695201,870467.362452,0.995338,19.063679,7.248231,2.808031,7.856215,13.061499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959780,75.428902,89.532572,45.316456,49.781713,88.860759,100.000000,46.379747,44.966002
49.188545,58.482884,138.029551,136.631763,89.563419,100.554608,60.749110,12.754443,134.727891,14.125657,50.815080,50.627888,136.230901,139.361283,134.178953,135.366512,90.076132,133.441257,-0.000899,-1.937588,32.000000,-237.253920,134.363016,-0.024765,24.821903,0.694520,870081.457637,0.973560,19.059692,7.160882,2.805713,7.529491,8.858972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959987,75.360978,89.544486,45.316456,49.823929,88.860759,100.000000,46.379747,44.965307
49.194039,58.485925,138.071587,136.630947,89.638698,100.574948,60.625948,12.754683,134.746621,14.126609,50.947949,50.633609,136.114629,139.380734,134.074092,135.386508,90.130908,133.456593,-0.000900,-1.934104,32.000000,-237.253670,134.386612,-0.024741,24.824796,0.693574,870184.442896,0.972520,19.060964,7.191488,2.802158,8.985578,11.230360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.949942,75.410451,89.593488,45.316456,49.877589,88.860759,100.000000,46.379747,44.963931
49.206488,58.489458,137.984958,136.630354,89.740853,100.579089,60.531102,12.757808,134.767881,14.127269,50.695673,50.639965,136.042768,139.405577,134.230478,135.406275,90.184539,133.479507,-0.000900,-1.931159,32.000000,-237.250423,134.405750,-0.024745,24.828086,0.694464,870611.015203,0.971460,19.058132,7.309024,2.806132,7.376760,7.177514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.952878,75.474352,89.552316,45.316456,49.842531,88.860759,100.000000,46.379747,44.963005
49.217082,58.483826,138.151726,136.627568,89.643511,100.603376,60.658432,12.757687,134.794269,14.128913,50.625369,50.648642,136.196719,139.438769,134.264313,135.430395,90.057611,133.504488,-0.000899,-1.927671,32.000000,-237.250538,134.433082,-0.024809,24.832479,0.694652,870580.953008,0.973518,19.055433,7.261773,2.806673,17.828883,6.484375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.954840,75.402684,89.519945,45.316456,49.812533,88.860759,100.000000,46.379747,44.960695
49.227510,58.475376,138.220075,136.623364,89.615515,100.623619,59.129763,12.759761,134.821156,14.129888,50.816370,50.657210,136.194954,139.463854,134.123596,135.454849,90.042094,133.521940,-0.000899,-1.927667,32.000000,-237.248448,134.458865,-0.024675,24.836613,0.693971,870405.851529,0.974822,19.045957,7.219381,2.804203,11.482469,6.212245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.947975,75.397708,89.567763,45.316456,49.947784,88.860759,100.000000,46.379747,44.957902
49.236364,58.472565,138.346418,136.619269,89.552419,100.643901,60.441970,12.764831,134.849740,14.131826,50.712591,50.670658,136.049553,139.495397,134.179035,135.483895,90.161577,133.542780,-0.000899,-1.925917,32.000000,-237.243362,134.487879,-0.024676,24.841130,0.694660,871072.379546,0.972766,19.029259,7.358562,2.806987,10.662277,6.819942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.944763,75.485435,89.567048,45.316456,49.914945,88.860759,100.000000,46.379747,44.955507
49.248904,58.475145,138.497541,136.617762,89.509612,100.658376,60.464093,12.770656,134.873751,14.132514,50.573397,50.682246,136.133074,139.523178,134.288053,135.508343,90.115214,133.567454,-0.000900,-1.927402,32.000000,-237.237481,134.513282,-0.024684,24.845376,0.694846,871271.221541,0.997861,19.009917,7.382637,2.807781,12.356528,6.019609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.948347,75.463877,89.513102,45.316456,50.033945,88.860759,100.000000,46.379747,44.954299
49.260687,58.471272,138.556614,136.617350,89.516457,100.658198,59.351652,12.774908,134.895056,14.132834,50.794470,50.686999,136.231185,139.549315,134.154045,135.534119,90.016697,133.590049,-0.000899,-1.929708,32.000000,-237.233343,134.538709,-0.024724,24.849081,0.695331,870973.505485,0.976193,18.997860,7.273373,2.809842,9.844470,7.483616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.939923,75.404165,89.548565,45.316456,50.022926,88.860759,100.000000,46.379747,44.952115
49.263942,58.471071,138.489391,136.617821,89.537807,100.678548,59.400748,12.776825,134.910529,14.133713,50.856412,50.694891,136.115643,139.567108,134.100094,135.548067,90.112319,133.598580,-0.000897,-1.930271,32.000000,-237.231395,134.555172,-0.024742,24.851532,0.695860,871267.796372,0.975710,18.987347,7.331834,2.812195,27.606906,7.809277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.932273,75.467530,89.580734,45.316456,49.975351,88.860759,100.000000,46.379747,44.950416
49.275481,58.469505,138.680441,136.620735,89.721353,100.702914,59.626056,12.778071,134.928283,14.134101,50.606638,50.706652,136.119624,139.587821,134.251683,135.563376,90.136541,133.612100,-0.000897,-1.929660,32.000000,-237.230163,134.574748,-0.024685,24.854468,0.695856,871616.594780,0.993725,18.971170,7.441426,2.812722,11.905816,9.774660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.933877,75.501707,89.522166,45.316456,50.098701,88.860759,100.000000,46.379747,44.948714
49.283179,58.455723,138.609395,136.621289,89.759134,100.731436,59.160122,12.777755,134.943499,14.133980,50.634033,50.714637,136.257665,139.601560,134.220196,135.578382,90.029069,133.624721,-0.000898,-1.928472,32.000000,-237.230605,134.594785,-0.024693,24.857864,0.695548,871423.962975,0.993031,18.967573,7.349988,2.811172,16.408909,11.379104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.934272,75.430032,89.512875,45.316456,50.039923,88.860759,100.000000,46.379747,44.945497
49.293228,58.433499,138.585114,136.618208,89.769064,100.755503,60.571004,12.777371,134.965927,14.134365,50.771566,50.717076,136.195625,139.619609,134.086301,135.596147,90.076594,133.644706,-0.000896,-1.924960,32.000000,-237.230772,134.616101,-0.024535,24.862709,0.696386,871523.802786,0.989260,18.953963,7.332391,2.814390,29.138495,7.314262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.925587,75.450391,89.564677,45.316456,50.029666,88.860759,100.000000,46.379747,44.940418
49.301800,58.415550,138.684530,136.613405,89.888910,100.772200,60.106807,12.778703,134.987346,14.135797,50.518723,50.726625,136.111065,139.641688,134.210949,135.618513,90.173566,133.659428,-0.000898,-1.927289,32.000000,-237.229479,134.641441,-0.024571,24.871277,0.695992,872135.248139,0.997125,18.932148,7.446050,2.812509,6.727408,6.286693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.930317,75.510490,89.525983,45.316456,50.061105,88.860759,100.000000,46.379747,44.935832
49.309250,58.405963,138.771411,136.609561,89.916774,100.768174,60.859175,12.780419,135.003729,14.137680,50.442907,50.733132,136.230137,139.656097,134.262268,135.632640,90.092742,133.673695,-0.000898,-1.929632,32.000000,-237.227831,134.660973,-0.024689,24.878575,0.695700,872091.235030,0.973856,18.899439,7.408318,2.811443,14.281426,7.572081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.932200,75.454097,89.492246,45.316456,50.105541,88.860759,100.000000,46.379747,44.932721
49.320153,58.394785,138.731809,136.604296,89.882542,100.776281,60.680057,12.781726,135.021633,14.139740,50.674101,50.741865,136.237821,139.676684,134.076267,135.651580,90.089153,133.690327,-0.000901,-1.927295,32.000000,-237.226483,134.675628,-0.024639,24.884602,0.695895,871809.065260,0.981305,18.872547,7.318561,2.812971,14.598806,9.665385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.924710,75.417975,89.550514,45.316456,50.115186,88.860759,100.000000,46.379747,44.929352
49.322750,58.383821,138.583531,136.599822,89.835604,100.796786,60.499876,12.780036,135.028692,14.141528,50.572872,50.743870,136.097002,139.687721,134.096124,135.660164,90.226206,133.698962,-0.000902,-1.928449,32.000000,-237.228156,134.683436,-0.024633,24.885534,0.695956,872047.954082,0.968950,18.855188,7.406375,2.814308,10.980223,10.158979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.925844,75.489248,89.548274,45.316456,50.058310,88.860759,100.000000,46.379747,44.926116
49.324233,58.375481,138.865765,136.593949,89.970279,100.828548,60.169843,12.777649,135.033235,14.141366,50.362132,50.746948,136.163971,139.699719,134.236344,135.667034,90.213560,133.708573,-0.000904,-1.931957,32.000000,-237.230468,134.687138,-0.024716,24.882118,0.695449,872089.331618,0.971623,18.832639,7.418112,2.812883,7.406776,8.122925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.933869,75.469637,89.482040,45.316456,50.090842,88.860759,100.000000,46.379747,44.922885
49.328480,58.365638,138.937532,136.588495,90.010455,100.848788,60.832688,12.778238,135.034550,14.142104,50.528290,50.751730,136.259091,139.704806,134.127521,135.677261,90.152183,133.714971,-0.000905,-1.934922,32.000000,-237.229735,134.692187,-0.024639,24.875688,0.694781,871711.679751,0.974630,18.818966,7.285291,2.809728,9.603455,8.715760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.936472,75.401418,89.498814,45.316456,50.196817,88.860759,100.000000,46.379747,44.920076
49.332119,58.351883,138.837567,136.582110,90.151310,100.873275,59.540392,12.777694,135.035605,14.143619,50.594436,50.760003,136.126704,139.702820,134.044733,135.680773,90.269988,133.719303,-0.000906,-1.938409,32.000000,-237.230251,134.694513,-0.024604,24.869083,0.696436,872011.698477,0.980231,18.809080,7.302644,2.815366,12.117804,8.881456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.941666,75.452673,89.533023,45.316456,50.169965,88.860759,100.000000,46.379747,44.916057
49.349125,58.339197,138.751852,136.577692,90.384046,100.885604,60.598178,12.776095,135.042556,14.142845,50.212378,50.774515,136.096445,139.712454,134.187358,135.687730,90.336816,133.728661,-0.000907,-1.941349,32.000000,-237.231819,134.697530,-0.024574,24.867652,0.697022,872390.606600,0.969627,18.794807,7.367157,2.816578,12.914761,7.233309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.958179,75.481612,89.483483,45.316456,50.102842,88.860759,100.000000,46.379747,44.912707
49.354335,58.291591,138.973312,136.566872,90.525136,100.935159,59.347015,12.774565,135.048318,14.143491,50.082760,50.779961,136.254024,139.721374,134.153861,135.697322,90.238532,133.738212,-0.000906,-1.941345,32.000000,-237.233440,134.710332,-0.024416,24.867512,0.696808,872111.821202,0.990796,18.777258,7.251471,2.814344,14.176428,7.508569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976655,75.381237,89.470298,45.316456,50.155613,88.860759,100.000000,46.379747,44.904624
49.356708,58.261152,138.906597,136.557484,90.652208,100.943324,60.278685,12.776274,135.051738,14.143351,50.173709,50.782642,136.208599,139.723928,134.026735,135.706828,90.274988,133.740602,-0.000908,-1.941325,32.000000,-237.231978,134.716441,-0.024433,24.869208,0.696217,871908.023324,0.973218,18.746842,7.189229,2.811638,7.505480,20.377154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982368,75.381117,89.519307,45.316456,50.259677,88.860759,100.000000,46.379747,44.898139
49.352234,58.245104,138.773396,136.548291,90.769111,100.943405,60.616921,12.775248,135.047009,14.143649,49.995752,50.780863,136.074967,139.719943,134.100917,135.704794,90.407472,133.738872,-0.000906,-1.941911,32.000000,-237.233038,134.711002,-0.024423,24.872019,0.697473,872581.864332,0.993983,18.693806,7.292190,2.815828,17.541955,11.779515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.996203,75.441918,89.498458,45.316456,50.051890,88.860759,100.000000,46.379747,44.893204
49.352475,58.237882,138.737544,136.541638,90.809049,100.951772,60.595469,12.773953,135.042701,14.142047,49.880397,50.780927,136.174409,139.718217,134.171676,135.700764,90.341976,133.737058,-0.000906,-1.944822,32.000000,-237.234368,134.709413,-0.024480,24.875017,0.697059,872429.827971,0.978568,18.660893,7.256904,2.814341,8.519324,7.304115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.012188,75.379891,89.450962,45.316456,50.035635,88.860759,100.000000,46.379747,44.890578
49.346916,58.221086,138.642910,136.533844,90.877488,100.951961,60.512436,12.770526,135.033377,14.140260,50.081095,50.777051,136.211785,139.708245,134.020962,135.693217,90.297688,133.732867,-0.000909,-1.946220,32.000000,-237.237798,134.699205,-0.024436,24.879864,0.696363,871887.745553,0.973164,18.649509,7.123574,2.811897,3.210457,12.836330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.019829,75.316929,89.495100,45.316456,49.991082,88.860759,100.000000,46.379747,44.886225
49.338102,58.211469,138.757453,136.527596,90.964305,100.952063,59.886504,12.766369,135.025988,14.140691,50.065316,50.772640,136.070560,139.695223,133.999030,135.681856,90.417693,133.727153,-0.000911,-1.946791,32.000000,-237.241920,134.689687,-0.024414,24.882404,0.696144,872191.987452,0.973565,18.642035,7.188181,2.811157,13.518749,6.663586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.027449,75.372677,89.512035,45.316456,50.093588,88.860759,100.000000,46.379747,44.882891
49.334810,58.197566,138.759829,136.518921,90.968638,100.952160,60.912267,12.762689,135.016542,14.140814,49.825709,50.765170,136.098285,139.680679,134.153644,135.674125,90.420748,133.723602,-0.000913,-1.949127,32.000000,-237.245682,134.680342,-0.024354,24.883228,0.695596,872325.784027,0.974980,18.631033,7.230416,2.809556,3.366337,9.071819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.047441,75.360077,89.450759,45.316456,50.049784,88.860759,100.000000,46.379747,44.878904
49.326431,58.187341,138.663090,136.510477,90.820542,100.943940,60.509332,12.761624,135.006870,14.140602,49.981288,50.755372,136.207060,139.666862,134.078379,135.669249,90.336202,133.717461,-0.000915,-1.950871,32.000000,-237.246572,134.671452,-0.024209,24.881131,0.696211,871853.910411,0.985340,18.630605,7.107611,2.812379,2.134419,6.405212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.056829,75.273672,89.458078,45.316456,50.057898,88.860759,100.000000,46.379747,44.875514
49.318583,58.197797,138.690439,136.503440,90.711575,100.927774,60.636659,12.762076,134.994287,14.139333,50.199927,50.746098,136.086711,139.656215,133.954568,135.653107,90.424880,133.706997,-0.000913,-1.952050,32.000000,-237.245896,134.655549,-0.024275,24.877499,0.696229,871811.116678,0.968783,18.620135,7.102818,2.812615,27.751932,8.877332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.058988,75.305331,89.512665,45.316456,50.009009,88.860759,100.000000,46.379747,44.874158
49.310860,58.212290,138.553987,136.501086,90.667336,100.907971,59.677808,12.763992,134.979064,14.139039,50.054645,50.740105,136.012469,139.644072,134.074429,135.642961,90.490315,133.691148,-0.000913,-1.953813,32.000000,-237.244051,134.644593,-0.024326,24.874704,0.695861,872046.096300,0.975310,18.618647,7.184356,2.811132,16.563769,9.595483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.070476,75.338839,89.476160,45.316456,49.967537,88.860759,100.000000,46.379747,44.874492
49.302675,58.229847,138.492558,136.501429,90.556093,100.879839,60.623036,12.764628,134.960361,14.137159,50.089738,50.729258,136.154571,139.622947,134.104258,135.628441,90.387633,133.677845,-0.000912,-1.954415,32.000000,-237.243306,134.625223,-0.024218,24.872046,0.696133,871604.782112,0.973303,18.637287,7.090552,2.812133,11.591185,13.132904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.083924,75.255976,89.445834,45.316456,49.885511,88.860759,100.000000,46.379747,44.874873
49.299361,58.239305,138.479183,136.502671,90.566314,100.855495,60.529623,12.763743,134.946217,14.136561,50.317811,50.722431,136.161369,139.609287,133.961527,135.620109,90.368068,133.665023,-0.000911,-1.954426,32.000000,-237.244151,134.607156,-0.024271,24.870465,0.695550,871232.027458,0.988956,18.659836,7.017353,2.809807,16.577871,6.285093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.084988,75.227893,89.495039,45.316456,49.851648,88.860759,100.000000,46.379747,44.874850
49.289826,58.239645,138.540169,136.504371,90.668372,100.839212,60.570316,12.760414,134.928249,14.133743,50.204096,50.715833,136.012535,139.588574,134.022740,135.606824,90.480054,133.645291,-0.000910,-1.957907,32.000000,-237.247520,134.586297,-0.024247,24.869858,0.695294,871436.422655,0.973488,18.685931,7.113517,2.809027,8.363965,27.673435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.091345,75.297283,89.486452,45.316456,49.895656,88.860759,100.000000,46.379747,44.872867
49.280799,58.242906,138.594012,136.505549,90.752409,100.819263,59.861597,12.759548,134.913271,14.132539,50.089462,50.705252,136.088334,139.569892,134.132133,135.590735,90.420825,133.631260,-0.000910,-1.957901,32.000000,-237.248377,134.572130,-0.024346,24.870080,0.695181,871330.081701,0.974852,18.698846,7.126800,2.808945,6.389355,11.246919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.099715,75.268198,89.438086,45.316456,49.892759,88.860759,100.000000,46.379747,44.871334
49.275232,58.252004,138.474164,136.507588,90.655547,100.795679,60.490038,12.757898,134.894702,14.130575,50.316044,50.698569,136.186196,139.548163,134.000850,135.573517,90.321895,133.613767,-0.000909,-1.956718,32.000000,-237.249988,134.554847,-0.024432,24.871854,0.695531,870774.438221,0.974248,18.709135,7.005145,2.810725,9.908505,8.720332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.104658,75.187526,89.475654,45.316456,49.871424,88.860759,100.000000,46.379747,44.870610
49.267762,58.256282,138.406973,136.508438,90.663064,100.775300,60.943320,12.756296,134.881608,14.128913,50.362656,50.693795,136.052322,139.529336,133.944379,135.554608,90.406873,133.601002,-0.000908,-1.956714,32.000000,-237.251566,134.540478,-0.024317,24.875813,0.695804,870848.635862,0.985794,18.721815,7.057497,2.812333,13.147515,8.829583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.106076,75.236295,89.515011,45.316456,49.740840,88.860759,100.000000,46.379747,44.869577
49.264732,58.259100,138.554889,136.507541,90.544472,100.766949,60.647966,12.756930,134.866108,14.127203,50.110605,50.688455,136.026020,139.516916,134.105427,135.537435,90.428539,133.586390,-0.000908,-1.955587,32.000000,-237.250941,134.530132,-0.024343,24.878410,0.695104,871051.954708,0.975469,18.736722,7.147854,2.810218,16.366943,12.086692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.115881,75.254123,89.467755,45.316456,49.826892,88.860759,100.000000,46.379747,44.868045
49.245658,58.262792,138.551768,136.504995,90.282790,100.742589,60.644406,12.759151,134.845132,14.127489,50.309979,50.668755,136.162047,139.496815,134.077343,135.514612,90.303315,133.568098,-0.000907,-1.955566,32.000000,-237.248930,134.512050,-0.024319,24.874857,0.694648,870572.477847,0.968190,18.748797,7.056619,2.809281,7.931996,18.900307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.121090,75.165446,89.466290,45.316456,49.789150,88.860759,100.000000,46.379747,44.866625
49.227823,58.298978,138.587230,136.507081,90.137433,100.684895,60.698446,12.758393,134.813447,14.125283,50.730166,50.657424,136.088065,139.460846,133.927402,135.477597,90.318285,133.535668,-0.000907,-1.958507,32.000000,-237.249833,134.476568,-0.024402,24.869038,0.695294,870428.047416,0.972898,18.754778,7.027791,2.812456,19.556716,7.078010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.115481,75.178162,89.527966,45.316456,49.913438,88.860759,100.000000,46.379747,44.868925
49.219827,58.329709,138.516191,136.511452,90.094699,100.668568,59.635531,12.757698,134.788658,14.124111,50.691004,50.654777,135.988128,139.429982,133.995389,135.446255,90.385905,133.510086,-0.000904,-1.961392,32.000000,-237.250409,134.447885,-0.024420,24.862247,0.695524,870728.565601,0.973144,18.778383,7.144047,2.813482,24.246592,13.191753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.121824,75.232033,89.510437,45.316456,49.861989,88.860759,100.000000,46.379747,44.872033
49.213505,58.344141,138.854794,136.514199,90.137918,100.652233,60.746870,12.757654,134.760598,14.122876,50.630198,50.650012,136.116417,139.399015,134.088276,135.418752,90.272051,133.479578,-0.000905,-1.962572,32.000000,-237.250568,134.420257,-0.024302,24.852321,0.695809,870289.624429,0.972201,18.833192,7.113177,2.815222,8.899717,8.230955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.137277,75.167718,89.468006,45.316456,49.918232,88.860759,100.000000,46.379747,44.872591
49.206872,58.342677,138.852141,136.514956,90.099609,100.635794,59.294645,12.758300,134.737748,14.121664,50.853213,50.638763,136.154018,139.376038,133.965129,135.400951,90.212368,133.459170,-0.000906,-1.962553,32.000000,-237.249945,134.397814,-0.024323,24.844256,0.695730,869981.287014,0.989626,18.872274,7.033012,2.814236,9.663428,9.726566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.139968,75.129003,89.513806,45.316456,50.021514,88.860759,100.000000,46.379747,44.870900
49.199420,58.347943,138.863208,136.516319,90.055864,100.623498,59.470216,12.760851,134.712201,14.120871,50.864970,50.626339,136.016392,139.353440,133.967954,135.377418,90.284737,133.428809,-0.000904,-1.962579,32.000000,-237.247446,134.372474,-0.024241,24.836115,0.697680,870317.493796,0.971538,18.893311,7.131903,2.821477,2.229604,9.879353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.147127,75.196920,89.531262,45.316456,50.001608,88.860759,100.000000,46.379747,44.869494
49.194514,58.355470,138.666899,136.519146,89.989594,100.603114,60.783444,12.762531,134.688051,14.119598,50.712178,50.616784,136.066014,139.337434,134.089347,135.357286,90.243993,133.409700,-0.000903,-1.962607,32.000000,-237.245822,134.349804,-0.024202,24.831386,0.697878,870407.360722,0.995314,18.898777,7.181576,2.821804,19.650383,12.303835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.160754,75.180089,89.482968,45.316456,49.947290,88.860759,100.000000,46.379747,44.868947
49.188989,58.366464,138.823747,136.525124,89.969975,100.578890,59.033830,12.767062,134.667177,14.116698,50.905498,50.612947,136.190557,139.319196,133.997832,135.335222,90.108143,133.386134,-0.000903,-1.961442,32.000000,-237.241373,134.325172,-0.024263,24.827441,0.698205,870048.162805,0.992433,18.911828,7.094312,2.822456,2.006989,7.642729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.165474,75.091993,89.503362,45.316456,49.957125,88.860759,100.000000,46.379747,44.868564
49.188081,58.372403,138.756493,136.528542,89.943763,100.566701,60.701748,12.767787,134.652404,14.114621,50.991205,50.610644,136.082698,139.303858,133.910338,135.314846,90.149861,133.368209,-0.000904,-1.961467,32.000000,-237.240779,134.303205,-0.024279,24.822851,0.697322,870051.687193,0.970921,18.924482,7.125680,2.818747,16.995055,19.032771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.164644,75.120531,89.552729,45.316456,49.920391,88.860759,100.000000,46.379747,44.867887
49.183768,58.371378,138.768439,136.529938,89.980731,100.546273,59.198364,12.766840,134.635077,14.113825,50.708728,50.609478,136.014118,139.280984,134.055180,135.299191,90.182497,133.350892,-0.000907,-1.963211,32.000000,-237.241775,134.285880,-0.024283,24.816312,0.698146,870395.472861,0.999608,18.941250,7.249965,2.822253,10.161025,6.811124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.174429,75.158390,89.511624,45.316456,49.891118,88.860759,100.000000,46.379747,44.866096
49.183459,58.364343,138.922105,136.527810,90.105846,100.546110,60.764947,12.767366,134.625455,14.112114,50.672898,50.612828,136.141271,139.268924,134.080547,135.287862,90.051993,133.345246,-0.000908,-1.964952,32.000000,-237.241259,134.277807,-0.024287,24.808352,0.697884,870147.056880,0.972059,18.948137,7.199451,2.820937,8.305688,14.830938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.181047,75.089772,89.493240,45.316456,49.972035,88.860759,100.000000,46.379747,44.863589
49.178222,58.350305,138.865183,136.522277,90.172937,100.553863,60.656964,12.765252,134.613545,14.111966,50.823685,50.612300,136.122556,139.263525,133.941203,135.276677,90.017555,133.329929,-0.000911,-1.964976,32.000000,-237.243504,134.271180,-0.024281,24.802668,0.698058,869848.148237,0.996636,18.951620,7.158314,2.821428,6.054515,13.425040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.175139,75.070133,89.552657,45.316456,50.015304,88.860759,100.000000,46.379747,44.859722
