OSU 80 Ton Compressor Load Stand
49.173971,58.339732,138.714506,136.518483,90.131185,100.553871,60.837152,12.764328,134.600309,14.112074,50.694230,50.604381,136.004534,139.253831,134.007186,135.262240,90.094887,133.316424,-0.000913,-1.962787,32.000000,-237.244489,134.258008,-0.024488,24.799779,0.699021,870324.652251,0.970929,18.944907,7.286047,2.824570,13.962521,12.347230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.181190,75.130615,89.547162,45.316456,49.917037,88.860759,100.000000,46.379747,44.856321
49.167076,58.339814,138.556103,136.513745,90.061293,100.553719,60.766762,12.767646,134.587518,14.112305,50.530577,50.601546,136.095509,139.244283,134.128902,135.248198,90.007344,133.307616,-0.000914,-1.961012,32.000000,-237.241187,134.247104,-0.024436,24.798659,0.699017,870492.759972,0.972810,18.936343,7.312966,2.823713,7.234728,8.112838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.196103,75.089628,89.502134,45.316456,49.760187,88.860759,100.000000,46.379747,44.854113
49.166928,58.340625,138.502229,136.509764,90.038955,100.561611,60.741016,12.769936,134.579553,14.112907,50.681222,50.604752,136.163997,139.234298,134.020457,135.239811,89.916986,133.297910,-0.000915,-1.958110,32.000000,-237.238968,134.238223,-0.024466,24.796585,0.698400,870176.138424,0.969994,18.930212,7.229003,2.820893,14.486199,6.819658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.196947,75.025314,89.538443,45.316456,49.714401,88.860759,100.000000,46.379747,44.852711
49.161773,58.331180,138.485558,136.505518,89.971355,100.578061,60.768959,12.771451,134.570409,14.113137,50.701392,50.603149,136.019663,139.222205,133.965890,135.228862,90.002713,133.289308,-0.000915,-1.958130,32.000000,-237.237534,134.227372,-0.024486,24.793504,0.697766,870517.346423,0.971266,18.937503,7.312222,2.818067,7.004979,7.010025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.196226,75.082317,89.575800,45.316456,49.744871,88.860759,100.000000,46.379747,44.849619
49.158917,58.326076,138.475498,136.502423,89.831620,100.569867,60.412978,12.770480,134.560811,14.112653,50.481110,50.596128,136.026705,139.213510,134.107332,135.219637,89.999735,133.279629,-0.000916,-1.958124,32.000000,-237.238676,134.217502,-0.024420,24.789048,0.697611,870931.486468,0.971759,18.938467,7.397814,2.816979,10.241412,14.779212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.202323,75.096010,89.525689,45.316456,49.682768,88.860759,100.000000,46.379747,44.847075
49.151795,58.323516,138.355481,136.499133,89.865643,100.557535,60.444018,12.769666,134.550621,14.111769,50.583865,50.586971,136.173941,139.198660,134.063546,135.207911,89.850599,133.270694,-0.000915,-1.959261,32.000000,-237.239513,134.205826,-0.024478,24.783787,0.697799,870729.679057,0.971559,18.934413,7.307864,2.816936,5.650301,15.116604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.203506,75.008583,89.525842,45.316456,49.620308,88.860759,100.000000,46.379747,44.844647
49.148666,58.321961,138.305715,136.496236,89.871101,100.553092,60.711446,12.768144,134.542612,14.110144,50.728690,50.585083,136.090836,139.189519,133.937788,135.200965,89.871092,133.260676,-0.000916,-1.956952,32.000000,-237.240815,134.197026,-0.024499,24.780005,0.697853,870659.195994,0.977253,18.932295,7.306090,2.816895,2.572071,11.290171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.193757,75.027641,89.577100,45.316456,49.570733,88.860759,100.000000,46.379747,44.842839
49.147047,58.313286,138.278685,136.491345,89.804236,100.552987,59.207070,12.769203,134.538222,14.109305,50.518997,50.585596,135.984218,139.180014,134.048250,135.198376,89.946296,133.253167,-0.000916,-1.956970,32.000000,-237.239734,134.193552,-0.024457,24.777237,0.697427,871122.627382,0.976780,18.937182,7.450837,2.814861,14.262324,9.897269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.192779,75.087840,89.546811,45.316456,49.514297,88.860759,100.000000,46.379747,44.839773
49.145357,58.302696,138.206476,136.486868,89.773397,100.540930,60.685782,12.770139,134.532847,14.108828,50.447727,50.580055,136.103712,139.176096,134.117440,135.195841,89.849273,133.251297,-0.000919,-1.955272,32.000000,-237.238696,134.189058,-0.024511,24.776003,0.697305,871006.508217,0.972499,18.938897,7.425425,2.814028,7.487399,11.860485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.194067,75.029970,89.512815,45.316456,49.477948,88.860759,100.000000,46.379747,44.836566
49.141133,58.296185,138.019779,136.484102,89.783405,100.532972,59.354846,12.769891,134.526378,14.107372,50.670507,50.572773,136.126507,139.173168,133.954510,135.190800,89.800177,133.246136,-0.000918,-1.954125,32.000000,-237.238842,134.179636,-0.024457,24.775487,0.697255,870697.678043,0.997221,18.931916,7.346533,2.813571,6.925121,14.201972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.178283,74.993881,89.568798,45.316456,49.370841,88.860759,100.000000,46.379747,44.833419
49.143242,58.295880,137.821076,136.483678,89.812954,100.520978,60.269213,12.771017,134.530929,14.106696,50.591341,50.580883,135.990270,139.170915,133.966949,135.187774,89.887841,133.248367,-0.000919,-1.951248,32.000000,-237.237710,134.182196,-0.024447,24.776253,0.696856,870937.197276,0.972814,18.923094,7.442638,2.812198,1.576805,9.515159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.169577,75.063682,89.579006,45.316456,49.234129,88.860759,100.000000,46.379747,44.831624
49.147863,58.281958,137.768044,136.482224,89.921448,100.529140,59.517158,12.771548,134.539992,14.106265,50.320419,50.596398,136.036175,139.168353,134.103359,135.192950,89.864705,133.251402,-0.000918,-1.951267,32.000000,-237.237073,134.191466,-0.024490,24.776290,0.695953,871043.544507,0.994626,18.921000,7.489199,2.808641,9.911909,9.643303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.170456,75.057144,89.527658,45.316456,49.139613,88.860759,100.000000,46.379747,44.827985
49.147055,58.265718,137.844642,136.477884,89.977057,100.533187,59.054086,12.770396,134.550099,14.106971,50.396710,50.600531,136.135289,139.168835,134.035206,135.199704,89.767214,133.258581,-0.000919,-1.948356,32.000000,-237.238141,134.200410,-0.024483,24.774819,0.694832,870602.813899,0.979372,18.918490,7.402631,2.804477,7.939127,11.763126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.164442,74.998397,89.544357,45.316456,49.121886,88.860759,100.000000,46.379747,44.824085
49.150266,58.243410,137.803101,136.468373,90.030656,100.541161,60.677758,12.769266,134.562187,14.109158,50.442923,50.599409,135.999302,139.170743,133.937430,135.205629,89.836452,133.268653,-0.000920,-1.946041,32.000000,-237.239064,134.216397,-0.024458,24.770901,0.694525,870719.001397,0.991689,18.899735,7.427259,2.803134,14.733364,8.244742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.154619,75.052620,89.590264,45.316456,49.071866,88.860759,100.000000,46.379747,44.818669
49.148480,58.229381,137.913197,136.460189,90.071294,100.553223,59.510384,12.769536,134.570003,14.110587,50.203784,50.596311,135.949043,139.175593,134.067169,135.211457,89.878841,133.277408,-0.000918,-1.943120,32.000000,-237.238709,134.230325,-0.024479,24.770179,0.694950,871084.997646,0.999481,18.884340,7.528273,2.804739,14.265882,10.185682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.157867,75.094053,89.547387,45.316456,49.117183,88.860759,100.000000,46.379747,44.814984
49.150594,58.210712,138.006820,136.451275,90.046781,100.561443,60.751322,12.771573,134.580546,14.111085,50.223600,50.597546,136.098666,139.185708,134.074827,135.220762,89.749897,133.281708,-0.000915,-1.939652,32.000000,-237.236666,134.245731,-0.024461,24.771103,0.694822,870828.949239,0.972685,18.858674,7.463983,2.803710,12.215494,11.357580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.161196,75.027851,89.528893,45.316456,49.142632,88.860759,100.000000,46.379747,44.810196
49.150966,58.199205,137.902559,136.446330,89.918589,100.561600,60.656858,12.773478,134.589186,14.112287,50.399842,50.598784,136.073960,139.194343,133.932066,135.230229,89.752100,133.288280,-0.000914,-1.936737,32.000000,-237.234834,134.253318,-0.024684,24.775342,0.695468,870736.821149,0.991887,18.846512,7.425893,2.806052,9.815778,10.755894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.152927,75.026418,89.579996,45.316456,49.093593,88.860759,100.000000,46.379747,44.806571
49.157362,58.187973,137.934389,136.442586,89.916357,100.557666,60.658029,12.778345,134.604392,14.112405,50.259120,50.603763,135.944292,139.203648,133.984651,135.242842,89.848480,133.297835,-0.000912,-1.935440,32.000000,-237.229838,134.264275,-0.024653,24.778305,0.695891,871248.259949,0.971612,18.825633,7.556949,2.807836,11.155174,7.460558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.153057,75.103963,89.569168,45.316456,49.040249,88.860759,100.000000,46.379747,44.802857
49.158675,58.176177,137.945446,136.438917,89.959458,100.578082,60.741960,12.780893,134.614287,14.112464,50.148127,50.610070,136.028121,139.211612,134.065421,135.251443,89.781789,133.311097,-0.000909,-1.935975,32.000000,-237.227207,134.278373,-0.024636,24.781504,0.695228,871210.577134,0.973088,18.813737,7.557973,2.805694,9.438962,8.795901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.155453,75.075946,89.524441,45.316456,49.030065,88.860759,100.000000,46.379747,44.799428
49.166537,58.162788,137.890076,136.433558,89.958749,100.602647,60.411208,12.781583,134.629467,14.114077,50.370681,50.612605,136.101101,139.224070,133.914098,135.260461,89.704280,133.321232,-0.000908,-1.935701,32.000000,-237.226367,134.295715,-0.024730,24.782346,0.695152,870772.552985,0.972863,18.795817,7.466284,2.805976,9.618101,7.189943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.145683,75.024694,89.556946,45.316456,48.985545,88.860759,100.000000,46.379747,44.795411
49.171774,58.151517,137.944002,136.427449,89.943170,100.602747,59.536863,12.780902,134.640057,14.112438,50.379142,50.616020,135.973317,139.238230,133.875849,135.271871,89.792216,133.327234,-0.000905,-1.935681,32.000000,-237.227058,134.305664,-0.024510,24.785241,0.695218,871171.401097,0.971657,18.782648,7.539487,2.806126,11.574781,19.236283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.142262,75.089008,89.577202,45.316456,48.970528,88.860759,100.000000,46.379747,44.791800
49.178015,58.131368,137.863411,136.418872,90.050450,100.602859,60.746165,12.781495,134.657011,14.111707,50.065435,50.627173,135.974960,139.259669,134.038398,135.290572,89.785907,133.340873,-0.000904,-1.933948,32.000000,-237.226552,134.323338,-0.024568,24.787425,0.694938,871635.423763,0.977009,18.761041,7.621972,2.804551,14.308019,9.369742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.148936,75.111899,89.512568,45.316456,48.876028,88.860759,100.000000,46.379747,44.787114
49.184722,58.106679,138.041831,136.411055,90.175098,100.619186,60.725251,12.784756,134.673421,14.114004,50.120419,50.640237,136.097520,139.277675,133.983621,135.307599,89.667735,133.358460,-0.000903,-1.932368,32.000000,-237.223217,134.344207,-0.024539,24.789013,0.695016,871265.175653,0.991212,18.744294,7.536982,2.805349,7.634154,9.790853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.150775,75.040376,89.511246,45.316456,48.948691,88.860759,100.000000,46.379747,44.781828
49.193905,58.077396,138.157825,136.402013,90.227670,100.633024,59.968623,12.790200,134.694639,14.116158,50.246371,50.650866,136.000293,139.301216,133.853217,135.331730,89.715484,133.373434,-0.000903,-1.928923,32.000000,-237.217780,134.361966,-0.024605,24.789917,0.694422,871230.124047,0.971293,18.717622,7.549985,2.803355,2.273154,8.919762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.147174,75.068407,89.559377,45.316456,48.973980,88.860759,100.000000,46.379747,44.775253
49.195581,58.063977,138.141051,136.396547,90.287446,100.641483,60.428223,12.790898,134.708544,14.117097,50.059193,50.652071,135.915425,139.315172,133.956010,135.344601,89.792793,133.382270,-0.000902,-1.928361,32.000000,-237.217053,134.372333,-0.024593,24.791596,0.695218,871748.762673,0.971576,18.685923,7.676790,2.806600,14.459166,9.585240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.156005,75.125555,89.525487,45.316456,48.969313,88.860759,100.000000,46.379747,44.771082
49.199231,58.052711,138.203749,136.393279,90.329725,100.649718,60.368908,12.791424,134.720987,14.117948,49.992016,50.652007,136.061872,139.329574,134.016733,135.354998,89.677802,133.394190,-0.000902,-1.928924,32.000000,-237.216444,134.380792,-0.024564,24.794950,0.695662,871599.346425,0.983691,18.647045,7.636391,2.808434,6.857859,11.874314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.168016,75.061736,89.481977,45.316456,49.042353,88.860759,100.000000,46.379747,44.767049
49.200981,58.045783,138.208213,136.391583,90.257834,100.649742,60.671199,12.791155,134.729981,14.117810,50.207404,50.654301,136.054449,139.342010,133.853628,135.369566,89.663208,133.401254,-0.000901,-1.930140,32.000000,-237.216654,134.389696,-0.024560,24.800432,0.695537,871340.585324,0.976220,18.631872,7.563419,2.807997,28.950896,8.188290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.167365,75.045070,89.535464,45.316456,48.946621,88.860759,100.000000,46.379747,44.763682
49.203243,58.040526,138.221925,136.388898,90.221485,100.666134,60.578850,12.792177,134.739529,14.118508,50.124199,50.657167,135.929893,139.351083,133.894699,135.380697,89.755141,133.407762,-0.000902,-1.931643,32.000000,-237.215629,134.398467,-0.024580,24.804727,0.695722,871816.654652,0.977150,18.616794,7.684259,2.809063,8.369787,13.448305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.173153,75.106986,89.525685,45.316456,48.928843,88.860759,100.000000,46.379747,44.760973
49.209708,58.032697,138.235461,136.384351,90.205838,100.690788,60.648937,12.794825,134.748260,14.118916,49.962578,50.656297,136.011446,139.362006,134.013505,135.396021,89.701706,133.413365,-0.000900,-1.933964,32.000000,-237.212889,134.409241,-0.024554,24.810539,0.695557,871852.675941,0.972226,18.608038,7.702320,2.809054,12.958803,9.799250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.183821,75.073657,89.463504,45.316456,48.933310,88.860759,100.000000,46.379747,44.757588
49.207341,58.033139,138.239262,136.379006,90.099465,100.682458,60.553048,12.795399,134.748806,14.119652,50.192757,50.649048,136.089591,139.368248,133.893592,135.399350,89.620145,133.419272,-0.000899,-1.933947,32.000000,-237.212313,134.411021,-0.024632,24.813705,0.695571,871628.396022,0.973804,18.600416,7.613579,2.809204,9.722646,6.696390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.180839,75.009926,89.487511,45.316456,48.959728,88.860759,100.000000,46.379747,44.755328
49.206894,58.045591,138.251961,136.373682,89.982612,100.682325,60.673932,12.799290,134.746492,14.120650,50.300415,50.645025,135.941489,139.372314,133.830423,135.404667,89.722461,133.417652,-0.000899,-1.934568,32.000000,-237.208497,134.408771,-0.024542,24.818228,0.695519,872016.088293,0.972756,18.585834,7.669765,2.809110,17.302885,6.740591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.175336,75.061483,89.516450,45.316456,48.894219,88.860759,100.000000,46.379747,44.754512
49.208089,58.059826,138.266477,136.371359,89.889523,100.690489,60.573474,12.802547,134.744215,14.119483,50.123771,50.646697,135.924938,139.372184,133.972305,135.409959,89.751504,133.410597,-0.000896,-1.937505,32.000000,-237.205386,134.404801,-0.024770,24.821643,0.695433,872259.013021,0.974268,18.588747,7.754225,2.809322,10.163660,7.261327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.179884,75.084059,89.462051,45.316456,48.913863,88.860759,100.000000,46.379747,44.754650
49.215367,58.067929,138.147040,136.370568,89.863191,100.674333,60.560248,12.808989,134.742325,14.118651,50.257626,50.661657,136.080482,139.375756,133.930037,135.417246,89.629033,133.405590,-0.000895,-1.939823,32.000000,-237.198803,134.405833,-0.024780,24.826164,0.695402,871900.857171,0.972368,18.601667,7.651115,2.809605,7.630836,9.042693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.179195,74.995912,89.449103,45.316456,48.862779,88.860759,100.000000,46.379747,44.753739
49.218710,58.069407,138.209976,136.369696,89.954422,100.670425,60.763569,12.810185,134.740075,14.117809,50.413028,50.663155,136.025529,139.379945,133.805762,135.420933,89.665978,133.406573,-0.000895,-1.939801,32.000000,-237.197655,134.406025,-0.024729,24.830384,0.695440,871896.293115,0.974070,18.614653,7.618608,2.809832,7.509728,10.867711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.170941,75.001443,89.485097,45.316456,48.814250,88.860759,100.000000,46.379747,44.752254
49.218464,58.063515,138.325915,136.366930,90.092491,100.686374,60.459291,12.810052,134.737157,14.117176,50.231534,50.663743,135.901373,139.378941,133.915169,135.419714,89.774995,133.402380,-0.000895,-1.940397,32.000000,-237.197739,134.402056,-0.024775,24.833956,0.694516,872235.851665,0.973989,18.615153,7.738622,2.806990,7.285534,6.726115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.173153,75.070116,89.448088,45.316456,48.941017,88.860759,100.000000,46.379747,44.749127
49.213182,58.063507,138.355976,136.365024,90.112959,100.698174,59.055713,12.807308,134.726088,14.117082,50.157900,50.662055,136.007291,139.372319,133.990533,135.412980,89.698860,133.395890,-0.000894,-1.940023,32.000000,-237.200465,134.394418,-0.024698,24.836893,0.694636,872060.518171,0.970624,18.613139,7.702160,2.808078,7.085879,12.480514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.179140,75.014172,89.398030,45.316456,48.952939,88.860759,100.000000,46.379747,44.747061
49.211443,58.067682,138.482905,136.362645,90.143531,100.673751,60.804820,12.805730,134.723653,14.115499,50.358589,50.665032,136.045547,139.364160,133.856033,135.410567,89.659781,133.387429,-0.000894,-1.939805,32.000000,-237.202201,134.384900,-0.024509,24.837735,0.695206,871767.692589,0.975653,18.607505,7.591085,2.810448,13.900909,7.035874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.174485,74.966961,89.432504,45.316456,48.945900,88.860759,100.000000,46.379747,44.745340
49.212818,58.065468,138.448984,136.360244,90.149256,100.653416,60.750086,12.805214,134.721165,14.113732,50.280339,50.664422,135.897865,139.361928,133.864231,135.409323,89.765349,133.384050,-0.000894,-1.938887,32.000000,-237.202847,134.381346,-0.024506,24.838101,0.695436,872165.958941,0.999077,18.613013,7.664036,2.811360,7.043310,6.791982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.174217,75.031371,89.439577,45.316456,48.884056,88.860759,100.000000,46.379747,44.743426
49.209577,58.054590,138.479687,136.357938,90.247196,100.665670,60.538694,12.805032,134.713933,14.114262,50.044225,50.658300,135.931307,139.358560,134.014067,135.407402,89.745567,133.383283,-0.000894,-1.938895,32.000000,-237.202909,134.381698,-0.024504,24.836901,0.695904,872117.201714,0.970151,18.619005,7.698963,2.814039,12.924413,18.950026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.183113,75.017190,89.370852,45.316456,48.989400,88.860759,100.000000,46.379747,44.739659
49.205907,58.055629,138.383894,136.357408,90.233886,100.665562,60.595823,12.806457,134.705856,14.114951,50.219188,50.652829,136.033249,139.348627,133.937441,135.400068,89.657167,133.376873,-0.000893,-1.938915,32.000000,-237.201372,134.375123,-0.024551,24.837650,0.695558,871530.651769,0.970793,18.615356,7.591737,2.813271,16.992957,7.199280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.182416,74.942466,89.378539,45.316456,48.910208,88.860759,100.000000,46.379747,44.737458
49.204075,58.070709,138.429451,136.358623,90.201867,100.657421,60.601593,12.805841,134.695585,14.114019,50.389577,50.647148,135.907958,139.339591,133.819382,135.391874,89.736480,133.366153,-0.000892,-1.939592,32.000000,-237.201997,134.365047,-0.024492,24.841238,0.695858,871688.844431,0.974344,18.607862,7.611142,2.814080,5.016769,9.594713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.174611,74.983502,89.415738,45.316456,48.887370,88.860759,100.000000,46.379747,44.737081
49.201527,58.078551,138.487388,136.358283,90.183801,100.664193,60.566889,12.805300,134.689537,14.112973,50.179989,50.646378,135.850975,139.333715,133.945659,135.387713,89.792385,133.362949,-0.000894,-1.939539,32.000000,-237.202608,134.362212,-0.024389,24.844680,0.695421,872030.616297,0.973507,18.612735,7.696396,2.812343,13.637134,6.948182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.179342,75.018350,89.367172,45.316456,48.908293,88.860759,100.000000,46.379747,44.736503
49.199981,58.080139,138.387894,136.357244,90.237319,100.652299,60.807038,12.803110,134.684188,14.113898,50.176918,50.649599,136.004980,139.327602,133.966426,135.382069,89.675536,133.356577,-0.000894,-1.939530,32.000000,-237.204947,134.361642,-0.024431,24.849845,0.695555,871699.579416,0.973414,18.629730,7.611822,2.813374,6.935577,9.784907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.182198,74.944168,89.331774,45.316456,48.877560,88.860759,100.000000,46.379747,44.734581
49.200957,58.079543,138.304053,136.354617,90.237248,100.660453,60.427286,12.804662,134.684466,14.113535,50.364523,50.652688,135.983037,139.326536,133.818013,135.384163,89.673361,133.354641,-0.000892,-1.939548,32.000000,-237.203559,134.363761,-0.024385,24.852579,0.695845,871568.976017,0.974113,18.640235,7.554346,2.814697,14.436093,12.939428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.175382,74.930140,89.376321,45.316456,48.772920,88.860759,100.000000,46.379747,44.732659
49.199808,58.074835,138.234686,136.348973,90.269036,100.676704,60.683399,12.803615,134.686439,14.114199,50.218063,50.653301,135.841690,139.324266,133.877936,135.383058,89.784479,133.350241,-0.000891,-1.937167,32.000000,-237.204603,134.363298,-0.024412,24.851187,0.695157,871916.684638,0.970189,18.643439,7.668066,2.812763,13.282776,11.852193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.175055,75.005228,89.352947,45.316456,48.678806,88.860759,100.000000,46.379747,44.729784
49.199840,58.074615,138.116431,136.344837,90.222361,100.664463,59.970737,12.804360,134.688703,14.114302,50.063002,50.658774,135.913836,139.326901,133.979545,135.382084,89.730931,133.355264,-0.000890,-1.936778,32.000000,-237.203867,134.363582,-0.024412,24.850122,0.694709,871993.149659,0.976342,18.641822,7.669290,2.811003,9.551830,6.193703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.178967,74.977849,89.300291,45.316456,48.646270,88.860759,100.000000,46.379747,44.727665
49.195454,58.074673,138.209306,136.339998,90.240081,100.641818,60.615973,12.803104,134.691068,14.114891,50.265309,50.657611,136.002282,139.333806,133.848181,135.385825,89.648770,133.362374,-0.000890,-1.934433,32.000000,-237.205321,134.366267,-0.024355,24.845794,0.694526,871700.049004,0.972392,18.638315,7.556012,2.809659,13.642009,14.043883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.174442,74.911296,89.330506,45.316456,48.682821,88.860759,100.000000,46.379747,44.725461
49.199177,58.075758,138.302822,136.337508,90.406146,100.647743,60.066376,12.803223,134.699710,14.114983,50.278225,50.663847,135.879673,139.341076,133.810760,135.393105,89.743431,133.370942,-0.000891,-1.932115,32.000000,-237.205380,134.374868,-0.024380,24.843462,0.693884,871797.772922,0.983826,18.638061,7.612026,2.807254,10.219442,9.433267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.171223,74.977650,89.351072,45.316456,48.693808,88.860759,100.000000,46.379747,44.723625
49.202306,58.068039,138.607893,136.336822,90.416569,100.664644,59.895000,12.800329,134.714575,14.114450,50.015692,50.667727,135.870187,139.351856,133.955164,135.404195,89.764774,133.383351,-0.000890,-1.930899,32.000000,-237.208303,134.394513,-0.024370,24.841550,0.694381,871919.613337,0.973230,18.642701,7.697678,2.809392,16.884709,8.902012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.177267,75.002800,89.290748,45.316456,48.814325,88.860759,100.000000,46.379747,44.720632
49.208068,58.055455,138.568478,136.335017,90.553442,100.668592,60.616617,12.798810,134.728258,14.116185,50.072147,50.674780,135.991928,139.365422,133.902279,135.417693,89.668767,133.398850,-0.000890,-1.927975,32.000000,-237.209802,134.408395,-0.024393,24.843979,0.694890,871609.317122,0.982114,18.639896,7.607222,2.811080,14.107473,14.088839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.176291,74.931882,89.283216,45.316456,48.841105,88.860759,100.000000,46.379747,44.716918
49.204493,58.045349,138.683142,136.331900,90.570888,100.693175,60.683639,12.792345,134.740920,14.117541,50.217500,50.671044,135.894378,139.377612,133.773459,135.426928,89.724352,133.415354,-0.000892,-1.925074,32.000000,-237.216290,134.417092,-0.024395,24.846904,0.696494,871650.971335,0.985000,18.628909,7.591968,2.817102,12.307566,11.848677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.166706,74.965926,89.334509,45.316456,48.843627,88.860759,100.000000,46.379747,44.712798
49.201054,58.048925,138.836223,136.330114,90.516345,100.697031,60.785513,12.790152,134.748125,14.118722,50.058961,50.672059,135.798676,139.386745,133.878923,135.434558,89.805742,133.427465,-0.000891,-1.925103,32.000000,-237.218473,134.423162,-0.024213,24.849071,0.696145,872010.453245,0.973155,18.610304,7.695582,2.815971,7.460689,6.461627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.169384,75.023934,89.307165,45.316456,48.949221,88.860759,100.000000,46.379747,44.711093
49.205045,58.061506,138.573627,136.330042,90.467309,100.696978,59.189380,12.789487,134.760825,14.119577,50.001669,50.673720,135.936326,139.400288,133.943060,135.442289,89.710825,133.441517,-0.000889,-1.925091,32.000000,-237.219224,134.436156,-0.024243,24.850884,0.696823,871990.082360,0.972369,18.603934,7.648095,2.818506,13.860221,9.537287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.172037,74.959366,89.260471,45.316456,48.847469,88.860759,100.000000,46.379747,44.710539
49.209691,58.062322,138.505016,136.327507,90.347408,100.701885,59.605219,12.790917,134.774648,14.119942,50.227968,50.675830,135.962072,139.413042,133.793814,135.451747,89.688852,133.456857,-0.000890,-1.922799,32.000000,-237.217705,134.445509,-0.024234,24.850033,0.697606,871727.748183,0.970860,18.611102,7.572646,2.821814,12.575493,9.116506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.162594,74.930518,89.305797,45.316456,48.717666,88.860759,100.000000,46.379747,44.709066
49.213625,58.061053,138.610248,136.324265,90.280120,100.726306,60.373870,12.791801,134.785545,14.121189,50.195482,50.670868,135.806419,139.427014,133.799284,135.463777,89.818212,133.470841,-0.000890,-1.925122,32.000000,-237.216677,134.462294,-0.024255,24.844762,0.696224,872117.669407,0.996985,18.619514,7.674459,2.816248,13.981164,9.408593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.157227,75.011885,89.315397,45.316456,48.852975,88.860759,100.000000,46.379747,44.706611
49.212413,58.064099,138.731849,136.323512,90.306799,100.746859,59.111569,12.792615,134.790835,14.121993,50.048789,50.670848,135.857172,139.431281,133.914987,135.470506,89.801140,133.478338,-0.000888,-1.925144,32.000000,-237.215738,134.467651,-0.024282,24.838922,0.695876,872239.809512,0.989977,18.615475,7.703956,2.814588,7.037985,14.515652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.158051,75.003426,89.260033,45.316456,48.860167,88.860759,100.000000,46.379747,44.704961
49.212681,58.079268,138.592674,136.324677,90.176809,100.730545,59.210297,12.793124,134.792812,14.122593,50.287476,50.668153,135.982231,139.430628,133.815549,135.471438,89.709674,133.479363,-0.000887,-1.928569,32.000000,-237.215370,134.468975,-0.024250,24.834369,0.696649,871950.544165,0.977521,18.610097,7.581456,2.816501,16.625423,13.757086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.147165,74.931745,89.275174,45.316456,48.842862,88.860759,100.000000,46.379747,44.704542
49.215633,58.089750,138.785623,136.325056,90.084444,100.730642,60.657945,12.791247,134.799984,14.121942,50.393299,50.669351,135.884415,139.436704,133.728088,135.472642,89.792606,133.483699,-0.000885,-1.929695,32.000000,-237.217180,134.472086,-0.024260,24.832695,0.697578,872202.766998,0.998634,18.614410,7.602207,2.819042,15.733200,18.555166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.133127,74.973900,89.311809,45.316456,48.905430,88.860759,100.000000,46.379747,44.704344
49.217298,58.084949,138.756954,136.322802,90.143234,100.742667,59.254747,12.790814,134.806955,14.121986,50.151649,50.669504,135.832633,139.443860,133.874143,135.476251,89.859121,133.490186,-0.000886,-1.928083,32.000000,-237.217588,134.475442,-0.024354,24.832001,0.696927,872450.625673,0.996842,18.629298,7.694175,2.816198,10.303055,13.632100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.129265,75.017729,89.262802,45.316456,48.843566,88.860759,100.000000,46.379747,44.701799
49.221867,58.079394,138.704641,136.321390,90.130028,100.738822,60.681229,12.791169,134.813680,14.123323,50.177174,50.670711,135.969175,139.451544,133.884486,135.479589,89.767538,133.492730,-0.000883,-1.927681,32.000000,-237.217193,134.476726,-0.024337,24.833134,0.697904,872158.215529,0.973015,18.636697,7.613370,2.819950,14.992751,11.432187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.123509,74.954790,89.241974,45.316456,48.796052,88.860759,100.000000,46.379747,44.699019
49.229349,58.071406,138.730502,136.320794,90.035130,100.738670,59.094152,12.796226,134.820688,14.122409,50.375366,50.678572,135.925172,139.462810,133.723834,135.484450,89.797702,133.503484,-0.000883,-1.931230,32.000000,-237.212045,134.480141,-0.024373,24.833303,0.697830,871994.217663,0.996126,18.630157,7.550037,2.819272,3.081904,18.606308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.106233,74.944348,89.299410,45.316456,48.866806,88.860759,100.000000,46.379747,44.695711
49.228224,58.065242,138.978983,136.319306,90.040161,100.726430,60.714023,12.795379,134.821588,14.121013,50.235167,50.672679,135.797180,139.469732,133.799750,135.486448,89.908379,133.508089,-0.000884,-1.930647,32.000000,-237.212844,134.481719,-0.024352,24.832136,0.697424,872290.500945,0.972559,18.619829,7.642868,2.817948,7.998181,6.793823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.099145,75.009213,89.283435,45.316456,48.970999,88.860759,100.000000,46.379747,44.692769
49.230743,58.063116,139.042581,136.317835,90.155066,100.719107,59.134830,12.796109,134.824730,14.121640,50.090410,50.671634,135.901807,139.475793,133.908419,135.490656,89.853131,133.515887,-0.000883,-1.932447,32.000000,-237.212083,134.486652,-0.024327,24.830336,0.697418,872143.525629,0.998489,18.604027,7.617977,2.818045,1.904092,11.108432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.095320,74.960134,89.229755,45.316456,49.088069,88.860759,100.000000,46.379747,44.690091
49.233250,58.056408,139.022506,136.316370,90.182767,100.735318,59.340217,12.795916,134.829115,14.122593,50.267259,50.674071,135.968295,139.481103,133.784924,135.491855,89.795234,133.522776,-0.000884,-1.932453,32.000000,-237.212257,134.496098,-0.024356,24.830982,0.698583,871601.047225,0.971739,18.599038,7.509559,2.823157,11.457646,7.023124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.083905,74.909527,89.260124,45.316456,49.058164,88.860759,100.000000,46.379747,44.687430
49.234968,58.043047,139.176822,136.313144,90.062072,100.751705,60.833416,12.794853,134.829785,14.121561,50.255782,50.675727,135.820463,139.475172,133.758447,135.490450,89.907392,133.521870,-0.000882,-1.932353,32.000000,-237.213231,134.497036,-0.024346,24.836305,0.698850,871739.101216,0.997555,18.594281,7.568632,2.824304,2.154480,7.294430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.075216,74.976861,89.280947,45.316456,49.107827,88.860759,100.000000,46.379747,44.683130
49.235446,58.037034,139.111643,136.309632,89.902551,100.747826,60.673124,12.795788,134.825747,14.120936,50.036320,50.671519,135.826217,139.471302,133.893835,135.486440,89.921891,133.521115,-0.000883,-1.935287,32.000000,-237.212188,134.494769,-0.024498,24.840345,0.698803,872080.455850,0.994189,18.584955,7.629906,2.823752,14.065269,10.574121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.077328,74.981698,89.225305,45.316456,49.024276,88.860759,100.000000,46.379747,44.680332
49.236865,58.034029,138.964326,136.303921,89.871135,100.735638,59.111617,12.796876,134.818324,14.121123,50.153101,50.667416,135.962263,139.464088,133.848935,135.478471,89.801126,133.516922,-0.000882,-1.938824,32.000000,-237.211041,134.479649,-0.024502,24.843751,0.699468,871757.509618,0.969872,18.569800,7.517305,2.826788,9.573144,6.777977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.072451,74.894211,89.222238,45.316456,49.067580,88.860759,100.000000,46.379747,44.677401
49.237120,58.033455,138.815709,136.299612,89.813935,100.731494,60.658197,12.801000,134.814547,14.119649,50.313915,50.671491,135.886644,139.465218,133.727645,135.475397,89.851791,133.519149,-0.000881,-1.939391,32.000000,-237.206986,134.477044,-0.024278,24.843065,0.698984,871651.483753,0.972371,18.563288,7.502435,2.825437,9.351550,12.052865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.063056,74.909392,89.267501,45.316456,48.957387,88.860759,100.000000,46.379747,44.675389
49.243469,58.029664,138.727037,136.295210,89.875701,100.715354,59.136298,12.805828,134.814917,14.119021,50.075075,50.677644,135.784583,139.466555,133.856858,135.473083,89.943353,133.519625,-0.000881,-1.939390,32.000000,-237.202318,134.482156,-0.024288,24.838355,0.698057,871997.177692,0.997897,18.558800,7.621145,2.822363,17.217347,8.866235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.065281,74.964133,89.228327,45.316456,48.903355,88.860759,100.000000,46.379747,44.672601
49.246072,58.019143,138.699552,136.291430,89.992623,100.719487,59.497628,12.808134,134.816440,14.118367,50.001203,50.678836,135.908146,139.470464,133.905401,135.469412,89.846425,133.520063,-0.000884,-1.939984,32.000000,-237.199880,134.482378,-0.024259,24.833706,0.697310,871766.529070,0.972407,18.557959,7.571570,2.819330,7.712309,7.416434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.064753,74.899134,89.195326,45.316456,48.883560,88.860759,100.000000,46.379747,44.669417
49.246042,58.004639,138.823204,136.285037,89.997918,100.723044,60.868781,12.809681,134.815882,14.119118,50.220536,50.679908,135.928713,139.467749,133.741671,135.468479,89.817709,133.523569,-0.000884,-1.941834,32.000000,-237.198307,134.481992,-0.024240,24.826853,0.696787,871260.356307,0.997121,18.547539,7.480242,2.817166,19.124015,9.298487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.052612,74.863433,89.251539,45.316456,48.849744,88.860759,100.000000,46.379747,44.664867
49.244408,58.000393,138.974340,136.281962,89.975693,100.722745,59.126065,12.808806,134.812600,14.119743,50.137261,50.679453,135.781960,139.463798,133.770217,135.468773,89.916271,133.525310,-0.000885,-1.943576,32.000000,-237.199252,134.481297,-0.024239,24.823468,0.696758,871633.933290,0.991021,18.534300,7.577385,2.816459,2.311382,15.080273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.048442,74.930403,89.256361,45.316456,48.967870,88.860759,100.000000,46.379747,44.662066
49.249469,57.997827,138.662310,136.280658,90.087188,100.706294,60.766693,12.810662,134.814841,14.119569,49.916800,50.690376,135.848294,139.466257,133.898206,135.469100,89.878370,133.528919,-0.000886,-1.941232,32.000000,-237.197560,134.478633,-0.024203,24.826028,0.697546,871736.366233,0.968694,18.519829,7.607822,2.818972,13.196442,11.824973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.051250,74.903839,89.201916,45.316456,48.866931,88.860759,100.000000,46.379747,44.659358
49.258893,57.988592,138.677861,136.276806,90.153765,100.706192,59.265926,12.812316,134.822237,14.118702,50.032032,50.696447,135.938088,139.476849,133.807601,135.476350,89.796135,133.535149,-0.000887,-1.938896,32.000000,-237.195848,134.486360,-0.024219,24.831262,0.698397,871349.004448,0.997268,18.517287,7.510113,2.822134,3.245629,6.714853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.048622,74.835635,89.231556,45.316456,48.851558,88.860759,100.000000,46.379747,44.656296
49.262639,57.976299,138.768878,136.270053,90.142859,100.726852,60.489923,12.814133,134.831755,14.119743,50.086178,50.705747,135.798839,139.486348,133.716625,135.485444,89.891858,133.546519,-0.000888,-1.937839,32.000000,-237.194163,134.492184,-0.024252,24.838034,0.696597,871338.896334,0.970068,18.509438,7.549783,2.815509,25.529504,8.651366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.045262,74.887947,89.278971,45.316456,48.802489,88.860759,100.000000,46.379747,44.651939
49.262473,57.972950,138.692072,136.265376,90.156545,100.722797,59.403923,12.812985,134.834380,14.119891,49.878426,50.703705,135.759496,139.488677,133.853135,135.488473,89.930149,133.550661,-0.000890,-1.937842,32.000000,-237.195398,134.496208,-0.024244,24.841737,0.696368,871615.652627,0.994398,18.490364,7.635073,2.815286,1.268672,8.488240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.056641,74.921242,89.238094,45.316456,48.792113,88.860759,100.000000,46.379747,44.649276
49.262686,57.981120,138.616592,136.260992,90.159057,100.706688,59.346507,12.812920,134.836513,14.119965,49.935318,50.703196,135.900759,139.488339,133.852946,135.491743,89.806177,133.555095,-0.000890,-1.940174,32.000000,-237.195544,134.501864,-0.024235,24.843406,0.696677,871393.265205,0.974363,18.474162,7.544925,2.816919,15.696097,9.425320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.063077,74.846325,89.222505,45.316456,48.782314,88.860759,100.000000,46.379747,44.647762
49.266534,57.992223,138.554385,136.257721,90.211442,100.702659,60.726357,12.813534,134.843030,14.119256,50.132849,50.701695,135.855760,139.492798,133.706053,135.498046,89.819990,133.561457,-0.000892,-1.941964,32.000000,-237.194882,134.513734,-0.024247,24.843589,0.696170,871202.800196,0.992131,18.470986,7.508666,2.815370,13.251732,9.367723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.059426,74.849368,89.280920,45.316456,48.738110,88.860759,100.000000,46.379747,44.647449
49.269210,57.999640,138.657018,136.253351,90.196359,100.723067,60.718124,12.813245,134.850894,14.120092,49.960496,50.701119,135.719590,139.500101,133.802433,135.509057,89.921103,133.574124,-0.000894,-1.939856,32.000000,-237.195213,134.520713,-0.024261,24.843973,0.695656,871558.148288,0.992949,18.478932,7.634810,2.813825,3.186333,8.866739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.062613,74.932910,89.265883,45.316456,48.708232,88.860759,100.000000,46.379747,44.646167
49.276667,58.003051,138.762435,136.250707,90.198688,100.739630,60.516947,12.813520,134.864001,14.121849,49.829252,50.711096,135.834111,139.504651,133.893914,135.522286,89.842980,133.593949,-0.000895,-1.939490,32.000000,-237.194846,134.532175,-0.024236,24.846539,0.695276,871494.003975,0.970293,18.486020,7.624116,2.812343,2.951674,6.499177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.066754,74.896652,89.226083,45.316456,48.752407,88.860759,100.000000,46.379747,44.644752
49.281182,58.000799,138.600040,136.247114,90.146284,100.750913,60.503528,12.813276,134.880127,14.121796,50.019109,50.718996,135.893156,139.520233,133.735754,135.536269,89.775545,133.608129,-0.000896,-1.937153,32.000000,-237.195284,134.549816,-0.024221,24.852298,0.695878,871302.042008,0.970583,18.490643,7.529213,2.814273,17.195270,9.542535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.060389,74.849970,89.281513,45.316456,48.766253,88.860759,100.000000,46.379747,44.642197
49.283273,57.999269,138.830095,136.243601,90.124321,100.758908,60.478061,12.813237,134.889627,14.122378,50.013724,50.715200,135.752105,139.526490,133.717614,135.546616,89.877154,133.623045,-0.000897,-1.935965,32.000000,-237.195299,134.556314,-0.024368,24.854938,0.696334,871742.735058,0.973816,18.486273,7.617054,2.815987,30.226954,9.571248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.055726,74.921156,89.309686,45.316456,48.795713,88.860759,100.000000,46.379747,44.639969
49.286563,58.006688,138.916425,136.240086,90.176533,100.762913,60.405755,12.814684,134.902557,14.123089,49.808749,50.716810,135.761000,139.541551,133.856766,135.561712,89.882318,133.639642,-0.000898,-1.935413,32.000000,-237.193916,134.565251,-0.024353,24.853237,0.695372,872086.513403,0.974037,18.479308,7.691441,2.812433,11.850916,11.371102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.055437,74.934404,89.263724,45.316456,48.981766,88.860759,100.000000,46.379747,44.638417
49.289215,58.014039,138.957148,136.239375,90.314830,100.766912,60.255543,12.814569,134.917837,14.124776,49.934502,50.724701,135.874234,139.555868,133.798976,135.574927,89.776551,133.653634,-0.000899,-1.933762,32.000000,-237.194142,134.577426,-0.024351,24.851671,0.696446,871761.532122,0.974475,18.475596,7.597143,2.816982,17.034082,7.403698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.046707,74.867455,89.279980,45.316456,48.951234,88.860759,100.000000,46.379747,44.637488
49.300569,58.012248,138.743133,136.240200,90.389790,100.771602,60.627763,12.814296,134.937444,14.126275,50.008936,50.737871,135.775559,139.580475,133.681204,135.597477,89.845188,133.669623,-0.000898,-1.930263,32.000000,-237.194303,134.603321,-0.024350,24.849991,0.696906,871792.567927,0.975628,18.479581,7.600113,2.818546,9.716087,6.561750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.028572,74.905745,89.343678,45.316456,48.838521,88.860759,100.000000,46.379747,44.635262
49.308213,57.998690,138.906486,136.237308,90.411653,100.796303,60.654609,12.811920,134.956201,14.126757,49.709631,50.738387,135.721414,139.601472,133.831958,135.611579,89.907291,133.677630,-0.000898,-1.930293,32.000000,-237.196426,134.621337,-0.024361,24.850204,0.697157,872246.312505,0.978060,18.484166,7.712735,2.819220,11.565133,7.607507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.021751,74.965480,89.309058,45.316456,48.862895,88.860759,100.000000,46.379747,44.631100
49.309043,57.991331,139.027652,136.233581,90.372731,100.816601,60.692077,12.809223,134.969660,14.128068,49.697709,50.740693,135.851301,139.615372,133.852432,135.625951,89.804324,133.690836,-0.000900,-1.931468,32.000000,-237.199089,134.630740,-0.024410,24.852405,0.696005,872006.845006,0.971850,18.470529,7.651934,2.814230,13.537603,10.567678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.014761,74.906673,89.294211,45.316456,48.957010,88.860759,100.000000,46.379747,44.627871
49.313315,57.990358,138.858038,136.230305,90.316910,100.828839,60.922133,12.807859,134.984333,14.129840,49.914152,50.743439,135.815691,139.631593,133.692196,135.645779,89.821325,133.708592,-0.000899,-1.930880,32.000000,-237.200538,134.643864,-0.024371,24.858158,0.696820,871937.581022,0.971457,18.448996,7.593754,2.817106,1.408704,9.345259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.999028,74.909614,89.359756,45.316456,48.848873,88.860759,100.000000,46.379747,44.625072
49.315084,57.995734,138.998051,136.229180,90.323433,100.837366,60.481978,12.805941,134.997563,14.130570,49.798388,50.743466,135.681703,139.643462,133.763145,135.661309,89.927557,133.718350,-0.000899,-1.929610,32.000000,-237.202497,134.655142,-0.024396,24.865071,0.697460,872486.392731,0.971016,18.440772,7.703191,2.819516,6.181102,14.282407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.993964,74.987914,89.356725,45.316456,48.945852,88.860759,100.000000,46.379747,44.623806
49.320248,58.002986,138.846077,136.227319,90.447444,100.837570,60.744517,12.805744,135.015567,14.130604,49.653118,50.746716,135.793651,139.664889,133.877997,135.673459,89.872869,133.729508,-0.000899,-1.927261,32.000000,-237.202708,134.668775,-0.024522,24.874585,0.696490,872520.832304,0.967372,18.435343,7.694888,2.815833,9.615084,7.144467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.993289,74.959138,89.302102,45.316456,48.875602,88.860759,100.000000,46.379747,44.622480
49.323554,58.005477,138.976838,136.224809,90.389522,100.849816,60.665652,12.803820,135.028033,14.131607,49.835037,50.745718,135.859620,139.678687,133.767114,135.687904,89.802813,133.740653,-0.000898,-1.927265,32.000000,-237.204663,134.684553,-0.024497,24.879259,0.697016,872201.244820,0.974470,18.438875,7.593436,2.818571,13.749281,11.548876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.978928,74.920332,89.342559,45.316456,48.927551,88.860759,100.000000,46.379747,44.620950
49.322498,58.009936,138.924816,136.223280,90.295243,100.853567,60.676356,12.801890,135.042429,14.133149,49.881085,50.741642,135.720574,139.691182,133.721555,135.702215,89.905299,133.755576,-0.000898,-1.927275,32.000000,-237.206755,134.699000,-0.024513,24.882399,0.695942,872424.346312,0.970167,18.440741,7.653590,2.815194,8.755624,11.648349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.957291,74.996571,89.371492,45.316456,48.900296,88.860759,100.000000,46.379747,44.619163
49.326174,58.014501,138.898434,136.223843,90.293764,100.853402,59.261805,12.799417,135.055601,14.131934,49.659461,50.743353,135.722149,139.702913,133.873109,135.715785,89.932854,133.766646,-0.000898,-1.926082,32.000000,-237.209083,134.709405,-0.024464,24.883909,0.696494,872799.290841,0.971481,18.439784,7.729105,2.817657,17.117892,6.681227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.946342,75.026911,89.324614,45.316456,48.900102,88.860759,100.000000,46.379747,44.617852
