OSU 80 Ton Compressor Load Stand
49.328674,58.012919,139.070099,136.224210,90.304481,100.861228,60.826426,12.799597,135.071042,14.133433,49.778767,50.750017,135.869779,139.720019,133.824601,135.736934,89.822154,133.788697,-0.000897,-1.923780,32.000000,-237.208982,134.727382,-0.024479,24.883635,0.696203,872453.978674,0.971380,18.445344,7.633927,2.816662,17.096308,11.151450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.924801,74.956350,89.329908,45.316456,48.966664,88.860759,100.000000,46.379747,44.615449
49.333400,58.011477,139.257350,136.225626,90.185411,100.873214,60.563822,12.802288,135.092039,14.134518,49.952872,50.755215,135.809181,139.742448,133.701836,135.760352,89.878687,133.806205,-0.000898,-1.922062,32.000000,-237.206242,134.744143,-0.024510,24.882057,0.695979,872354.468490,0.994496,18.446075,7.611794,2.815917,21.250579,9.731035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.902178,74.988614,89.380720,45.316456,49.102424,88.860759,100.000000,46.379747,44.613252
49.334926,58.010894,139.338795,136.229681,90.216872,100.885276,60.780881,12.801004,135.107061,14.135451,49.758806,50.762639,135.700239,139.760478,133.825039,135.776228,89.992671,133.823007,-0.000897,-1.919725,32.000000,-237.207482,134.752769,-0.024496,24.881668,0.696838,872838.789618,0.968932,18.441887,7.733292,2.819255,19.470840,9.241821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.885677,75.065921,89.352150,45.316456,49.158208,88.860759,100.000000,46.379747,44.610775
49.337268,58.009540,139.292209,136.232578,90.279743,100.893441,60.547157,12.798986,135.119387,14.135571,49.732098,50.767595,135.831569,139.769699,133.871933,135.784195,89.913391,133.829712,-0.000898,-1.919167,32.000000,-237.209377,134.763547,-0.024616,24.881455,0.697806,872717.751901,0.973142,18.435516,7.685332,2.822780,8.426627,6.455070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.875579,75.012930,89.317917,45.316456,49.146113,88.860759,100.000000,46.379747,44.608698
49.334233,58.007722,139.176899,136.233225,90.283624,100.901252,60.463524,12.797599,135.127417,14.136560,50.013589,50.763671,135.851420,139.781186,133.714653,135.793396,89.896356,133.831913,-0.000897,-1.918643,32.000000,-237.210852,134.776854,-0.024683,24.879528,0.698265,872382.996560,0.969748,18.433342,7.579572,2.824344,30.188273,9.099568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.853610,74.992193,89.371442,45.316456,49.133463,88.860759,100.000000,46.379747,44.605997
49.332325,58.014526,139.298169,136.234055,90.259828,100.901414,60.645221,12.796028,135.128806,14.137040,50.018122,50.758075,135.713283,139.783951,133.733920,135.795786,90.020620,133.835120,-0.000896,-1.919236,32.000000,-237.212258,134.774097,-0.024685,24.878320,0.698063,872749.987057,0.973516,18.429546,7.662135,2.823266,11.874073,9.207046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.840130,75.073876,89.375679,45.316456,49.200473,88.860759,100.000000,46.379747,44.604723
49.335585,58.027167,139.169849,136.235801,90.294756,100.901352,60.847119,12.796440,135.137016,14.136665,49.865997,50.760117,135.783325,139.794483,133.879825,135.801097,90.008029,133.835914,-0.000896,-1.922751,32.000000,-237.211783,134.780662,-0.024776,24.877444,0.697651,872881.634242,0.975000,18.430893,7.680247,2.821102,9.345417,7.916612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.833373,75.066481,89.312589,45.316456,49.129220,88.860759,100.000000,46.379747,44.604094
49.337838,58.031104,139.103780,136.238529,90.299356,100.901147,60.423348,12.793941,135.142254,14.136897,50.038949,50.761829,135.892794,139.800806,133.801794,135.802179,89.940179,133.838127,-0.000897,-1.925678,32.000000,-237.214265,134.782927,-0.024782,24.878648,0.698323,872428.632517,0.972139,18.439687,7.557554,2.823669,13.567094,9.222583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.823910,75.008870,89.327798,45.316456,49.133012,88.860759,100.000000,46.379747,44.602996
49.338026,58.024082,139.124689,136.240668,90.276181,100.914927,60.569602,12.790252,135.145240,14.136378,50.152486,50.757140,135.774152,139.807653,133.697791,135.804427,90.050695,133.842004,-0.000895,-1.927988,32.000000,-237.217851,134.788692,-0.024523,24.878665,0.697701,872505.955591,0.968875,18.448930,7.570534,2.820882,13.244068,6.697891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.809849,75.074810,89.365799,45.316456,49.070253,88.860759,100.000000,46.379747,44.600016
49.332335,58.020877,139.249033,136.241284,90.236084,100.926515,60.608657,12.787885,135.144169,14.136002,49.996158,50.749086,135.733897,139.804766,133.828117,135.799784,90.111139,133.842693,-0.000894,-1.930283,32.000000,-237.220231,134.786467,-0.024546,24.878549,0.697314,872771.249679,0.975629,18.450515,7.639468,2.819414,7.163833,6.563153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.811031,75.119388,89.314856,45.316456,49.188150,88.860759,100.000000,46.379747,44.597226
49.326588,58.035608,139.384193,136.245727,90.283485,100.913875,59.526983,12.786403,135.141224,14.136694,50.128876,50.745570,135.881700,139.801216,133.823760,135.796356,90.012537,133.844338,-0.000893,-1.929683,32.000000,-237.221698,134.786043,-0.024482,24.879092,0.697490,872449.090356,0.973384,18.443300,7.530848,2.819827,13.070475,15.890464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.813470,75.049923,89.282396,45.316456,49.340548,88.860759,100.000000,46.379747,44.596525
49.324089,58.051134,139.337225,136.251242,90.331957,100.901614,59.493325,12.783182,135.137584,14.136538,50.360368,50.742451,135.856042,139.796001,133.688807,135.792258,90.034072,133.843617,-0.000891,-1.927940,32.000000,-237.224978,134.781471,-0.024482,24.879395,0.698262,872317.351521,0.972984,18.446027,7.470742,2.822673,16.450678,7.516062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.803886,75.054239,89.322104,45.316456,49.279173,88.860759,100.000000,46.379747,44.597002
49.326819,58.059089,139.501715,136.255922,90.329801,100.926116,60.812073,12.782356,135.140789,14.136136,50.245986,50.747226,135.737466,139.792585,133.760803,135.793952,90.160167,133.841744,-0.000889,-1.927896,32.000000,-237.225807,134.781784,-0.024479,24.877924,0.698941,872630.606424,0.990706,18.466750,7.570148,2.825742,12.158024,9.619115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.801395,75.129944,89.288969,45.316456,49.343894,88.860759,100.000000,46.379747,44.596041
49.325425,58.059550,139.344224,136.257994,90.359271,100.934100,60.541393,12.779533,135.140926,14.136792,50.150838,50.751559,135.834217,139.792970,133.836409,135.794271,90.106909,133.840172,-0.000888,-1.927913,32.000000,-237.228713,134.783161,-0.024446,24.876073,0.698685,872486.122070,0.991242,18.484882,7.548262,2.824933,11.130446,8.305185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.803094,75.099213,89.233054,45.316456,49.281683,88.860759,100.000000,46.379747,44.594303
49.323043,58.059476,139.354180,136.261630,90.375506,100.933945,60.893471,12.774712,135.138057,14.136586,50.350671,50.751588,135.893768,139.789935,133.696181,135.792930,90.063029,133.839729,-0.000886,-1.928489,32.000000,-237.233470,134.784500,-0.024504,24.874916,0.699680,872233.282687,0.969943,18.489990,7.421249,2.828111,9.989779,10.960755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.796038,75.047740,89.268590,45.316456,49.339024,88.860759,100.000000,46.379747,44.591992
49.320587,58.062055,139.266255,136.264022,90.383149,100.934105,59.817422,12.773998,135.139590,14.136515,50.371513,50.752682,135.773326,139.790844,133.671223,135.791614,90.173217,133.843807,-0.000886,-1.931424,32.000000,-237.234332,134.782547,-0.024499,24.874204,0.699034,872508.766545,0.974388,18.491906,7.473737,2.824998,23.232522,12.327436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.794543,75.110965,89.278180,45.316456,49.285997,88.860759,100.000000,46.379747,44.590341
49.314089,58.071692,139.226948,136.265527,90.373854,100.942645,60.625010,12.771433,135.135851,14.136885,50.174382,50.748291,135.788574,139.785952,133.827040,135.789492,90.198687,133.836178,-0.000885,-1.933768,32.000000,-237.236858,134.778507,-0.024512,24.874542,0.699153,872677.715284,0.968804,18.494315,7.517400,2.825336,1.680378,16.406240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.803332,75.126308,89.213207,45.316456,49.283490,88.860759,100.000000,46.379747,44.589221
49.312156,58.079315,139.336498,136.266415,90.410958,100.945134,60.252310,12.769579,135.134995,14.137802,50.326396,50.747103,135.913614,139.786147,133.756842,135.784771,90.100733,133.833307,-0.000884,-1.934997,32.000000,-237.238719,134.782890,-0.024601,24.874917,0.698792,872269.061861,0.986294,18.499456,7.409209,2.823694,23.996898,7.142046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.804951,75.053013,89.206479,45.316456,49.290506,88.860759,100.000000,46.379747,44.588535
49.312961,58.085042,139.199363,136.266903,90.429242,100.945331,60.818942,12.770771,135.140859,14.138003,50.504806,50.744579,135.809880,139.791695,133.627283,135.783902,90.181243,133.830908,-0.000885,-1.935078,32.000000,-237.237431,134.786312,-0.024564,24.877584,0.698767,872278.300489,0.973404,18.515870,7.380004,2.823269,18.077735,12.409195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.795176,75.087613,89.250554,45.316456,49.330004,88.860759,100.000000,46.379747,44.587131
49.312014,58.089849,139.006410,136.267532,90.450696,100.945409,59.041734,12.767445,135.136413,14.138767,50.316589,50.747467,135.733051,139.792548,133.756102,135.781508,90.260275,133.832510,-0.000885,-1.935046,32.000000,-237.240633,134.785558,-0.024615,24.881999,0.699361,872696.032760,0.979512,18.525508,7.476554,2.825601,9.971229,13.175433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.794419,75.142800,89.211214,45.316456,49.222527,88.860759,100.000000,46.379747,44.585859
49.313872,58.094382,139.129105,136.268190,90.394553,100.945498,60.671076,12.766108,135.139740,14.138964,50.279002,50.744564,135.877702,139.792252,133.815592,135.782032,90.160407,133.831894,-0.000884,-1.935024,32.000000,-237.242118,134.790264,-0.024595,24.888125,0.698612,872404.247982,0.970385,18.530397,7.394868,2.822774,29.267809,9.632523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.795029,75.075801,89.168298,45.316456,49.237223,88.860759,100.000000,46.379747,44.584343
49.311508,58.100554,139.323986,136.268443,90.389312,100.937355,59.803060,12.765178,135.138322,14.139347,50.509453,50.737777,135.886590,139.792945,133.670102,135.782615,90.152651,133.831271,-0.000883,-1.935019,32.000000,-237.243110,134.791273,-0.024617,24.892824,0.697566,872117.072928,0.999629,18.536192,7.316621,2.818916,7.417941,6.420544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.784549,75.056884,89.215546,45.316456,49.344824,88.860759,100.000000,46.379747,44.583105
49.311803,58.112190,139.317046,136.270491,90.323402,100.941129,59.112159,12.763128,135.137579,14.138843,50.422719,50.734453,135.732654,139.795303,133.704104,135.781321,90.286146,133.831606,-0.000882,-1.933866,32.000000,-237.245084,134.789273,-0.024641,24.898350,0.697974,872508.307888,0.972756,18.538786,7.416187,2.821298,8.399183,15.907906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.778048,75.138039,89.215855,45.316456,49.409475,88.860759,100.000000,46.379747,44.582587
49.315192,58.117412,139.181360,136.273360,90.264037,100.953267,60.687204,12.763882,135.140117,14.139085,50.248612,50.737758,135.794707,139.798933,133.833362,135.784888,90.252346,133.835634,-0.000883,-1.935750,32.000000,-237.244317,134.795802,-0.024377,24.900818,0.698790,872487.402805,0.986864,18.547425,7.423638,2.825385,19.917937,7.119053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.780662,75.119392,89.165869,45.316456,49.344592,88.860759,100.000000,46.379747,44.581586
49.319827,58.121489,139.218631,136.278552,90.152542,100.953152,59.244711,12.765090,135.139390,14.138440,50.425432,50.745675,135.901838,139.805482,133.723844,135.794109,90.157913,133.839895,-0.000883,-1.935741,32.000000,-237.243236,134.803621,-0.024393,24.903837,0.698649,872039.160870,0.998460,18.558753,7.290307,2.825227,1.507837,19.379018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.774064,75.056450,89.190801,45.316456,49.351732,88.860759,100.000000,46.379747,44.580030
49.323386,58.123428,139.151922,136.281394,90.147213,100.953173,59.198354,12.765335,135.143910,14.138500,50.484108,50.747542,135.776108,139.810692,133.665290,135.800331,90.239122,133.845012,-0.000883,-1.934564,32.000000,-237.242974,134.810650,-0.024385,24.904144,0.697958,872283.196233,0.972604,18.560440,7.326079,2.822282,9.022544,8.684199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.764237,75.119678,89.221531,45.316456,49.318556,88.860759,100.000000,46.379747,44.578407
49.323757,58.134183,139.110870,136.282572,90.089393,100.950138,59.201553,12.767283,135.146184,14.139470,50.265027,50.751326,135.734042,139.812795,133.821222,135.808064,90.296073,133.848924,-0.000885,-1.931639,32.000000,-237.240922,134.815971,-0.024324,24.905135,0.697985,872647.718138,0.996191,18.559682,7.422598,2.822772,9.392151,13.986706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.761890,75.161040,89.170397,45.316456,49.320267,88.860759,100.000000,46.379747,44.577154
49.320348,58.156656,139.002349,136.283856,90.083600,100.939361,59.094089,12.765452,135.146191,14.139421,50.362349,50.750526,135.857156,139.812333,133.818746,135.809471,90.202867,133.847367,-0.000887,-1.928748,32.000000,-237.242731,134.816941,-0.024370,24.907276,0.697599,872338.034434,0.996898,18.557910,7.343894,2.821216,16.857859,6.827997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.755815,75.101051,89.162779,45.316456,49.273801,88.860759,100.000000,46.379747,44.578520
49.326467,58.178583,138.845247,136.285204,89.983551,100.939413,59.079602,12.765029,135.148354,14.139539,50.571125,50.750864,135.799771,139.816866,133.679636,135.818892,90.247956,133.853627,-0.000887,-1.931081,32.000000,-237.243065,134.817213,-0.024328,24.910507,0.697365,872121.494466,0.996834,18.568279,7.288859,2.820362,16.728014,6.186475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.733808,75.112437,89.226658,45.316456,49.140829,88.860759,100.000000,46.379747,44.579677
49.328567,58.183653,138.966489,136.286291,89.944948,100.939112,60.862071,12.767423,135.154033,14.140092,50.440264,50.755993,135.691785,139.824783,133.761162,135.826090,90.353637,133.860066,-0.000889,-1.931047,32.000000,-237.240643,134.824709,-0.024362,24.914131,0.696795,872447.991369,0.998676,18.594305,7.381301,2.818357,11.113310,6.980225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.723808,75.183507,89.214277,45.316456,49.123104,88.860759,100.000000,46.379747,44.578874
49.334011,58.191441,139.104144,136.289299,89.930659,100.918680,59.093526,12.768549,135.158347,14.140232,50.335436,50.757625,135.820712,139.832396,133.851927,135.833010,90.279340,133.868339,-0.000889,-1.931060,32.000000,-237.239504,134.833564,-0.024556,24.918520,0.695888,872326.099574,0.998844,18.609851,7.339278,2.814822,17.439049,20.932881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.717045,75.140160,89.178331,45.316456,49.340009,88.860759,100.000000,46.379747,44.577835
49.342895,58.192834,139.057880,136.291968,89.956226,100.914743,60.704091,12.770326,135.164849,14.138672,50.523783,50.761413,135.886517,139.845072,133.712259,135.842246,90.240730,133.877017,-0.000891,-1.931066,32.000000,-237.237758,134.842164,-0.024494,24.920927,0.696350,871929.931008,0.969555,18.612733,7.236749,2.817160,30.037880,9.169880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.702070,75.101768,89.225048,45.316456,49.327081,88.860759,100.000000,46.379747,44.576426
49.351085,58.185000,138.950997,136.292870,89.951563,100.938831,60.775890,12.771514,135.171107,14.139104,50.470778,50.767092,135.743682,139.854237,133.697689,135.855221,90.361021,133.886518,-0.000892,-1.931101,32.000000,-237.236616,134.851305,-0.024512,24.919680,0.696697,872051.009454,0.998269,18.614843,7.315093,2.819640,17.123319,9.218204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.685524,75.185673,89.251696,45.316456,49.234011,88.860759,100.000000,46.379747,44.573403
49.352492,58.175962,139.032913,136.292196,89.945719,100.938690,59.855260,12.772001,135.176324,14.139559,50.258384,50.769163,135.766371,139.864466,133.840601,135.865482,90.369858,133.891576,-0.000892,-1.928190,32.000000,-237.235993,134.859356,-0.024449,24.916546,0.696241,872157.779435,0.971557,18.606973,7.357951,2.818195,15.179936,12.017348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.682603,75.202814,89.205173,45.316456,49.279229,88.860759,100.000000,46.379747,44.570326
49.354312,58.173237,139.170621,136.293645,89.962387,100.934367,60.772439,12.770969,135.181439,14.138542,50.388614,50.769679,135.891727,139.873107,133.780053,135.871071,90.272840,133.899068,-0.000891,-1.925257,32.000000,-237.236963,134.868183,-0.024425,24.914241,0.695774,871874.498837,0.970444,18.590602,7.242310,2.815561,8.569163,7.158030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.673413,75.141168,89.220028,45.316456,49.304841,88.860759,100.000000,46.379747,44.567394
49.359540,58.177808,139.196875,136.297673,90.013639,100.927627,60.766352,12.774422,135.190425,14.138481,50.510021,50.776497,135.799902,139.881562,133.692838,135.880738,90.350534,133.910661,-0.000892,-1.924068,32.000000,-237.233613,134.875916,-0.024426,24.914501,0.696218,871814.642625,0.985314,18.580097,7.235948,2.817141,9.643972,10.316989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.661466,75.185324,89.274341,45.316456,49.340272,88.860759,100.000000,46.379747,44.566171
49.364230,58.182857,139.133992,136.302988,90.049398,100.935715,60.706825,12.772657,135.190424,14.138560,50.276917,50.779664,135.735747,139.886961,133.838890,135.886346,90.427113,133.913776,-0.000894,-1.923968,32.000000,-237.235385,134.880684,-0.024405,24.914764,0.696887,872138.749383,0.970356,18.575475,7.336630,2.819827,28.122199,14.670726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.662542,75.249206,89.237502,45.316456,49.359292,88.860759,100.000000,46.379747,44.564810
49.362721,58.184335,139.111444,136.305949,90.075230,100.935574,59.483325,12.771029,135.194724,14.139029,50.278547,50.777002,135.874371,139.885623,133.860111,135.886479,90.334928,133.915112,-0.000893,-1.924572,32.000000,-237.237003,134.882066,-0.024468,24.913630,0.696898,871788.409632,0.970287,18.574597,7.264611,2.820060,14.177398,7.707356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.665891,75.188284,89.218535,45.316456,49.340011,88.860759,100.000000,46.379747,44.563231
49.362841,58.190129,139.075981,136.308983,90.131230,100.935259,60.673705,12.771606,135.195327,14.140260,50.551381,50.775917,135.883137,139.887693,133.681004,135.888223,90.337385,133.919480,-0.000893,-1.927495,32.000000,-237.236274,134.886025,-0.024419,24.910821,0.696575,871573.868975,0.971228,18.574758,7.189556,2.818518,2.371040,11.681605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.655650,75.179613,89.282550,45.316456,49.304640,88.860759,100.000000,46.379747,44.561800
49.362336,58.198955,139.133531,136.312804,90.190211,100.935081,60.708798,12.768827,135.196280,14.140832,50.443854,50.779810,135.753777,139.890929,133.741126,135.890209,90.447610,133.927482,-0.000894,-1.927508,32.000000,-237.238863,134.887779,-0.024130,24.909027,0.696515,871930.619019,0.991241,18.577809,7.282394,2.818148,15.157189,11.450238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.652064,75.260390,89.283606,45.316456,49.354670,88.860759,100.000000,46.379747,44.561197
49.369264,58.203977,139.007311,136.316275,90.169753,100.935091,59.476051,12.770711,135.205918,14.142200,50.276021,50.784755,135.851896,139.897570,133.866847,135.902934,90.394351,133.940029,-0.000893,-1.927502,32.000000,-237.236835,134.902461,-0.024123,24.906242,0.696429,871932.786089,0.971802,18.583478,7.282074,2.817423,11.688135,18.871657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.653498,75.234437,89.233741,45.316456,49.345885,88.860759,100.000000,46.379747,44.559903
49.372481,58.209135,139.119127,136.317927,90.220370,100.926740,60.706066,12.772063,135.217090,14.141819,50.460751,50.789425,135.940635,139.906958,133.767763,135.911179,90.319842,133.948840,-0.000893,-1.926212,32.000000,-237.235767,134.906761,-0.024076,24.905018,0.696790,871534.967461,0.971273,18.592830,7.175765,2.818617,12.253129,21.197442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.644081,75.187863,89.266372,45.316456,49.327074,88.860759,100.000000,46.379747,44.558858
49.373597,58.214454,139.172039,136.319292,90.293885,100.926441,60.699820,12.770863,135.226294,14.143228,50.536875,50.787672,135.800181,139.912093,133.704985,135.918290,90.442298,133.955912,-0.000891,-1.924448,32.000000,-237.236931,134.913961,-0.024114,24.904160,0.696149,871742.732085,0.991264,18.590632,7.235162,2.815665,11.726674,11.574172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.629157,75.260538,89.307163,45.316456,49.398438,88.860759,100.000000,46.379747,44.557414
49.375996,58.222744,139.132889,136.321813,90.278384,100.926352,60.674003,12.772564,135.235649,14.144705,50.346886,50.789590,135.794687,139.917654,133.839113,135.928725,90.476278,133.965218,-0.000889,-1.925594,32.000000,-237.235219,134.918104,-0.024109,24.906614,0.696629,871965.688157,0.971043,18.592437,7.313983,2.817746,14.994726,11.315144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.627793,75.283763,89.264314,45.316456,49.393346,88.860759,100.000000,46.379747,44.556819
49.379606,58.229051,139.019775,136.325028,90.346970,100.926494,60.880901,12.772995,135.245524,14.145072,50.437750,50.791805,135.948183,139.929096,133.810009,135.940050,90.363580,133.977364,-0.000887,-1.924423,32.000000,-237.235046,134.931008,-0.024119,24.911727,0.696903,871506.523428,0.971130,18.596593,7.194986,2.818754,12.329787,20.236223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.623745,75.207104,89.261677,45.316456,49.350457,88.860759,100.000000,46.379747,44.555760
49.386329,58.227010,139.118973,136.326766,90.384982,100.938377,60.597160,12.774414,135.256453,14.147028,50.589939,50.797577,135.904642,139.940840,133.682743,135.953612,90.408916,133.986463,-0.000887,-1.924431,32.000000,-237.233737,134.947833,-0.024185,24.916083,0.696626,871395.874456,0.971511,18.602383,7.165559,2.817824,11.263126,8.076981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.614040,75.231783,89.312934,45.316456,49.345074,88.860759,100.000000,46.379747,44.554012
49.387429,58.218110,139.199874,136.328086,90.536173,100.950366,60.770231,12.771348,135.267934,14.148598,50.389994,50.800776,135.807907,139.955353,133.782674,135.967327,90.510950,134.002521,-0.000886,-1.922091,32.000000,-237.236944,134.958373,-0.024349,24.920194,0.695883,871838.986173,0.968150,18.604930,7.284196,2.815328,7.021683,7.082756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.618477,75.309972,89.287695,45.316456,49.434197,88.860759,100.000000,46.379747,44.550654
49.393207,58.216986,139.234487,136.329284,90.625568,100.958392,60.767437,12.769579,135.281061,14.149578,50.310773,50.802172,135.933253,139.967906,133.854558,135.980973,90.434664,134.013197,-0.000886,-1.922084,32.000000,-237.238745,134.974088,-0.024342,24.921960,0.696224,871754.422554,0.972647,18.595885,7.243312,2.816953,6.609800,6.057369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.624862,75.269219,89.252990,45.316456,49.453613,88.860759,100.000000,46.379747,44.548483
49.394462,58.220640,139.056511,136.329919,90.631596,100.974648,60.538396,12.766459,135.293782,14.151270,50.559151,50.803110,135.974304,139.978610,133.695298,135.994806,90.405795,134.026401,-0.000887,-1.923246,32.000000,-237.241878,134.985019,-0.024309,24.921034,0.696551,871444.957083,0.969945,18.585838,7.149131,2.818528,5.996887,12.535243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.619655,75.243987,89.310453,45.316456,49.376675,88.860759,100.000000,46.379747,44.546742
49.390560,58.231026,139.049197,136.330950,90.557481,100.978469,60.878071,12.765189,135.301163,14.151942,50.541793,50.799501,135.831303,139.983907,133.721269,136.002940,90.516000,134.032998,-0.000886,-1.923275,32.000000,-237.243031,134.993325,-0.024288,24.920304,0.696633,871795.458538,0.969939,18.578695,7.230639,2.818900,16.121304,8.014424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.618653,75.323882,89.323478,45.316456,49.377503,88.860759,100.000000,46.379747,44.546246
49.393513,58.253340,139.181079,136.334095,90.529792,100.974357,59.721221,12.765478,135.317877,14.152871,50.383325,50.803326,135.879343,139.995895,133.880160,136.014367,90.513703,134.038190,-0.000885,-1.923233,32.000000,-237.242654,135.004558,-0.024282,24.921289,0.695882,872054.941423,0.973748,18.581040,7.265965,2.815225,7.283719,6.090464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.630148,75.333934,89.271465,45.316456,49.424208,88.860759,100.000000,46.379747,44.547280
49.399361,58.267685,139.060198,136.337335,90.544314,100.990568,60.572397,12.767682,135.332497,14.153703,50.556849,50.808612,135.991118,140.005907,133.801739,136.027728,90.424953,134.049691,-0.000885,-1.923243,32.000000,-237.240389,135.014752,-0.024275,24.924847,0.695982,871698.502904,0.968462,18.595491,7.158985,2.815299,11.601207,10.000319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.627617,75.270465,89.296814,45.316456,49.451840,88.860759,100.000000,46.379747,44.547731
49.409264,58.273618,139.088502,136.339836,90.648061,101.006730,60.693795,12.767036,135.348398,14.154473,50.661585,50.821728,135.886811,140.021335,133.712148,136.038895,90.507016,134.068624,-0.000884,-1.923228,32.000000,-237.240933,135.025423,-0.024315,24.929784,0.696560,871726.188739,0.987176,18.614730,7.163820,2.817801,14.353544,11.488274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.619166,75.326998,89.350341,45.316456,49.389568,88.860759,100.000000,46.379747,44.546823
49.414389,58.271366,139.028364,136.337090,90.659040,101.030965,60.631248,12.764556,135.358614,14.155342,50.426498,50.826064,135.862828,140.038972,133.862112,136.053750,90.553336,134.078267,-0.000884,-1.923250,32.000000,-237.243410,135.033360,-0.024401,24.933119,0.695920,872235.474879,0.973370,18.622982,7.258194,2.815020,15.911432,12.948868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.619559,75.372957,89.309090,45.316456,49.378710,88.860759,100.000000,46.379747,44.544501
49.416288,58.273214,139.042807,136.334973,90.617613,101.042904,60.512916,12.764806,135.370084,14.157216,50.470148,50.831270,135.988432,140.049327,133.861494,136.068127,90.460360,134.092150,-0.000881,-1.924414,32.000000,-237.243273,135.042823,-0.024386,24.934814,0.695891,872064.337849,0.971380,18.618602,7.185388,2.815029,10.750678,13.809205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.617708,75.315363,89.303962,45.316456,49.410458,88.860759,100.000000,46.379747,44.542947
49.425803,58.279024,139.275877,136.334808,90.694385,101.067175,60.467495,12.767726,135.383424,14.157749,50.664390,50.843811,135.929954,140.069653,133.705693,136.084742,90.508233,134.109241,-0.000880,-1.925581,32.000000,-237.240366,135.056467,-0.024444,24.935869,0.695582,872084.789692,0.972499,18.611012,7.143782,2.813520,1.678299,7.695614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.604142,75.335689,89.372453,45.316456,49.514415,88.860759,100.000000,46.379747,44.541756
49.430998,58.280590,139.243472,136.335184,90.734420,101.087607,60.841098,12.768137,135.394536,14.157327,50.495088,50.850512,135.809883,140.082826,133.793012,136.093239,90.614143,134.117865,-0.000880,-1.923230,32.000000,-237.239996,135.064521,-0.024476,24.936612,0.695669,872545.688229,0.974479,18.610883,7.243544,2.813704,7.182825,11.132880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.604530,75.409805,89.359392,45.316456,49.574637,88.860759,100.000000,46.379747,44.540337
49.441151,58.277244,139.334252,136.333541,90.651314,101.112151,60.630446,12.772124,135.409676,14.157951,50.368907,50.861665,135.945914,140.094855,133.899360,136.109426,90.534691,134.129945,-0.000878,-1.925560,32.000000,-237.236144,135.082716,-0.024488,24.936885,0.696805,872576.068737,0.975254,18.606785,7.204025,2.817878,16.426169,7.718703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.612413,75.369183,89.315033,45.316456,49.568214,88.860759,100.000000,46.379747,44.537945
49.448012,58.272514,139.309209,136.331658,90.702146,101.136367,60.489669,12.773047,135.420975,14.157940,50.537244,50.867815,135.989016,140.108194,133.783995,136.119736,90.506778,134.135481,-0.000878,-1.926707,32.000000,-237.235247,135.089896,-0.024498,24.939662,0.696689,872345.058612,0.969353,18.602942,7.102331,2.816926,28.531082,20.945633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.612078,75.342356,89.359836,45.316456,49.544270,88.860759,100.000000,46.379747,44.535798
49.453002,58.257540,139.194352,136.329184,90.688109,101.156767,60.470301,12.771638,135.427614,14.158866,50.493118,50.869175,135.840441,140.115230,133.763046,136.129857,90.637761,134.139439,-0.000875,-1.925539,32.000000,-237.236606,135.100240,-0.024493,24.945651,0.697129,872838.621895,0.972729,18.589027,7.187687,2.818184,11.140535,29.750819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.614693,75.421784,89.382425,45.316456,49.600295,88.860759,100.000000,46.379747,44.531581
49.453826,58.248280,139.102730,136.326855,90.684791,101.177248,60.566007,12.770866,135.432011,14.159191,50.287576,50.866021,135.861722,140.117527,133.898115,136.136307,90.641826,134.147078,-0.000875,-1.925591,32.000000,-237.237418,135.103735,-0.024454,24.949815,0.696974,873133.425504,0.975065,18.577154,7.218305,2.817286,10.039611,9.044177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.627135,75.431695,89.338311,45.316456,49.474195,88.860759,100.000000,46.379747,44.528415
49.454491,58.244813,139.035330,136.324465,90.763029,101.193620,60.090082,12.770880,135.438903,14.158822,50.445414,50.870687,135.998431,140.125414,133.820099,136.140856,90.551208,134.148594,-0.000876,-1.923264,32.000000,-237.237525,135.112468,-0.024649,24.950999,0.696284,872763.296363,0.975427,18.556987,7.089255,2.814680,27.431937,8.424546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.632709,75.356826,89.362551,45.316456,49.479656,88.860759,100.000000,46.379747,44.525635
49.454754,58.245214,139.302325,136.324777,90.786186,101.193601,60.607758,12.768937,135.440778,14.157075,50.576413,50.870135,135.914001,140.122883,133.722695,136.141097,90.620328,134.147661,-0.000876,-1.923271,32.000000,-237.239429,135.114580,-0.024667,24.949052,0.695829,872898.759901,0.974041,18.546870,7.088923,2.812780,9.500582,7.616524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.633323,75.397202,89.415679,45.316456,49.618950,88.860759,100.000000,46.379747,44.523860
49.457367,58.245928,139.269907,136.326744,90.769806,101.181440,60.546989,12.771450,135.444355,14.155714,50.359651,50.871205,135.832446,140.124971,133.859797,136.143689,90.707558,134.150754,-0.000875,-1.926182,32.000000,-237.236754,135.113946,-0.024662,24.944560,0.695556,873377.393984,0.981891,18.542712,7.180283,2.811379,20.402050,12.233648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.647153,75.456049,89.384568,45.316456,49.636393,88.860759,100.000000,46.379747,44.521816
49.458662,58.250873,139.316877,136.329741,90.679252,101.177532,60.369133,12.775390,135.446972,14.154612,50.372311,50.868066,135.963891,140.122635,133.895473,136.142627,90.630110,134.148170,-0.000877,-1.927919,32.000000,-237.232878,135.114097,-0.024654,24.940345,0.696920,873113.096955,0.973499,18.542838,7.110708,2.816763,11.782911,12.157540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.656066,75.399902,89.369220,45.316456,49.632594,88.860759,100.000000,46.379747,44.520706
49.456800,58.258828,139.250448,136.333173,90.556647,101.169668,59.571519,12.779345,135.440477,14.153764,50.614683,50.871365,135.960003,140.113133,133.750625,136.137941,90.632080,134.138661,-0.000878,-1.927907,32.000000,-237.229097,135.111046,-0.024643,24.937883,0.696756,872672.377323,0.974304,18.540832,7.024988,2.815959,24.886322,19.628162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.658026,75.381864,89.432857,45.316456,49.665627,88.860759,100.000000,46.379747,44.519773
49.461662,58.263067,139.259406,136.336421,90.541914,101.165522,60.806982,12.783963,135.436925,14.152443,50.518569,50.875221,135.826345,140.114332,133.811158,136.136031,90.744478,134.132089,-0.000878,-1.929649,32.000000,-237.224544,135.108407,-0.024665,24.938829,0.697067,872946.586362,0.977122,18.544428,7.101174,2.816835,14.481544,6.617301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.665582,75.448749,89.438272,45.316456,49.686564,88.860759,100.000000,46.379747,44.518790
49.463712,58.264995,139.131419,136.339889,90.615704,101.153402,60.630446,12.788010,135.435090,14.150925,50.362429,50.876011,135.913589,140.110785,133.929156,136.130289,90.702547,134.128173,-0.000878,-1.931972,32.000000,-237.220622,135.106479,-0.024694,24.942392,0.696804,872894.765949,0.990190,18.554323,7.094556,2.815598,7.087036,10.171248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.681274,75.414466,89.397114,45.316456,49.571762,88.860759,100.000000,46.379747,44.517024
49.465260,58.264828,139.086173,136.341552,90.561079,101.153575,59.778339,12.789464,135.426525,14.151489,50.560847,50.871393,135.998047,140.105432,133.822204,136.125393,90.619984,134.125992,-0.000877,-1.934896,32.000000,-237.219358,135.104816,-0.024805,24.943522,0.696722,872432.632283,0.969937,18.553503,6.978947,2.815502,8.029959,7.570282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.683158,75.355781,89.431726,45.316456,49.531522,88.860759,100.000000,46.379747,44.515332
49.464321,58.262746,139.114013,136.341742,90.613299,101.137335,59.470219,12.790715,135.412289,14.150194,50.631564,50.868233,135.852559,140.093000,133.749566,136.116181,90.732659,134.118086,-0.000875,-1.938431,32.000000,-237.218110,135.093371,-0.024850,24.942476,0.695884,872491.087910,0.972606,18.553297,7.018965,2.812798,23.858011,6.966886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.687883,75.418618,89.477114,45.316456,49.575464,88.860759,100.000000,46.379747,44.512966
49.460413,58.263910,139.156945,136.343254,90.556411,101.133254,60.826928,12.790955,135.400051,14.150901,50.429830,50.861848,135.833384,140.081382,133.877782,136.105989,90.760318,134.105103,-0.000876,-1.941340,32.000000,-237.217912,135.083430,-0.024808,24.940414,0.695613,872805.517258,0.986437,18.551518,7.100462,2.811795,7.302259,8.521565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.703177,75.436255,89.442250,45.316456,49.624569,88.860759,100.000000,46.379747,44.511336
49.460037,58.261435,139.385953,136.346249,90.529815,101.129385,60.862936,12.793416,135.391138,14.150256,50.484048,50.857978,135.971441,140.066236,133.848877,136.094977,90.655493,134.099418,-0.000877,-1.944843,32.000000,-237.215540,135.077965,-0.024811,24.934970,0.695674,872230.103835,0.991404,18.550413,6.983923,2.812411,12.805792,12.075763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.721432,75.348158,89.446602,45.316456,49.722971,88.860759,100.000000,46.379747,44.509173
49.462759,58.254241,139.439235,136.347280,90.557559,101.129576,59.778671,12.796913,135.384649,14.149300,50.645734,50.858980,135.917091,140.057640,133.727587,136.086524,90.684338,134.090398,-0.000878,-1.946553,32.000000,-237.211974,135.070040,-0.024823,24.929484,0.695975,872095.986638,0.969339,18.555644,6.949919,2.813501,11.113073,11.194954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.730308,75.360923,89.501971,45.316456,49.796165,88.860759,100.000000,46.379747,44.506453
49.457642,58.244346,139.283905,136.347046,90.415215,101.112990,60.873184,12.797156,135.370960,14.147296,50.443120,50.851715,135.809588,140.039955,133.855455,136.073624,90.782886,134.072544,-0.000880,-1.947703,32.000000,-237.211708,135.056809,-0.024512,24.924391,0.697226,872458.718589,0.968730,18.553562,7.051964,2.818153,9.477378,9.569462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.753190,75.428746,89.477778,45.316456,49.748342,88.860759,100.000000,46.379747,44.502968
49.453680,58.240324,139.152134,136.345600,90.306532,101.092411,59.950748,12.797470,135.358254,14.146132,50.367877,50.848471,135.933605,140.029289,133.926863,136.064320,90.708807,134.061937,-0.000880,-1.949491,32.000000,-237.211414,135.047497,-0.024544,24.920830,0.697586,872326.632974,0.986224,18.543534,7.018709,2.819075,13.587286,13.222005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.773702,75.375020,89.445374,45.316456,49.629366,88.860759,100.000000,46.379747,44.500489
49.445343,58.240712,138.954678,136.344806,90.245413,101.068164,60.469889,12.796575,135.339205,14.146474,50.612296,50.836502,135.966243,140.014773,133.785640,136.045835,90.665689,134.043389,-0.000879,-1.951247,32.000000,-237.212383,135.024141,-0.024516,24.917678,0.696913,871786.844450,0.968418,18.538966,6.911435,2.816226,29.211942,17.046273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.785334,75.331305,89.497037,45.316456,49.606469,88.860759,100.000000,46.379747,44.498275
49.431438,58.249467,138.890148,136.346433,90.206714,101.047719,59.255463,12.795015,135.318062,14.144805,50.630942,50.825552,135.843857,139.993988,133.784622,136.024184,90.758962,134.023540,-0.000879,-1.952451,32.000000,-237.214010,135.005691,-0.024471,24.914165,0.696278,871887.395609,0.983194,18.539066,6.980328,2.813787,2.426051,10.995726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.795112,75.385834,89.509521,45.316456,49.483846,88.860759,100.000000,46.379747,44.497598
49.424254,58.275987,138.719895,136.352884,90.291708,101.015296,59.063159,12.796028,135.296364,14.144514,50.502660,50.820457,135.899147,139.969658,133.929640,136.006438,90.730659,134.011245,-0.000881,-1.954796,32.000000,-237.213027,134.984488,-0.024461,24.909557,0.695364,871854.860425,0.974702,18.548131,7.014378,2.810268,13.461205,17.950100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.818925,75.372584,89.455404,45.316456,49.369526,88.860759,100.000000,46.379747,44.498979
49.419372,58.295881,138.686763,136.360361,90.244031,100.994935,60.634780,12.797023,135.280983,14.143770,50.690936,50.819466,136.020869,139.955832,133.855909,135.993979,90.630371,133.999363,-0.000882,-1.957080,32.000000,-237.211923,134.971790,-0.024484,24.907253,0.695248,871361.027557,0.994807,18.571360,6.911397,2.809753,10.788389,16.832784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.832801,75.301161,89.467425,45.316456,49.398726,88.860759,100.000000,46.379747,44.500248
49.413009,58.312616,138.607812,136.367192,90.163120,100.974651,60.598173,12.798100,135.260216,14.142268,50.846023,50.811762,135.905453,139.940226,133.762179,135.975654,90.709910,133.981610,-0.000882,-1.958829,32.000000,-237.210787,134.952409,-0.024526,24.907070,0.694481,871268.460742,0.997956,18.605361,6.933688,2.806717,25.194276,6.869027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.845661,75.338277,89.509332,45.316456,49.328211,88.860759,100.000000,46.379747,44.500748
49.407139,58.325682,138.413446,136.370696,90.092323,100.974622,60.785262,12.799094,135.247150,14.142855,50.658008,50.810838,135.859126,139.926308,133.902864,135.964216,90.751170,133.969238,-0.000880,-1.961761,32.000000,-237.209819,134.938402,-0.024513,24.906917,0.694359,871533.937008,0.972051,18.630338,7.028166,2.806324,11.390975,9.094833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.863432,75.372466,89.466755,45.316456,49.282617,88.860759,100.000000,46.379747,44.501029
49.402183,58.337637,138.409072,136.375281,90.015176,100.974674,59.377365,12.799602,135.231823,14.142471,50.701322,50.801608,136.027557,139.910721,133.927260,135.949354,90.623543,133.957420,-0.000882,-1.960578,32.000000,-237.209348,134.925344,-0.024515,24.907639,0.693965,871106.192408,0.972624,18.653699,6.939944,2.805087,16.583722,16.164880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.883889,75.290401,89.439669,45.316456,49.152900,88.860759,100.000000,46.379747,44.500824
49.395575,58.346540,138.361406,136.380229,89.929671,100.970672,60.058451,12.797723,135.217795,14.140234,50.916924,50.800576,136.013005,139.896357,133.794596,135.935410,90.601921,133.946521,-0.000881,-1.959445,32.000000,-237.211149,134.917484,-0.024520,24.908236,0.693131,870990.312179,0.969790,18.672879,6.892633,2.801487,13.767850,8.895393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.891210,75.274326,89.485155,45.316456,49.120265,88.860759,100.000000,46.379747,44.500389
49.389786,58.359125,138.426458,136.387424,89.858853,100.950112,60.641379,12.795910,135.205137,14.139184,50.814632,50.790991,135.889507,139.886163,133.860905,135.922952,90.684150,133.936956,-0.000880,-1.960599,32.000000,-237.212667,134.903681,-0.024513,24.908421,0.693199,871516.488251,0.992927,18.689995,7.014479,2.801679,11.334873,9.227123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.904527,75.342346,89.472385,45.316456,49.127889,88.860759,100.000000,46.379747,44.500294
49.378555,58.365372,138.401009,136.392820,89.825606,100.942036,60.662308,12.791415,135.192630,14.138109,50.701714,50.779712,135.991212,139.871146,133.967452,135.910388,90.594530,133.926070,-0.000879,-1.958269,32.000000,-237.217125,134.888921,-0.024589,24.906817,0.693038,871596.071263,0.981795,18.705782,7.030768,2.801089,9.949433,6.480577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.917905,75.311509,89.422732,45.316456,49.083521,88.860759,100.000000,46.379747,44.499681
49.372025,58.377234,138.506753,136.398302,89.826451,100.941968,60.653740,12.789391,135.178688,14.139300,50.955752,50.774160,136.080666,139.855870,133.838917,135.899889,90.487234,133.920562,-0.000879,-1.955913,32.000000,-237.219047,134.878283,-0.024612,24.902426,0.693327,871144.276119,0.972318,18.724398,6.943861,2.802735,30.016771,9.344790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.924081,75.249436,89.454811,45.316456,49.142107,88.860759,100.000000,46.379747,44.499324
49.365297,58.388362,138.630229,136.403411,89.877603,100.929811,59.101065,12.788221,135.172116,14.139063,50.987153,50.769122,135.943965,139.845628,133.817463,135.890026,90.566096,133.911576,-0.000880,-1.953003,32.000000,-237.220019,134.869694,-0.024587,24.900907,0.693376,871447.523915,0.972164,18.742345,7.028155,2.802857,9.536312,10.599064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.928074,75.305603,89.475368,45.316456,49.231385,88.860759,100.000000,46.379747,44.499243
49.358595,58.411098,138.740479,136.412320,89.835735,100.921568,59.457284,12.785796,135.164979,14.137712,50.792165,50.766427,135.967146,139.835352,133.991575,135.880494,90.544420,133.902607,-0.000882,-1.949893,32.000000,-237.222554,134.862021,-0.024657,24.902247,0.694150,871896.301832,0.972472,18.761013,7.132756,2.805369,1.215136,11.153454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.939871,75.317726,89.407280,45.316456,49.301890,88.860759,100.000000,46.379747,44.500468
49.354494,58.427352,138.660311,136.419496,89.794919,100.909320,60.709889,12.785954,135.163261,14.136481,50.938499,50.763628,136.110138,139.833076,133.953772,135.878658,90.411695,133.893749,-0.000884,-1.948566,32.000000,-237.222494,134.862619,-0.024347,24.902734,0.694838,871527.441738,0.998080,18.779152,7.049497,2.808253,7.335204,12.788117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.942853,75.242414,89.392172,45.316456,49.295133,88.860759,100.000000,46.379747,44.501255
49.347528,58.447752,138.725206,136.426895,89.798455,100.893137,60.807699,12.781975,135.158281,14.134644,51.164161,50.757410,136.041448,139.828666,133.831559,135.874923,90.430932,133.886720,-0.000881,-1.945041,32.000000,-237.226254,134.855203,-0.024364,24.905500,0.695437,871606.573317,0.992227,18.808871,7.066784,2.810868,9.225032,6.647206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.934965,75.275784,89.426621,45.316456,49.237371,88.860759,100.000000,46.379747,44.502264
49.343161,58.468481,138.457117,136.434622,89.806218,100.872658,59.378716,12.780273,135.154857,14.134864,51.022168,50.752980,135.967083,139.824032,133.945588,135.872742,90.480768,133.886506,-0.000883,-1.942150,32.000000,-237.227849,134.853909,-0.024325,24.909030,0.695043,872055.002589,0.971768,18.829401,7.195175,2.809477,15.993166,6.621323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.936249,75.332777,89.387023,45.316456,49.165154,88.860759,100.000000,46.379747,44.503662
49.341861,58.491318,138.334685,136.444258,89.896033,100.873052,60.775984,12.780061,135.155638,14.135824,50.983469,50.754576,136.113785,139.824444,134.015177,135.871708,90.343537,133.891063,-0.000883,-1.939819,32.000000,-237.228161,134.858789,-0.024308,24.913691,0.695321,871903.850742,0.970252,18.857062,7.172498,2.811189,12.889785,10.220805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.936413,75.266062,89.337214,45.316456,48.986434,88.860759,100.000000,46.379747,44.505132
49.342601,58.506814,138.502197,136.452902,89.991015,100.877274,58.977376,12.780246,135.158011,14.136670,51.188408,50.754535,136.136533,139.825326,133.884584,135.873419,90.280378,133.893817,-0.000881,-1.936875,32.000000,-237.227894,134.864145,-0.024325,24.917691,0.693872,871596.255398,0.993552,18.882344,7.122556,2.806004,14.877305,7.322766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.924375,75.238743,89.373589,45.316456,49.116127,88.860759,100.000000,46.379747,44.505987
