OSU 80 Ton Compressor Load Stand
49.344838,58.518852,138.824172,136.461030,90.004402,100.877169,60.740345,12.780495,135.162731,14.135748,51.117596,50.757980,135.994497,139.831131,133.907675,135.880836,90.366604,133.900938,-0.000884,-1.935684,32.000000,-237.227632,134.875772,-0.024312,24.920177,0.693213,872185.976433,0.970800,18.906535,7.262017,2.803597,10.484609,11.864394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.913484,75.318673,89.369265,45.316456,49.265341,88.860759,100.000000,46.379747,44.506217
49.351581,58.521305,138.889847,136.465794,90.031091,100.877261,59.062433,12.779418,135.169785,14.135431,50.919649,50.762302,136.057268,139.837990,134.053058,135.890321,90.305698,133.910168,-0.000883,-1.932769,32.000000,-237.228830,134.884964,-0.024399,24.921723,0.693967,872502.878171,1.000473,18.921261,7.326524,2.806950,12.688685,9.084029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.912338,75.312587,89.307533,45.316456,49.345100,88.860759,100.000000,46.379747,44.505230
49.351369,58.520173,138.951580,136.469101,89.920727,100.885371,60.723854,12.777815,135.174545,14.134553,51.088471,50.762792,136.175101,139.849201,133.955052,135.898251,90.184301,133.913575,-0.000882,-1.929813,32.000000,-237.230428,134.891822,-0.024623,24.922474,0.695461,872201.657940,0.971416,18.930966,7.243783,2.813347,8.021316,9.779881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.900391,75.244029,89.322424,45.316456,49.361376,88.860759,100.000000,46.379747,44.503340
49.352811,58.520681,139.183119,136.470089,90.041965,100.893347,60.772704,12.777075,135.178630,14.134080,51.149442,50.761474,136.071519,139.859462,133.881272,135.902319,90.240770,133.917447,-0.000882,-1.929730,32.000000,-237.231288,134.900683,-0.024566,24.920336,0.695647,872432.399257,0.998871,18.926390,7.309206,2.814294,11.023339,7.464612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.886211,75.288850,89.353723,45.316456,49.468249,88.860759,100.000000,46.379747,44.501882
49.363097,58.522550,139.302017,136.472669,90.138217,100.893263,60.699017,12.777852,135.187703,14.134852,50.870267,50.770415,136.028955,139.866549,134.033641,135.912132,90.264082,133.926510,-0.000882,-1.927378,32.000000,-237.230432,134.910640,-0.024557,24.917303,0.695981,872964.339892,0.971621,18.925480,7.432269,2.815557,9.761714,6.730674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.878970,75.335039,89.293134,45.316456,49.575836,88.860759,100.000000,46.379747,44.500405
49.367321,58.513855,139.346385,136.474808,90.234856,100.893268,60.825196,12.778699,135.191676,14.134814,50.869657,50.772056,136.161134,139.875244,134.037577,135.916784,90.137983,133.931324,-0.000882,-1.924420,32.000000,-237.229475,134.917628,-0.024519,24.915955,0.697207,872816.436723,0.970887,18.924483,7.377696,2.820166,12.494073,13.275870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.870842,75.270915,89.271805,45.316456,49.585497,88.860759,100.000000,46.379747,44.497934
49.372996,58.506495,139.488326,136.474474,90.265629,100.897449,59.343058,12.777479,135.191431,14.134084,51.024571,50.780898,136.113407,139.882397,133.895207,135.916239,90.123087,133.934531,-0.000883,-1.923257,32.000000,-237.230669,134.918404,-0.024528,24.915648,0.697716,872719.333500,0.971847,18.915633,7.358817,2.821987,24.703407,6.622044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.846417,75.270323,89.319329,45.316456,49.670513,88.860759,100.000000,46.379747,44.495057
49.378301,58.492573,139.732886,136.471454,90.344211,100.917781,60.720388,12.777175,135.197260,14.135290,50.831771,50.786144,136.000033,139.890005,133.973053,135.918736,90.200230,133.935901,-0.000883,-1.921474,32.000000,-237.231168,134.915931,-0.024559,24.916154,0.697887,873173.079707,0.969717,18.902535,7.487272,2.822644,11.370358,10.299145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.834363,75.337513,89.297973,45.316456,49.819007,88.860759,100.000000,46.379747,44.491889
49.378788,58.474662,139.394395,136.465309,90.408160,100.942304,60.740446,12.775942,135.195844,14.135396,50.674461,50.789316,136.108250,139.895365,134.069641,135.920714,90.106490,133.935540,-0.000883,-1.920350,32.000000,-237.232571,134.919211,-0.024545,24.915834,0.698510,873239.002897,0.993833,18.889261,7.503736,2.825195,11.211090,9.671374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.826339,75.293326,89.242887,45.316456,49.793228,88.860759,100.000000,46.379747,44.487341
49.381100,58.468882,139.473946,136.461406,90.447436,100.950337,59.163323,12.777458,135.192458,14.136538,50.854207,50.794779,136.161448,139.894892,133.941066,135.918089,90.046842,133.934116,-0.000881,-1.923246,32.000000,-237.230970,134.918609,-0.024549,24.915501,0.699721,873077.380376,0.971335,18.869811,7.427264,2.829844,11.571320,13.516097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.814296,75.247723,89.272194,45.316456,49.771729,88.860759,100.000000,46.379747,44.484805
49.384183,58.463470,139.527198,136.458052,90.368750,100.950419,59.228375,12.780650,135.188079,14.135793,50.819886,50.798651,136.003097,139.894911,133.925466,135.915580,90.156525,133.926561,-0.000882,-1.926706,32.000000,-237.227855,134.915657,-0.024487,24.915742,0.698200,873600.068002,0.971193,18.851392,7.520828,2.822961,3.504798,6.457113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.800876,75.324583,89.285287,45.316456,49.817555,88.860759,100.000000,46.379747,44.482307
49.381486,58.456009,139.615080,136.455013,90.301764,100.950639,60.776904,12.781176,135.179266,14.134982,50.606499,50.796165,136.027561,139.884495,134.065017,135.904500,90.146429,133.916582,-0.000881,-1.929590,32.000000,-237.227265,134.909160,-0.024189,24.914178,0.698614,873879.584518,0.997095,18.843204,7.579779,2.824440,14.428781,9.299475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.796245,75.329041,89.227500,45.316456,49.875495,88.860759,100.000000,46.379747,44.479777
49.379188,58.444169,139.585742,136.451108,90.228876,100.950812,59.086346,12.781552,135.167027,14.135223,50.718845,50.795553,136.173062,139.876985,133.997943,135.891551,90.027868,133.899928,-0.000882,-1.933092,32.000000,-237.226972,134.895775,-0.024166,24.910230,0.698807,873443.545644,0.995918,18.834579,7.466399,2.825342,5.919801,11.676991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.785447,75.245471,89.228126,45.316456,49.909900,88.860759,100.000000,46.379747,44.476284
49.379211,58.431562,139.641266,136.447556,90.239737,100.951853,60.700069,12.783032,135.155689,14.135238,50.826404,50.793053,136.079625,139.868239,133.887741,135.880942,90.098576,133.895063,-0.000881,-1.933962,32.000000,-237.225400,134.886291,-0.024142,24.906269,0.699302,873466.955191,0.970584,18.829927,7.471613,2.827276,23.274817,12.186094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.774610,75.274359,89.271415,45.316456,49.889977,88.860759,100.000000,46.379747,44.472922
49.379232,58.419835,139.776059,136.445416,90.263615,100.951738,60.622587,12.786718,135.141571,14.135987,50.600292,50.793306,135.993614,139.858391,134.005000,135.865680,90.174377,133.883147,-0.000881,-1.937483,32.000000,-237.221741,134.880820,-0.024191,24.900001,0.699283,873893.743127,0.998376,18.820483,7.582024,2.826813,6.811984,8.948853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.775891,75.316125,89.235766,45.316456,50.049240,88.860759,100.000000,46.379747,44.469354
49.376427,58.409863,139.748155,136.443909,90.245248,100.951756,60.860915,12.788507,135.128769,14.134413,50.569802,50.790916,136.113763,139.845433,134.040327,135.849290,90.093083,133.867679,-0.000880,-1.940399,32.000000,-237.220079,134.867697,-0.024229,24.894217,0.699647,873598.386195,0.971810,18.807853,7.508937,2.827936,14.761979,10.884661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.778678,75.252523,89.203148,45.316456,50.090032,88.860759,100.000000,46.379747,44.466373
49.374786,58.401863,139.851884,136.441530,90.242756,100.943689,60.851290,12.789501,135.109219,14.134086,50.811369,50.786787,136.119108,139.828271,133.879190,135.828859,90.078068,133.847188,-0.000880,-1.943907,32.000000,-237.218940,134.853136,-0.024201,24.887290,0.700461,873276.556508,0.973021,18.796102,7.427303,2.830665,11.510738,13.597414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.770029,75.222558,89.253360,45.316456,50.155409,88.860759,100.000000,46.379747,44.463239
49.370235,58.396698,139.933050,136.438263,90.221467,100.935773,60.765724,12.789651,135.094727,14.133147,50.745023,50.779797,135.994610,139.811705,133.912432,135.813372,90.172730,133.831337,-0.000880,-1.944102,32.000000,-237.218854,134.836665,-0.024250,24.882056,0.700507,873564.624921,0.969245,18.789053,7.501029,2.830261,6.281969,9.896629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.770846,75.284300,89.252335,45.316456,50.195343,88.860759,100.000000,46.379747,44.460834
49.362147,58.396443,139.792755,136.436109,90.090600,100.931944,59.261553,12.791681,135.072350,14.131545,50.606648,50.774613,136.074182,139.786480,134.046771,135.786757,90.116166,133.810585,-0.000880,-1.945227,32.000000,-237.216787,134.807453,-0.024482,24.878404,0.701167,873533.757491,0.969336,18.782764,7.506014,2.832455,7.166077,12.173705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.776379,75.259792,89.192425,45.316456,50.267275,88.860759,100.000000,46.379747,44.458647
49.354150,58.400715,139.595761,136.436327,90.072080,100.911837,59.217021,12.792635,135.051790,14.130201,50.814912,50.766738,136.159757,139.763959,133.925631,135.764493,90.037130,133.789684,-0.000880,-1.947495,32.000000,-237.215790,134.784799,-0.024425,24.876383,0.701711,873095.358798,0.970710,18.782342,7.403592,2.834361,19.619298,11.086987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.770771,75.193408,89.225035,45.316456,50.149602,88.860759,100.000000,46.379747,44.457684
49.351294,58.397720,139.701742,136.435608,90.098906,100.903775,59.348178,12.795051,135.033164,14.128481,50.863314,50.761847,136.010432,139.740075,133.858688,135.740777,90.131845,133.772341,-0.000881,-1.950996,32.000000,-237.213168,134.763776,-0.024468,24.872046,0.701237,873287.031795,0.995489,18.790514,7.449997,2.831983,16.937698,6.844633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.760816,75.246993,89.264031,45.316456,50.154369,88.860759,100.000000,46.379747,44.455634
49.348723,58.388051,139.565010,136.434416,90.059095,100.895954,59.305308,12.796853,135.014518,14.129018,50.636991,50.759592,135.965969,139.720043,134.000967,135.720609,90.162521,133.755126,-0.000883,-1.952249,32.000000,-237.211260,134.741452,-0.024463,24.869896,0.700326,873436.096631,0.996228,18.803122,7.518799,2.828450,6.735853,12.696325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.757994,75.279638,89.224684,45.316456,50.165535,88.860759,100.000000,46.379747,44.452855
49.336226,58.373538,139.333659,136.432243,90.017500,100.896085,60.609552,12.796772,134.994482,14.128107,50.704690,50.747846,136.112035,139.697238,133.989040,135.692746,90.027792,133.729276,-0.000884,-1.953989,32.000000,-237.211565,134.712529,-0.024502,24.866088,0.700951,873000.030695,0.994002,18.803105,7.415593,2.830761,7.439461,7.272672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.752124,75.198901,89.219775,45.316456,49.962060,88.860759,100.000000,46.379747,44.448820
49.329203,58.370329,139.267772,136.430532,89.962943,100.896206,60.696953,12.797260,134.972866,14.126792,50.897607,50.739815,136.030039,139.677556,133.859324,135.671459,90.062444,133.708566,-0.000884,-1.957517,32.000000,-237.211148,134.687103,-0.024520,24.862820,0.700307,872792.116118,0.994675,18.796115,7.376485,2.828138,13.514528,9.464787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.736182,75.222816,89.275210,45.316456,49.931524,88.860759,100.000000,46.379747,44.446072
49.323282,58.368420,139.400632,136.431117,89.979653,100.896316,60.593753,12.797316,134.959709,14.126685,50.719371,50.732051,135.943586,139.663550,133.954591,135.657052,90.126102,133.695082,-0.000881,-1.960421,32.000000,-237.211089,134.668544,-0.024530,24.860792,0.699455,873285.027052,0.973506,18.794630,7.498553,2.824165,28.773801,11.460269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.732615,75.276707,89.254510,45.316456,50.003625,88.860759,100.000000,46.379747,44.444373
49.318825,58.366766,139.263227,136.431897,89.969204,100.871672,60.070765,12.798132,134.942946,14.125298,50.650036,50.721178,136.066302,139.648265,134.019997,135.639881,90.013020,133.678699,-0.000880,-1.962746,32.000000,-237.210208,134.655886,-0.024604,24.858334,0.699329,873154.010455,0.972249,18.798744,7.453757,2.823232,14.418351,13.458643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.728270,75.215396,89.216834,45.316456,49.994836,88.860759,100.000000,46.379747,44.442002
49.317422,58.366104,139.300986,136.432159,89.977969,100.863712,60.788505,12.802937,134.934754,14.124492,50.855201,50.717414,136.076389,139.633329,133.887652,135.629705,89.979157,133.673364,-0.000880,-1.963303,32.000000,-237.205313,134.647555,-0.024451,24.855798,0.700126,872913.805513,0.974029,18.803011,7.383494,2.826264,1.713754,10.908876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.716220,75.186465,89.263580,45.316456,49.975638,88.860759,100.000000,46.379747,44.440345
49.311708,58.363871,139.353922,136.432326,89.950118,100.827192,59.596562,12.803898,134.924814,14.122677,50.789943,50.711043,135.919539,139.617738,133.911656,135.613565,90.068921,133.660334,-0.000882,-1.963924,32.000000,-237.204389,134.632633,-0.024278,24.853463,0.699415,873133.250519,0.982363,18.806005,7.488548,2.823734,8.004420,9.870911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.703382,75.257804,89.274590,45.316456,50.075838,88.860759,100.000000,46.379747,44.438125
49.306830,58.359173,139.374846,136.432410,89.991267,100.823061,60.621893,12.801953,134.914370,14.121882,50.612156,50.701468,135.973162,139.603126,134.025364,135.601572,90.025566,133.650163,-0.000883,-1.963977,32.000000,-237.206233,134.620559,-0.024280,24.850877,0.699639,873194.213842,0.970716,18.806806,7.519798,2.824580,28.810129,16.851211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.699068,75.240343,89.229030,45.316456,50.106388,88.860759,100.000000,46.379747,44.435904
49.301953,58.351229,139.362001,136.432817,89.963135,100.822930,60.653421,12.801240,134.903789,14.120492,50.803904,50.697380,136.090923,139.593271,133.907006,135.592838,89.914502,133.638261,-0.000883,-1.962826,32.000000,-237.207057,134.604636,-0.024302,24.848947,0.699795,872536.481603,0.989892,18.810532,7.423649,2.825980,14.102209,6.809041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.688054,75.165312,89.263163,45.316456,50.095695,88.860759,100.000000,46.379747,44.432848
49.299091,58.347569,139.278065,136.433184,90.053912,100.822896,60.281675,12.802907,134.891472,14.119944,50.886315,50.692772,135.965332,139.578831,133.822495,135.582566,89.982479,133.633812,-0.000883,-1.962850,32.000000,-237.205310,134.593092,-0.024277,24.847125,0.700009,872660.531548,0.973203,18.810922,7.462019,2.826684,16.926959,6.857825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.676990,75.213139,89.309782,45.316456,50.034917,88.860759,100.000000,46.379747,44.430552
49.296299,58.349888,139.347738,136.433747,90.209850,100.805751,59.446898,12.801354,134.879293,14.118864,50.632104,50.691771,135.913380,139.561556,133.974933,135.567912,90.003763,133.623326,-0.000884,-1.961502,32.000000,-237.206807,134.581344,-0.024275,24.846369,0.700058,873067.292359,0.972781,18.808066,7.567252,2.826703,12.045545,12.081353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.673805,75.256883,89.270863,45.316456,50.084064,88.860759,100.000000,46.379747,44.429021
49.294141,58.342570,139.272132,136.431574,90.200146,100.805651,59.877732,12.801396,134.873124,14.118595,50.628040,50.689605,136.041736,139.551432,133.983947,135.562806,89.882516,133.614949,-0.000885,-1.961520,32.000000,-237.206764,134.570904,-0.024241,24.845113,0.699740,872801.663994,0.978833,18.807393,7.497095,2.825165,8.694248,11.861324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.667315,75.191627,89.266945,45.316456,50.071882,88.860759,100.000000,46.379747,44.426486
49.285536,58.331164,139.282128,136.426783,90.213423,100.799388,60.678514,12.798369,134.862732,14.118682,50.813779,50.679035,136.007461,139.535844,133.838599,135.549095,89.862591,133.600786,-0.000886,-1.960139,32.000000,-237.209748,134.558326,-0.024469,24.841733,0.700033,872582.177857,0.992477,18.812624,7.470672,2.826738,20.731227,14.844743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.650824,75.183683,89.339865,45.316456,50.067145,88.860759,100.000000,46.379747,44.422834
49.279027,58.327085,139.250301,136.425084,90.184858,100.795194,60.873341,12.796905,134.851730,14.117460,50.669681,50.674653,135.887666,139.521545,133.898638,135.539531,89.934788,133.590094,-0.000886,-1.960121,32.000000,-237.211257,134.543217,-0.024474,24.839512,0.699720,873027.627315,0.985364,18.807557,7.587813,2.825328,28.107158,7.283310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.646439,75.244123,89.338892,45.316456,50.079492,88.860759,100.000000,46.379747,44.420366
49.274981,58.320096,138.977545,136.425042,90.230770,100.786930,60.577067,12.795450,134.836078,14.115694,50.512638,50.673586,135.984580,139.506754,133.988084,135.525900,89.844610,133.577768,-0.000887,-1.962824,32.000000,-237.212676,134.526843,-0.024442,24.838306,0.699933,873029.629375,0.972456,18.805128,7.600795,2.826024,6.907940,9.206203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.645718,75.201379,89.301474,45.316456,49.936968,88.860759,100.000000,46.379747,44.417647
49.271045,58.304375,138.896906,136.421735,90.348434,100.774702,60.627075,12.793709,134.827981,14.115711,50.671788,50.670525,136.031684,139.495832,133.855873,135.515787,89.777041,133.564226,-0.000887,-1.963430,32.000000,-237.214460,134.521941,-0.024401,24.836899,0.699900,872715.798835,0.969434,18.807842,7.523359,2.825752,30.411048,6.368936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.638713,75.148215,89.350256,45.316456,49.924454,88.860759,100.000000,46.379747,44.413908
49.266931,58.285964,139.269856,136.414270,90.364910,100.790643,59.297277,12.793749,134.822156,14.116611,50.640879,50.666446,135.871220,139.486025,133.828384,135.506710,89.873344,133.550841,-0.000888,-1.963480,32.000000,-237.214446,134.516287,-0.024422,24.835590,0.698588,872974.146585,0.974165,18.805076,7.607494,2.820448,9.258201,9.660648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.633329,75.213179,89.384075,45.316456,50.020288,88.860759,100.000000,46.379747,44.409173
49.262658,58.275747,139.222849,136.408918,90.387734,100.770125,59.584657,12.792781,134.814118,14.117406,50.442064,50.662807,135.891795,139.475680,133.953900,135.495915,89.850707,133.539043,-0.000889,-1.960606,32.000000,-237.215567,134.504891,-0.024406,24.835727,0.698181,873090.174317,0.973288,18.793462,7.668423,2.819037,14.920406,14.085104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.637454,75.218917,89.341478,45.316456,50.041229,88.860759,100.000000,46.379747,44.405801
49.256460,58.265872,139.178955,136.404236,90.372972,100.761816,60.666842,12.789924,134.807690,14.116360,50.556114,50.659110,136.040256,139.466819,133.879414,135.484730,89.714085,133.532468,-0.000887,-1.957083,32.000000,-237.218457,134.499350,-0.024422,24.835636,0.700189,872818.110470,0.995315,18.779346,7.565559,2.826843,7.173280,12.613229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.637471,75.131005,89.355487,45.316456,50.043181,88.860759,100.000000,46.379747,44.402453
49.252573,58.255334,139.297384,136.400380,90.381009,100.741471,59.520747,12.789857,134.801789,14.116512,50.689964,50.654458,135.968994,139.459289,133.764510,135.480000,89.749565,133.525241,-0.000886,-1.956480,32.000000,-237.218424,134.496330,-0.024477,24.834705,0.699858,872704.273532,0.990381,18.773588,7.582410,2.826133,16.689875,9.100158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.631533,75.151497,89.408009,45.316456,50.120579,88.860759,100.000000,46.379747,44.399145
49.248489,58.246423,139.557506,136.396842,90.400208,100.741303,60.635891,12.786763,134.792246,14.117444,50.445470,50.656337,135.875069,139.444449,133.876484,135.464295,89.808832,133.513277,-0.000885,-1.956466,32.000000,-237.221295,134.489601,-0.024488,24.833128,0.699669,873135.981112,0.972743,18.770184,7.715808,2.825598,13.820906,6.875878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.639319,75.201614,89.385750,45.316456,50.244471,88.860759,100.000000,46.379747,44.395723
49.244507,58.236553,139.422821,136.393215,90.305745,100.720901,60.647195,12.788545,134.784984,14.117687,50.398588,50.651639,136.002095,139.437050,133.922337,135.457412,89.703838,133.506497,-0.000887,-1.955284,32.000000,-237.219472,134.487277,-0.024460,24.831591,0.700167,872801.828543,0.991331,18.763705,7.676785,2.828226,12.070894,8.345548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.647231,75.138202,89.361212,45.316456,50.221252,88.860759,100.000000,46.379747,44.392616
49.235404,58.229968,139.495218,136.387106,90.230972,100.696677,59.857397,12.787441,134.773789,14.118316,50.631711,50.647123,136.010169,139.421039,133.777480,135.448144,89.670177,133.496043,-0.000886,-1.953511,32.000000,-237.220554,134.476013,-0.024472,24.830292,0.701527,872556.283571,0.973164,18.759056,7.611649,2.833742,9.312407,15.703517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.645250,75.105663,89.422595,45.316456,50.340336,88.860759,100.000000,46.379747,44.389407
49.229887,58.232688,139.359636,136.383271,90.259888,100.668395,59.276982,12.784711,134.763993,14.117214,50.544599,50.643552,135.876783,139.410112,133.814774,135.437872,89.759394,133.479955,-0.000885,-1.954111,32.000000,-237.223356,134.464414,-0.024435,24.831220,0.700813,872759.231450,0.972847,18.753344,7.713319,2.831236,20.175444,11.005761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.645506,75.169429,89.433851,45.316456,50.270746,88.860759,100.000000,46.379747,44.387853
49.230828,58.225924,139.214241,136.378524,90.273920,100.691869,59.326582,12.781947,134.755685,14.118745,50.330137,50.642582,135.948354,139.400327,133.932681,135.431653,89.702458,133.475310,-0.000885,-1.951541,32.000000,-237.226176,134.455215,-0.024429,24.830751,0.701170,872670.536474,0.985629,18.756265,7.741854,2.833230,12.668336,9.043930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.654746,75.144088,89.386074,45.316456,50.172664,88.860759,100.000000,46.379747,44.385279
49.227199,58.211667,139.150922,136.371621,90.251603,100.700008,60.847488,12.780702,134.747796,14.118885,50.462593,50.644071,136.037718,139.394062,133.840344,135.423347,89.609956,133.469692,-0.000883,-1.950363,32.000000,-237.227504,134.447216,-0.024520,24.830216,0.700374,872099.991974,0.995130,18.764747,7.644745,2.830793,2.197969,7.051411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.655079,75.086291,89.413301,45.316456,50.101467,88.860759,100.000000,46.379747,44.381518
49.226475,58.199045,138.991512,136.362871,90.331939,100.687636,59.495433,12.781867,134.742152,14.118025,50.493213,50.646775,135.887097,139.390776,133.762780,135.416113,89.699557,133.462243,-0.000882,-1.949525,32.000000,-237.226364,134.437974,-0.024517,24.828387,0.699810,872501.864895,0.994491,18.757001,7.699403,2.827786,11.840580,8.506432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.652032,75.139580,89.454045,45.316456,50.122729,88.860759,100.000000,46.379747,44.377379
49.220934,58.191081,138.859676,136.355631,90.354991,100.675445,60.589856,12.781907,134.738510,14.117257,50.267606,50.644504,135.861729,139.387743,133.896017,135.411811,89.717898,133.454036,-0.000882,-1.947741,32.000000,-237.226223,134.431768,-0.024527,24.826007,0.699604,872891.129388,0.969754,18.746535,7.789149,2.826708,15.761589,15.343071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.659120,75.161730,89.406674,45.316456,50.034119,88.860759,100.000000,46.379747,44.374448
49.219914,58.182637,139.030807,136.347803,90.158108,100.676148,60.738723,12.788640,134.738728,14.116079,50.312292,50.642162,135.995715,139.387284,133.887711,135.409348,89.596136,133.449939,-0.000879,-1.949053,32.000000,-237.219605,134.432450,-0.024840,24.821162,0.698780,872410.802730,0.991652,18.734668,7.695894,2.823511,9.155752,13.508498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.660624,75.076347,89.399397,45.316456,50.013626,88.860759,100.000000,46.379747,44.371046
49.214741,58.181079,138.749795,136.343984,90.098964,100.672035,59.189382,12.788208,134.728636,14.114186,50.511895,50.635903,135.951848,139.377424,133.751217,135.399019,89.607151,133.441665,-0.000879,-1.949052,32.000000,-237.220117,134.421169,-0.024821,24.818990,0.698182,872221.026456,0.973722,18.732492,7.673528,2.821151,19.695818,13.800000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.654104,75.080516,89.447805,45.316456,49.891401,88.860759,100.000000,46.379747,44.368748
49.212794,58.182579,138.680429,136.341778,90.034687,100.662289,59.835147,12.790055,134.717373,14.112551,50.352668,50.633512,135.829126,139.373244,133.836422,135.391361,89.694089,133.436330,-0.000878,-1.950395,32.000000,-237.218332,134.410614,-0.024855,24.819692,0.699167,872671.266921,0.971343,18.725113,7.793280,2.824686,10.894083,11.819024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.653482,75.146804,89.421587,45.316456,49.863333,88.860759,100.000000,46.379747,44.366898
49.206128,58.183296,138.883822,136.338878,89.942525,100.642262,59.416449,12.788988,134.706578,14.112769,50.264270,50.622375,135.920333,139.366877,133.917900,135.383698,89.619802,133.427992,-0.000877,-1.950396,32.000000,-237.219427,134.399629,-0.024866,24.820577,0.697899,872595.030067,0.996839,18.728957,7.778205,2.819273,12.216126,19.492316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.654486,75.108754,89.380748,45.316456,49.948037,88.860759,100.000000,46.379747,44.365159
49.199238,58.187137,138.826532,136.333758,89.931903,100.626100,60.683576,12.787040,134.695108,14.113255,50.502217,50.613120,135.968463,139.355013,133.781053,135.373395,89.552052,133.418417,-0.000876,-1.950404,32.000000,-237.221487,134.391676,-0.024831,24.819740,0.697508,872186.006934,0.986032,18.732491,7.688650,2.817975,10.056893,9.009794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.643211,75.063360,89.424138,45.316456,49.930984,88.860759,100.000000,46.379747,44.363424
49.200083,58.189516,138.844108,136.330697,89.992177,100.622056,60.726859,12.788940,134.690479,14.110481,50.474668,50.616139,135.845870,139.352284,133.778589,135.370323,89.629020,133.417534,-0.000874,-1.949217,32.000000,-237.219554,134.385361,-0.024896,24.819802,0.698446,872304.879767,0.992933,18.740172,7.758846,2.822490,18.869312,12.420685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.635521,75.127756,89.439113,45.316456,49.897666,88.860759,100.000000,46.379747,44.362117
49.196989,58.184406,138.594445,136.327816,90.011502,100.601918,60.258821,12.787137,134.683601,14.108660,50.262109,50.608625,135.873913,139.348116,133.909694,135.361680,89.607729,133.414598,-0.000874,-1.947442,32.000000,-237.221336,134.378053,-0.024876,24.817629,0.698192,872442.553081,0.972203,18.751211,7.821897,2.821721,15.331646,11.695909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.638995,75.130498,89.384780,45.316456,49.864656,88.860759,100.000000,46.379747,44.359371
49.195112,58.181401,138.448970,136.325986,90.053018,100.610117,60.830536,12.788383,134.680192,14.107553,50.371119,50.603934,135.972671,139.350102,133.846347,135.356172,89.507181,133.408362,-0.000874,-1.946828,32.000000,-237.219987,134.377294,-0.024938,24.816124,0.698236,872119.180430,0.971459,18.752708,7.744496,2.822030,6.481208,11.201718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.636037,75.058758,89.395583,45.316456,49.692657,88.860759,100.000000,46.379747,44.357029
49.190709,58.186219,138.591076,136.324749,90.063257,100.601991,60.765637,12.790147,134.672918,14.107245,50.505866,50.599876,135.872103,139.346006,133.753910,135.354060,89.558211,133.400332,-0.000872,-1.946802,32.000000,-237.218137,134.372482,-0.024941,24.815691,0.696976,872015.845972,0.978863,18.750831,7.764347,2.817133,16.578257,8.461868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.628261,75.101954,89.439434,45.316456,49.708713,88.860759,100.000000,46.379747,44.355357
49.189294,58.195383,138.490187,136.324554,90.080282,100.622389,59.512317,12.789478,134.663725,14.105477,50.305620,50.601566,135.798920,139.343289,133.861561,135.350383,89.615379,133.400506,-0.000873,-1.945615,32.000000,-237.218639,134.367484,-0.024852,24.818269,0.696377,872464.032391,0.969775,18.749788,7.861835,2.814283,17.254917,14.409248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.632918,75.150158,89.406758,45.316456,49.684454,88.860759,100.000000,46.379747,44.354998
49.191605,58.192021,138.365684,136.322691,90.089601,100.626459,60.783881,12.791174,134.663817,14.105010,50.269516,50.601431,135.942355,139.339146,133.898513,135.350359,89.488850,133.402993,-0.000873,-1.942701,32.000000,-237.217217,134.366885,-0.024895,24.821538,0.697113,872217.636825,0.970840,18.759207,7.806865,2.817424,10.113574,8.732159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.636681,75.077906,89.373479,45.316456,49.634574,88.860759,100.000000,46.379747,44.352655
49.188215,58.187395,138.434410,136.319267,90.082168,100.634787,60.731602,12.790138,134.659380,14.104039,50.480830,50.594046,135.928214,139.332142,133.751690,135.345332,89.482063,133.399197,-0.000873,-1.942169,32.000000,-237.218208,134.360514,-0.024599,24.823062,0.696727,872202.977058,0.991542,18.769850,7.749781,2.815454,7.629208,7.004934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.632173,75.065638,89.425126,45.316456,49.625746,88.860759,100.000000,46.379747,44.350087
49.180701,58.190697,138.079760,136.317551,90.079603,100.634928,60.385050,12.787593,134.650098,14.103715,50.390857,50.587767,135.778002,139.323603,133.794138,135.335639,89.582105,133.394405,-0.000874,-1.941040,32.000000,-237.220810,134.355593,-0.024544,24.822387,0.696006,872708.383721,0.970780,18.764072,7.877531,2.812791,21.475730,6.429157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.632949,75.144830,89.419536,45.316456,49.449515,88.860759,100.000000,46.379747,44.348304
49.180189,58.186697,138.053408,136.317008,90.038406,100.646710,60.631456,12.788888,134.647020,14.103638,50.251743,50.587596,135.867376,139.319414,133.892801,135.331890,89.518373,133.394506,-0.000875,-1.942238,32.000000,-237.219468,134.352792,-0.024547,24.820080,0.696403,872798.798598,0.971758,18.762989,7.882457,2.814382,27.198558,10.824000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.643623,75.116767,89.368761,45.316456,49.327680,88.860759,100.000000,46.379747,44.346118
49.173056,58.178508,138.164917,136.317192,90.096268,100.635445,60.725085,12.790048,134.639684,14.102569,50.459686,50.585426,135.964863,139.312943,133.779068,135.328229,89.423999,133.389546,-0.000874,-1.943618,32.000000,-237.218239,134.344079,-0.024547,24.817007,0.694807,872437.086749,0.977509,18.774142,7.780062,2.807600,29.207146,7.306148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.644384,75.056969,89.396418,45.316456,49.454995,88.860759,100.000000,46.379747,44.342564
49.169554,58.181011,138.100441,136.319184,90.121237,100.627333,60.293522,12.790240,134.632655,14.101833,50.530669,50.579797,135.840596,139.306332,133.728544,135.322376,89.500654,133.379057,-0.000874,-1.942416,32.000000,-237.217940,134.339333,-0.024549,24.814592,0.694822,872771.142888,0.973651,18.770679,7.843844,2.807094,13.942565,7.185033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.642298,75.104704,89.427748,45.316456,49.337327,88.860759,100.000000,46.379747,44.341023
49.167360,58.185263,138.106553,136.322721,90.066520,100.635044,60.975451,12.789037,134.625291,14.100824,50.294369,50.572932,135.833963,139.297538,133.886681,135.317297,89.508148,133.372108,-0.000874,-1.941511,32.000000,-237.219011,134.335644,-0.024508,24.812324,0.695480,873020.893444,0.972175,18.769946,7.935783,2.809769,1.468506,9.776717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.653456,75.132200,89.375015,45.316456,49.321960,88.860759,100.000000,46.379747,44.339513
49.162882,58.186274,137.972092,136.325657,89.973322,100.638925,59.296740,12.786583,134.616258,14.101620,50.365323,50.571155,135.971074,139.288601,133.870666,135.313924,89.384229,133.371010,-0.000872,-1.943257,32.000000,-237.221619,134.331785,-0.024512,24.811792,0.695227,872669.556830,0.979138,18.776110,7.853982,2.808658,13.111830,7.021183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.658563,75.062904,89.374362,45.316456,49.198060,88.860759,100.000000,46.379747,44.337944
49.155253,58.186942,137.832609,136.328566,90.065959,100.622097,60.456271,12.777525,134.603502,14.102792,50.570992,50.567060,135.916607,139.270522,133.709784,135.300839,89.411040,133.360000,-0.000872,-1.942692,32.000000,-237.230598,134.321174,-0.024524,24.813496,0.695416,872721.545083,0.968320,18.782655,7.843077,2.808907,29.153176,12.205060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.656280,75.069853,89.431679,45.316456,49.153412,88.860759,100.000000,46.379747,44.335861
49.153938,58.184999,137.752671,136.328983,90.150213,100.601886,60.390916,12.776425,134.603415,14.102900,50.381530,50.569401,135.816134,139.266861,133.806429,135.298065,89.487583,133.356440,-0.000872,-1.942700,32.000000,-237.231541,134.313768,-0.024512,24.814756,0.694866,873235.396581,0.995874,18.788348,7.966458,2.806428,17.304107,11.698602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.661554,75.131061,89.405640,45.316456,49.032739,88.860759,100.000000,46.379747,44.333890
49.150575,58.170715,138.019047,136.325301,90.195283,100.609922,60.644843,12.771353,134.598490,14.104305,50.252124,50.570147,135.934301,139.257779,133.880394,135.292706,89.395062,133.356742,-0.000873,-1.940393,32.000000,-237.236581,134.310758,-0.024475,24.813422,0.694144,872998.794227,0.976779,18.796991,7.934242,2.804026,11.317373,11.312484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.671427,75.078695,89.368911,45.316456,49.115662,88.860759,100.000000,46.379747,44.330013
49.152736,58.154673,137.903649,136.320593,90.276385,100.609875,59.191620,12.771326,134.604477,14.103277,50.436775,50.574301,135.950822,139.256816,133.734958,135.294498,89.351686,133.364204,-0.000875,-1.939267,32.000000,-237.236585,134.316246,-0.024542,24.810407,0.693587,872528.184935,0.977663,18.796424,7.855952,2.802475,7.394497,6.717917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.670856,75.051160,89.419784,45.316456,49.098377,88.860759,100.000000,46.379747,44.325490
