OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, April 3, 2019
2:26:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz
49.791700,59.936584,138.816972,142.920790,99.246568,100.880500,30.016932,12.875986,136.190695,2.447487,31.927280,50.960010,32.031320,139.335392,32.028980,136.735679,32.010620,134.949624,-0.000848,0.011624,32.000000,-237.132875,136.826982,-0.024292,24.548695,0.701520,550036.222525,0.978132,19.868169,66.111485,2.787519,15.792368,9.504563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.720603,93.330000,79.888531,41.271000,41.296071,59.535836
49.789673,59.940898,138.810043,142.924248,99.243673,100.880285,29.154052,12.877223,136.189611,2.447362,31.927280,50.965071,32.031320,139.332068,32.028980,136.741352,32.010620,134.953829,-0.000848,0.011633,32.000000,-237.131779,136.825103,-0.024301,24.547687,0.701698,550047.135712,0.976411,19.883856,66.112580,2.787937,10.721276,9.014424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.714097,93.330000,79.892494,41.271000,41.297133,59.533584
49.786475,59.943695,138.805240,142.926889,99.250757,100.880272,29.494430,12.876880,136.190482,2.446581,31.927280,50.965599,32.031320,139.329905,32.028980,136.738019,32.010620,134.947204,-0.000849,0.011657,32.000000,-237.132214,136.820893,-0.024276,24.546119,0.701768,550053.761135,0.979879,19.892572,66.112047,2.788102,11.702504,12.058335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.709310,93.330000,79.896464,41.271000,41.297776,59.538137
49.787954,59.947240,138.824393,142.930554,99.208666,100.872105,29.497328,12.877947,136.192893,2.446564,31.927280,50.970461,32.031320,139.336355,32.028980,136.735976,32.010620,134.940101,-0.000849,0.011654,32.000000,-237.131196,136.824005,-0.024053,24.543600,0.701757,550057.188262,1.005020,19.894349,66.111296,2.787901,12.758328,7.687458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.716584,93.330000,79.903059,41.271000,41.298702,59.539829
49.795313,59.949273,138.833030,142.933116,99.199746,100.863772,30.019198,12.880265,136.195510,2.446193,31.927280,50.971249,32.031320,139.338885,32.028980,136.735399,32.010620,134.938428,-0.000848,0.011683,32.000000,-237.128855,136.826106,-0.023981,24.541141,0.701843,550061.925891,0.977939,19.898356,66.107822,2.788051,15.816883,6.809033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.717989,93.330000,79.891865,41.271000,41.299170,59.526306
49.796219,59.950977,138.825225,142.936162,99.214869,100.861433,29.176425,12.881824,136.195666,2.446365,31.927280,50.974295,32.031320,139.339178,32.028980,136.739829,32.010620,134.941485,-0.000847,0.011682,32.000000,-237.127401,136.826134,-0.023898,24.538872,0.701840,550017.090638,1.004938,19.893109,66.105274,2.787890,11.940247,7.568507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.713539,93.330000,79.892422,41.271000,41.299583,59.528873
49.794598,59.952164,138.827463,142.938883,99.254988,100.845218,30.011637,12.882352,136.199316,2.445921,31.927280,50.976890,32.031320,139.333543,32.028980,136.739555,32.010620,134.942269,-0.000845,0.011696,32.000000,-237.126630,136.826591,-0.023869,24.538615,0.701849,549962.274081,1.005512,19.895165,66.106319,2.787992,16.799391,17.716686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.713367,93.330000,79.892815,41.271000,41.299756,59.532453
49.794977,59.953862,138.830934,142.940269,99.235338,100.837245,29.251780,12.881634,136.197995,2.446118,31.927280,50.986426,32.031320,139.328414,32.028980,136.730126,32.010620,134.947402,-0.000840,0.011668,32.000000,-237.127399,136.824345,-0.023774,24.540501,0.701747,549895.269090,1.006007,19.893765,66.108544,2.787785,11.973141,11.595689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.711780,93.330000,79.888686,41.271000,41.300092,59.536760
49.791165,59.955863,138.823225,142.941031,99.223477,100.829088,29.996196,12.881488,136.197893,2.446793,31.927280,50.986256,32.031320,139.327557,32.028980,136.728733,32.010620,134.947248,-0.000839,0.011668,32.000000,-237.127593,136.818485,-0.023475,24.543410,0.701703,549833.022724,1.005196,19.897368,66.108935,2.788007,11.692459,17.470820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.707871,93.330000,79.897287,41.271000,41.300512,59.531154
49.792166,59.959198,138.825898,142.942040,99.171761,100.829377,29.147197,12.881127,136.198506,2.445931,31.927280,50.990394,32.031320,139.330311,32.028980,136.725670,32.010620,134.940439,-0.000840,0.011672,32.000000,-237.128075,136.815197,-0.023495,24.546090,0.701653,549836.560233,0.975836,19.900884,66.110119,2.788022,16.819774,7.641410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.706696,93.330000,79.898681,41.271000,41.301301,59.532020
49.793396,59.961921,138.831911,142.943641,99.165104,100.823601,29.636185,12.882497,136.196344,2.445923,31.927280,50.996457,32.031320,139.329548,32.028980,136.725551,32.010620,134.946146,-0.000841,0.011625,32.000000,-237.126838,136.814090,-0.023693,24.547110,0.701503,549797.167008,1.005201,19.904372,66.107525,2.788087,1.324873,6.698469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.707527,93.330000,79.899017,41.271000,41.302070,59.534380
49.790381,59.962944,138.831304,142.945674,99.182835,100.820239,29.186885,12.883801,136.198367,2.446103,31.927280,50.999746,32.031320,139.327172,32.028980,136.726557,32.010620,134.947488,-0.000842,0.011625,32.000000,-237.125562,136.811304,-0.023761,24.544890,0.701428,549770.648617,1.005333,19.907197,66.107941,2.788068,7.305257,9.011852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.706516,93.330000,79.902666,41.271000,41.302304,59.530830
49.792188,59.962106,138.826208,142.947205,99.163720,100.809079,29.151489,12.884301,136.203712,2.445702,31.927280,50.995001,32.031320,139.326856,32.028980,136.725211,32.010620,134.944868,-0.000842,0.011652,32.000000,-237.124837,136.811115,-0.023723,24.542792,0.701606,549774.302781,0.977529,19.916462,66.111428,2.788645,12.454279,17.291169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.700361,93.330000,79.900848,41.271000,41.302037,59.539917
49.787359,59.961270,138.829452,142.948979,99.168782,100.808935,29.981768,12.882844,136.198840,2.445261,31.927280,50.997504,32.031320,139.316828,32.028980,136.717373,32.010620,134.943468,-0.000841,0.011633,32.000000,-237.126237,136.801854,-0.023612,24.542738,0.701519,549737.018215,0.977412,19.912135,66.109324,2.788203,11.261120,11.554787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.701455,93.330000,79.905773,41.271000,41.301702,59.533387
49.785650,59.960276,138.823845,142.950819,99.152919,100.808751,29.974852,12.881395,136.199572,2.444230,31.927280,51.000861,32.031320,139.308845,32.028980,136.708734,32.010620,134.939761,-0.000836,0.011636,32.000000,-237.127617,136.795929,-0.023582,24.543951,0.701471,549691.507401,1.004814,19.907305,66.109486,2.788154,6.012586,9.582832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.695790,93.330000,79.914220,41.271000,41.301320,59.524890
49.781031,59.960570,138.815330,142.952543,99.146404,100.808832,29.166577,12.881264,136.202242,2.444481,31.927280,50.998551,32.031320,139.307914,32.028980,136.707188,32.010620,134.947338,-0.000838,0.011645,32.000000,-237.127706,136.793822,-0.023978,24.543572,0.701546,549692.076176,0.997498,19.915341,66.108215,2.788506,1.335327,15.660920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.689295,93.330000,79.920923,41.271000,41.301237,59.536052
49.780231,59.960941,138.804479,142.953563,99.211457,100.809103,29.176491,12.881227,136.208371,2.444498,31.927280,50.995572,32.031320,139.307517,32.028980,136.709825,32.010620,134.944181,-0.000841,0.011688,32.000000,-237.127728,136.794471,-0.023923,24.541826,0.701529,549692.862577,0.978694,19.916725,66.109178,2.788437,11.502645,12.120750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.681218,93.330000,79.921052,41.271000,41.301244,59.540350
49.780505,59.960473,138.802785,142.953552,99.209440,100.800657,29.198152,12.880327,136.205760,2.445081,31.927280,50.991264,32.031320,139.302220,32.028980,136.705609,32.010620,134.935251,-0.000840,0.011712,32.000000,-237.128649,136.800457,-0.023891,24.537643,0.701578,549696.956080,0.976314,19.922272,66.109414,2.788543,8.269794,15.948918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.672048,93.330000,79.926719,41.271000,41.301067,59.539494
49.783835,59.959193,138.784617,142.953346,99.312595,100.800343,29.953333,12.878120,136.203884,2.445194,31.927280,50.986608,32.031320,139.294855,32.028980,136.703676,32.010620,134.929019,-0.000840,0.011717,32.000000,-237.130843,136.795222,-0.023935,24.533761,0.701490,549650.781225,1.004481,19.918261,66.107511,2.788035,12.439037,20.895654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.663656,93.330000,79.926309,41.271000,41.300573,59.533328
49.780948,59.958685,138.786595,142.953371,99.294736,100.800238,29.998313,12.877673,136.203023,2.445178,31.927280,50.981141,32.031320,139.294518,32.028980,136.705093,32.010620,134.924623,-0.000842,0.011749,32.000000,-237.131144,136.791640,-0.023891,24.532642,0.701597,549645.974083,0.976700,19.916183,66.102525,2.787997,29.226699,14.424980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.659852,93.330000,79.931490,41.271000,41.300357,59.535914
49.782811,59.957066,138.794149,142.953151,99.257886,100.799868,29.131049,12.878447,136.202483,2.445403,31.927280,50.976722,32.031320,139.299882,32.028980,136.707259,32.010620,134.923215,-0.000842,0.011790,32.000000,-237.130377,136.788505,-0.023769,24.535234,0.701594,549643.957502,1.005244,19.913897,66.100550,2.787742,14.546539,16.246472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.658285,93.330000,79.934433,41.271000,41.299891,59.534016
49.786393,59.954516,138.790293,142.952504,99.251473,100.807975,29.956152,12.878108,136.198946,2.444941,31.927280,50.975859,32.031320,139.295536,32.028980,136.713762,32.010620,134.926376,-0.000840,0.011783,32.000000,-237.130631,136.785055,-0.023804,24.539519,0.701667,549643.388139,1.004337,19.919241,66.098741,2.788083,7.221996,16.971464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.655836,93.330000,79.932681,41.271000,41.299064,59.537665
49.784102,59.952758,138.781755,142.951522,99.298767,100.816410,30.013940,12.876347,136.197691,2.445537,31.927280,50.973578,32.031320,139.293027,32.028980,136.712643,32.010620,134.931804,-0.000839,0.011809,32.000000,-237.132360,136.788381,-0.023847,24.543023,0.701492,549636.262857,0.975621,19.910960,66.100331,2.787901,8.293636,19.700553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.648789,93.330000,79.935235,41.271000,41.298350,59.527702
49.787649,59.952686,138.787469,142.951014,99.257304,100.806409,29.272431,12.876441,136.194739,2.445077,31.927280,50.978977,32.031320,139.294916,32.028980,136.709648,32.010620,134.939046,-0.000840,0.011782,32.000000,-237.132266,136.792396,-0.023750,24.543586,0.701387,549677.397525,0.978605,19.907661,66.100619,2.787768,10.259219,11.974305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.645844,93.330000,79.936182,41.271000,41.298139,59.539593
49.786193,59.953041,138.788247,142.950738,99.132621,100.818865,29.176896,12.875527,136.195193,2.445415,31.927280,50.975131,32.031320,139.299129,32.028980,136.713331,32.010620,134.943287,-0.000842,0.011777,32.000000,-237.133159,136.795357,-0.023613,24.543776,0.701313,549711.188995,1.005322,19.904540,66.104264,2.787517,19.244658,8.935709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.642906,93.330000,79.936491,41.271000,41.298127,59.524073
49.790712,59.952373,138.790674,142.950674,99.118734,100.826618,29.985507,12.875744,136.202230,2.445048,31.927280,50.965016,32.031320,139.303752,32.028980,136.723368,32.010620,134.944796,-0.000848,0.011843,32.000000,-237.132950,136.798080,-0.023542,24.544255,0.701315,549691.347039,0.977890,19.905060,66.106757,2.787658,13.087904,18.634911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.642491,93.330000,79.936900,41.271000,41.297884,59.539347
49.791737,59.950763,138.792800,142.951477,99.140912,100.826696,29.161949,12.877057,136.202782,2.444308,31.927280,50.966134,32.031320,139.305799,32.028980,136.730225,32.010620,134.956840,-0.000850,0.011837,32.000000,-237.131627,136.812890,-0.023700,24.544749,0.701430,549779.386324,0.979399,19.904431,66.108109,2.787664,10.576945,18.389403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.640636,93.330000,79.935364,41.271000,41.297350,59.527063
49.791210,59.948850,138.790219,142.952267,99.126778,100.826883,30.026329,12.878623,136.209087,2.444663,31.927280,50.964411,32.031320,139.310230,32.028980,136.739895,32.010620,134.966734,-0.000851,0.011884,32.000000,-237.129981,136.819694,-0.023526,24.543502,0.701264,549731.025431,1.000533,19.897699,66.111088,2.787410,8.848279,16.481602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.636662,93.330000,79.939001,41.271000,41.296699,59.536524
49.795052,59.946987,138.782544,142.952520,99.166707,100.834914,29.988925,12.877690,136.214066,2.444087,31.927280,50.963354,32.031320,139.320010,32.028980,136.754001,32.010620,134.971812,-0.000853,0.011916,32.000000,-237.130801,136.826249,-0.023508,24.541454,0.701380,549774.319855,1.004632,19.898861,66.117654,2.787516,7.156581,6.799203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.629903,93.330000,79.935365,41.271000,41.295912,59.528302
49.795419,59.947493,138.790697,142.952766,99.168514,100.835005,30.015126,12.876908,136.223249,2.444017,31.927280,50.957665,32.031320,139.331176,32.028980,136.759077,32.010620,134.976296,-0.000852,0.011947,32.000000,-237.131366,136.833762,-0.023343,24.542195,0.701444,549816.134032,1.004237,19.895391,66.119769,2.787409,6.266744,7.547195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.627929,93.330000,79.933432,41.271000,41.295875,59.526719
49.790713,59.949779,138.809948,142.953597,99.169296,100.857556,29.339810,12.876697,136.227313,2.443805,31.927280,50.960644,32.031320,139.344002,32.028980,136.771115,32.010620,134.984998,-0.000854,0.011902,32.000000,-237.131715,136.839660,-0.023712,24.545676,0.701359,549812.105249,1.005050,19.888469,66.122084,2.786975,12.107259,15.491044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.638420,93.330000,79.938482,41.271000,41.296306,59.533800
49.798491,59.951175,138.816752,142.953678,99.167622,100.857336,29.154244,12.876601,136.236622,2.443384,31.927280,50.961589,32.031320,139.351159,32.028980,136.777936,32.010620,134.996723,-0.000854,0.011920,32.000000,-237.131658,136.854008,-0.023751,24.550566,0.701521,549872.632534,1.004727,19.893822,66.126280,2.787562,10.086029,9.488194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.637614,93.330000,79.934715,41.271000,41.296711,59.532797
49.804147,59.950886,138.840267,142.953803,99.221731,100.857451,29.911843,12.875963,136.247950,2.443795,31.927280,50.956833,32.031320,139.364618,32.028980,136.789586,32.010620,135.009261,-0.000857,0.011924,32.000000,-237.132182,136.869219,-0.023646,24.552607,0.701446,549939.660170,1.005572,19.892713,66.132353,2.787534,16.602489,31.392874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.649095,93.330000,79.929402,41.271000,41.296526,59.528548
49.808773,59.949482,138.856937,142.954121,99.204593,100.857698,29.952308,12.874613,136.262633,2.443922,31.927280,50.957595,32.031320,139.377130,32.028980,136.799850,32.010620,135.010283,-0.000859,0.011938,32.000000,-237.133402,136.875154,-0.023606,24.551411,0.701313,549935.722771,1.004608,19.885203,66.136655,2.787443,29.138174,16.730618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.658257,93.330000,79.925661,41.271000,41.296075,59.525027
49.810494,59.947212,138.883053,142.954746,99.166421,100.865430,29.187264,12.873626,136.281465,2.444021,31.927280,50.958742,32.031320,139.394785,32.028980,136.816924,32.010620,135.023511,-0.000863,0.011919,32.000000,-237.134344,136.893417,-0.023513,24.552147,0.701502,549939.635721,0.977499,19.889677,66.141171,2.788156,11.427556,14.979660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.671632,93.330000,79.917258,41.271000,41.295243,59.521929
49.817590,59.946726,138.903981,142.955463,99.174594,100.878106,29.165030,12.874644,136.296084,2.443833,31.927280,50.965963,32.031320,139.410418,32.028980,136.831202,32.010620,135.042084,-0.000863,0.011907,32.000000,-237.133268,136.906127,-0.023580,24.558075,0.701485,549932.768721,0.978342,19.878041,66.143970,2.788080,12.778314,12.313057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.686411,93.330000,79.910604,41.271000,41.294954,59.517553
49.819457,59.946490,138.930369,142.956299,99.122660,100.898377,30.007956,12.875731,136.316766,2.443668,31.927280,50.978885,32.031320,139.433932,32.028980,136.844363,32.010620,135.066755,-0.000862,0.011884,32.000000,-237.132189,136.925959,-0.023439,24.565761,0.701464,549994.226757,1.003110,19.869057,66.152601,2.788190,12.405294,12.470569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.700322,93.330000,79.903721,41.271000,41.294787,59.528224
49.825368,59.945905,138.950795,142.957233,99.167093,100.898487,29.177389,12.875493,136.336893,2.443408,31.927280,50.984660,32.031320,139.453391,32.028980,136.859562,32.010620,135.082274,-0.000862,0.011886,32.000000,-237.132437,136.945944,-0.023438,24.566938,0.701465,550105.397369,0.977178,19.868571,66.162235,2.788406,8.349540,9.952222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.715753,93.330000,79.897408,41.271000,41.294414,59.522618
49.827336,59.946877,138.962949,142.959587,99.182840,100.907043,29.175906,12.875661,136.357309,2.444135,31.927280,50.998954,32.031320,139.469510,32.028980,136.876191,32.010620,135.111081,-0.000859,0.011843,32.000000,-237.132390,136.969151,-0.023609,24.565686,0.701521,550147.831327,1.003893,19.865580,66.172520,2.789037,10.099032,6.894881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.727086,93.330000,79.886849,41.271000,41.294493,59.524713
49.834577,59.948902,138.975436,142.961785,99.210691,100.907080,29.169694,12.875903,136.375556,2.444411,31.927280,51.001638,32.031320,139.484782,32.028980,136.887277,32.010620,135.128530,-0.000862,0.011840,32.000000,-237.132130,136.989221,-0.023364,24.567152,0.701564,550191.293233,1.005866,19.857576,66.182715,2.788909,14.253727,6.435942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.735171,93.330000,79.876180,41.271000,41.294816,59.525086
49.838317,59.952233,138.988402,142.965047,99.170117,100.918940,29.929658,12.875779,136.391641,2.443334,31.927280,51.008026,32.031320,139.502153,32.028980,136.904997,32.010620,135.147970,-0.000864,0.011839,32.000000,-237.132343,137.002861,-0.023310,24.570865,0.701516,550192.093852,0.978177,19.852417,66.194491,2.788716,9.797384,8.118118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.744076,93.330000,79.863822,41.271000,41.295676,59.531282
49.851634,59.954549,139.009709,142.967641,99.191427,100.930958,29.183043,12.876319,136.407118,2.443766,31.927280,51.015806,32.031320,139.515213,32.028980,136.920696,32.010620,135.158771,-0.000862,0.011787,32.000000,-237.131713,137.015166,-0.023280,24.573195,0.701440,550194.688438,0.976693,19.853560,66.203255,2.788709,13.549770,11.979005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.758065,93.330000,79.849283,41.271000,41.296215,59.518861
49.850320,59.956572,139.031596,142.970329,99.240358,100.955119,30.001776,12.877167,136.429298,2.444257,31.927280,51.023756,32.031320,139.532922,32.028980,136.932177,32.010620,135.169933,-0.000861,0.011806,32.000000,-237.130884,137.031655,-0.023090,24.575189,0.701441,550281.397937,1.004787,19.848389,66.210210,2.788747,13.807310,6.366685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.774593,93.330000,79.836949,41.271000,41.296735,59.532531
49.852994,59.957283,139.037711,142.972627,99.269969,100.955072,29.153014,12.876126,136.439737,2.444980,31.927280,51.034167,32.031320,139.544884,32.028980,136.939969,32.010620,135.180402,-0.000857,0.011741,32.000000,-237.131896,137.044579,-0.023125,24.578172,0.701566,550435.487380,1.004551,19.842272,66.215077,2.788668,7.575377,11.748918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.781442,93.330000,79.827100,41.271000,41.296864,59.524506
49.859603,59.958055,139.051948,142.975112,99.207636,100.963218,29.189922,12.875846,136.452540,2.444979,31.927280,51.040426,32.031320,139.560370,32.028980,136.953699,32.010620,135.194012,-0.000856,0.011759,32.000000,-237.132191,137.056478,-0.023063,24.577996,0.701498,550455.729234,1.004667,19.838835,66.221303,2.788688,17.490043,7.674070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.794035,93.330000,79.814106,41.271000,41.296929,59.532266
49.865415,59.959286,139.063346,142.976844,99.185589,100.963150,29.181199,12.875224,136.462488,2.444814,31.927280,51.041933,32.031320,139.575771,32.028980,136.964398,32.010620,135.204876,-0.000855,0.011726,32.000000,-237.132768,137.065111,-0.023046,24.576664,0.701580,550502.829890,1.005735,19.842566,66.227180,2.788900,10.272229,7.420835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.808566,93.330000,79.797103,41.271000,41.297161,59.529876
49.863632,59.961177,139.090391,142.979354,99.196505,100.963407,29.187297,12.875349,136.472729,2.445720,31.927280,51.047811,32.031320,139.585308,32.028980,136.969705,32.010620,135.214462,-0.000854,0.011707,32.000000,-237.132808,137.079222,-0.023255,24.580928,0.701580,550499.891293,0.993052,19.831922,66.235034,2.788860,8.526803,16.034808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.827405,93.330000,79.784840,41.271000,41.297569,59.526984
49.870885,59.961900,139.094916,142.980712,99.145743,100.963496,30.019242,12.875132,136.480980,2.445738,31.927280,51.051963,32.031320,139.590939,32.028980,136.978426,32.010620,135.223062,-0.000855,0.011683,32.000000,-237.133202,137.088508,-0.023233,24.585861,0.701591,550500.479405,0.999772,19.830173,66.238553,2.788969,19.697704,6.690164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.839885,93.330000,79.769410,41.271000,41.297715,59.530554
49.877484,59.962790,139.087393,142.981465,99.139149,100.963509,29.158888,12.873266,136.485642,2.445973,31.927280,51.055629,32.031320,139.591296,32.028980,136.979166,32.010620,135.229487,-0.000853,0.011689,32.000000,-237.135148,137.093195,-0.023310,24.587815,0.701519,550502.473450,0.976190,19.830164,66.243190,2.789334,5.847526,14.397042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.838011,93.330000,79.752685,41.271000,41.297899,59.531725
49.883323,59.963056,139.101383,142.982410,99.218620,100.963695,29.156978,12.874496,136.491655,2.446531,31.927280,51.062728,32.031320,139.600921,32.028980,136.983990,32.010620,135.230015,-0.000852,0.011683,32.000000,-237.134077,137.097667,-0.023387,24.583327,0.701320,550503.692086,0.976270,19.829379,66.245558,2.789030,7.661805,12.394912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.852978,93.330000,79.736284,41.271000,41.297897,59.530161
49.883698,59.963688,139.089231,142.983933,99.217413,100.963575,29.139513,12.875062,136.495784,2.445970,31.927280,51.069043,32.031320,139.608733,32.028980,136.987554,32.010620,135.230858,-0.000850,0.011682,32.000000,-237.133459,137.104906,-0.023463,24.580599,0.701347,550501.438868,1.005065,19.822753,66.247969,2.788884,15.451272,19.033848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.852920,93.330000,79.719448,41.271000,41.297936,59.527614
49.889758,59.964958,139.095660,142.984967,99.206820,100.963231,29.976255,12.877561,136.498173,2.445500,31.927280,51.074971,32.031320,139.612686,32.028980,136.990557,32.010620,135.238446,-0.000849,0.011690,32.000000,-237.130870,137.113255,-0.023435,24.584446,0.701372,550501.074881,1.004984,19.818658,66.248176,2.788484,14.119712,10.905591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.861816,93.330000,79.698873,41.271000,41.298173,59.521300
49.891377,59.968634,139.084819,142.986518,99.202776,100.959420,29.998700,12.878937,136.491963,2.445749,31.927280,51.078232,32.031320,139.612450,32.028980,136.986256,32.010620,135.240493,-0.000845,0.011665,32.000000,-237.129414,137.110172,-0.023477,24.585320,0.701237,550498.408781,0.976878,19.813782,66.250480,2.788195,29.372653,7.709383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.860422,93.330000,79.685466,41.271000,41.298996,59.529433
49.884761,59.972910,139.086250,142.988356,99.112659,100.955176,29.183161,12.879470,136.489798,2.446104,31.927280,51.082795,32.031320,139.610446,32.028980,136.980984,32.010620,135.235054,-0.000844,0.011658,32.000000,-237.128867,137.104876,-0.023450,24.580646,0.701006,550497.421887,1.003608,19.808713,66.253088,2.787679,9.617743,12.480797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.863754,93.330000,79.676539,41.271000,41.300044,59.538363
49.887454,59.980126,139.079123,142.991379,99.153166,100.915756,29.174170,12.878850,136.480247,2.445061,31.927280,51.073481,32.031320,139.606828,32.028980,136.976739,32.010620,135.225430,-0.000845,0.011679,32.000000,-237.129441,137.092525,-0.023789,24.575863,0.701126,550464.048744,0.977940,19.821381,66.249535,2.787952,16.554867,7.772729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.869589,93.330000,79.660747,41.271000,41.301943,59.530820
49.885648,59.986699,139.058993,142.995183,99.096046,100.915874,29.175116,12.879278,136.471146,2.445031,31.927280,51.070005,32.031320,139.595774,32.028980,136.968291,32.010620,135.220909,-0.000844,0.011672,32.000000,-237.129144,137.084378,-0.023684,24.577884,0.701203,550382.976058,0.975706,19.826614,66.248492,2.788063,13.215558,9.482818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.860007,93.330000,79.648299,41.271000,41.303815,59.534252
49.885372,59.991843,139.047970,142.998713,99.083014,100.907672,29.967669,12.879664,136.459761,2.444354,31.927280,51.070629,32.031320,139.580454,32.028980,136.959610,32.010620,135.215335,-0.000845,0.011660,32.000000,-237.128840,137.075314,-0.023574,24.581400,0.700991,550264.960672,1.004230,19.835043,66.244516,2.787646,6.675617,26.545612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.858027,93.330000,79.639401,41.271000,41.305360,59.529935
49.875601,59.993942,139.036501,143.000872,98.999685,100.907699,29.997422,12.878180,136.448936,2.444160,31.927280,51.068984,32.031320,139.573588,32.028980,136.952141,32.010620,135.202233,-0.000843,0.011659,32.000000,-237.130409,137.064937,-0.023624,24.578636,0.700812,550228.741440,0.977117,19.842136,66.241865,2.787557,2.286981,33.642838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.856256,93.330000,79.632746,41.271000,41.306012,59.531931
49.869448,59.995145,139.019649,143.002668,99.002208,100.899531,29.183210,12.878024,136.437180,2.444699,31.927280,51.065002,32.031320,139.562313,32.028980,136.947556,32.010620,135.191754,-0.000844,0.011651,32.000000,-237.130526,137.057805,-0.023589,24.571216,0.700847,550236.034393,1.003895,19.851622,66.238618,2.787624,14.146551,6.843739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.850805,93.330000,79.625789,41.271000,41.306367,59.526286
49.861602,59.996176,139.007691,143.004146,98.969284,100.891479,29.183520,12.879758,136.430351,2.444538,31.927280,51.056897,32.031320,139.554637,32.028980,136.938183,32.010620,135.184114,-0.000845,0.011680,32.000000,-237.128921,137.052995,-0.023716,24.570227,0.701001,550238.392349,1.004025,19.856568,66.231029,2.787541,7.815794,14.072057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.847176,93.330000,79.626882,41.271000,41.306670,59.526571
49.856856,59.997379,138.989137,143.005699,98.953679,100.875252,30.000490,12.877710,136.412450,2.443878,31.927280,51.046222,32.031320,139.537106,32.028980,136.929918,32.010620,135.170117,-0.000845,0.011682,32.000000,-237.130964,137.036148,-0.023855,24.573580,0.701082,550155.555351,0.976270,19.865955,66.226306,2.787733,12.095112,10.342315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.839831,93.330000,79.620080,41.271000,41.306969,59.536180
49.851182,59.998965,138.976357,143.006895,98.954368,100.875344,29.194464,12.877141,136.403345,2.443147,31.927280,51.038070,32.031320,139.523471,32.028980,136.922673,32.010620,135.163747,-0.000845,0.011719,32.000000,-237.131556,137.025051,-0.023857,24.571413,0.701024,550117.301486,0.976249,19.875477,66.222770,2.787918,11.527866,15.270704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.832847,93.330000,79.618981,41.271000,41.307388,59.528469
49.850850,60.000844,138.968803,143.008658,98.971280,100.875260,29.204452,12.878024,136.398184,2.443448,31.927280,51.038684,32.031320,139.515291,32.028980,136.915573,32.010620,135.151355,-0.000845,0.011691,32.000000,-237.130775,137.014056,-0.024226,24.565511,0.700957,550076.906796,1.004047,19.882450,66.217388,2.787839,7.337923,16.438231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.830062,93.330000,79.612562,41.271000,41.307941,59.519628
49.849735,60.001490,138.961720,143.009985,98.958615,100.870972,30.000592,12.878310,136.390253,2.443062,31.927280,51.035378,32.031320,139.507267,32.028980,136.908045,32.010620,135.142685,-0.000844,0.011732,32.000000,-237.130501,137.006926,-0.024275,24.566067,0.701095,550080.981161,0.994521,19.888541,66.211969,2.787828,16.756227,25.714855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.823904,93.330000,79.607264,41.271000,41.308201,59.531007
49.849256,60.001902,138.952050,143.011625,99.023138,100.858631,29.990995,12.878458,136.381212,2.442092,31.927280,51.030746,32.031320,139.500482,32.028980,136.905030,32.010620,135.138811,-0.000842,0.011751,32.000000,-237.130375,136.996981,-0.024293,24.569041,0.701114,550080.082617,0.975614,19.889407,66.206288,2.787585,24.544819,9.236442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.822919,93.330000,79.599544,41.271000,41.308293,59.532502
49.844815,60.003164,138.939535,143.013064,99.039777,100.850559,29.169688,12.879325,136.374489,2.441453,31.927280,51.027464,32.031320,139.493444,32.028980,136.897968,32.010620,135.135451,-0.000841,0.011784,32.000000,-237.129460,136.992068,-0.024305,24.568648,0.700988,550036.407026,0.978283,19.891601,66.205307,2.787642,20.465505,31.586577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.816842,93.330000,79.593244,41.271000,41.308607,59.526394
49.845082,60.004158,138.935869,143.015418,99.044257,100.850343,29.962982,12.880828,136.367872,2.440914,31.927280,51.025848,32.031320,139.488872,32.028980,136.892600,32.010620,135.127440,-0.000840,0.011744,32.000000,-237.127879,136.988450,-0.024124,24.563753,0.700804,549991.609494,1.004664,19.889412,66.202065,2.787203,7.405858,6.707017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.815343,93.330000,79.583661,41.271000,41.308920,59.526178
49.840185,60.005263,138.930669,143.017348,99.018252,100.850144,29.209090,12.880984,136.363350,2.440940,31.927280,51.022734,32.031320,139.478185,32.028980,136.887782,32.010620,135.123795,-0.000841,0.011763,32.000000,-237.127640,136.983729,-0.024064,24.562356,0.700864,549950.166793,1.004080,19.893839,66.200159,2.787332,9.629843,10.351785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.813467,93.330000,79.585573,41.271000,41.309236,59.532954
49.834496,60.008503,138.936737,143.019172,98.971309,100.829773,30.002182,12.882205,136.357478,2.440864,31.927280,51.013025,32.031320,139.472532,32.028980,136.884312,32.010620,135.122584,-0.000840,0.011768,32.000000,-237.126499,136.974892,-0.024043,24.561740,0.701001,549952.331564,1.003292,19.900094,66.197119,2.787457,6.544644,8.737368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.819265,93.330000,79.586104,41.271000,41.309998,59.529699
49.832088,60.012907,138.925787,143.021453,99.028646,100.825826,29.180191,12.881111,136.351952,2.441526,31.927280,51.005368,32.031320,139.463414,32.028980,136.880037,32.010620,135.116867,-0.000840,0.011784,32.000000,-237.127665,136.966958,-0.024043,24.560012,0.701058,549911.150408,1.003378,19.904676,66.196661,2.787800,7.448645,9.848023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.813205,93.330000,79.585120,41.271000,41.311230,59.529423
49.826139,60.017540,138.940436,143.024989,99.053269,100.809281,29.988341,12.881771,136.342112,2.442450,31.927280,51.001792,32.031320,139.455963,32.028980,136.877929,32.010620,135.107932,-0.000840,0.011784,32.000000,-237.127192,136.960302,-0.024150,24.560349,0.701072,549832.256042,1.003179,19.919451,66.193861,2.788099,13.945495,6.942353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.820151,93.330000,79.586359,41.271000,41.312655,59.534439
49.825494,60.018920,138.939239,143.027984,99.025422,100.801161,29.273506,12.879303,136.340343,2.442234,31.927280,50.997316,32.031320,139.451418,32.028980,136.871980,32.010620,135.106800,-0.000840,0.011807,32.000000,-237.129788,136.958850,-0.024067,24.562733,0.701101,549773.498071,1.004953,19.927540,66.190088,2.788333,7.391489,10.414198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.823362,93.330000,79.582690,41.271000,41.313284,59.542927
49.822076,60.018161,138.927493,143.030820,98.985509,100.800762,29.158666,12.878714,136.336873,2.442290,31.927280,50.993454,32.031320,139.447376,32.028980,136.872886,32.010620,135.106817,-0.000838,0.011800,32.000000,-237.130270,136.964595,-0.024065,24.561973,0.701019,549711.440443,1.005147,19.932728,66.187892,2.788556,11.441166,9.302276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.816037,93.330000,79.579778,41.271000,41.313185,59.532639
49.825039,60.016518,138.922718,143.032173,98.957594,100.800190,29.144908,12.878084,136.335729,2.442353,31.927280,50.992991,32.031320,139.447490,32.028980,136.873607,32.010620,135.104872,-0.000837,0.011796,32.000000,-237.130793,136.961549,-0.023874,24.556809,0.700976,549711.083756,0.975900,19.933186,66.186985,2.788494,17.389735,8.123374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.814351,93.330000,79.575833,41.271000,41.312795,59.531292
49.822899,60.015628,138.926807,143.032998,98.987300,100.800070,29.168734,12.876401,136.332516,2.442790,31.927280,50.992075,32.031320,139.450750,32.028980,136.868381,32.010620,135.099823,-0.000836,0.011805,32.000000,-237.132266,136.957680,-0.023979,24.553252,0.701007,549703.292449,1.003970,19.929910,66.186353,2.788236,7.536201,9.006069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.814075,93.330000,79.579042,41.271000,41.312488,59.529030
49.822935,60.016018,138.925273,143.033938,99.038125,100.800020,29.148963,12.876724,136.331131,2.442419,31.927280,50.988956,32.031320,139.453954,32.028980,136.864498,32.010620,135.096189,-0.000837,0.011822,32.000000,-237.131883,136.954671,-0.023990,24.553565,0.701219,549704.405436,1.004259,19.936268,66.185869,2.788521,10.370837,7.142056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.817617,93.330000,79.572689,41.271000,41.312600,59.534292
49.817724,60.015394,138.927552,143.035096,99.050895,100.800012,29.968332,12.875786,136.326184,2.442200,31.927280,50.987043,32.031320,139.449542,32.028980,136.859498,32.010620,135.093778,-0.000836,0.011797,32.000000,-237.132792,136.947534,-0.024037,24.558279,0.701288,549702.956388,0.976182,19.934453,66.182904,2.788607,10.263348,28.212980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.818127,93.330000,79.572097,41.271000,41.312539,59.536563
49.816801,60.014726,138.925745,143.035843,99.077645,100.800117,29.982161,12.874260,136.323426,2.441659,31.927280,50.985172,32.031320,139.444922,32.028980,136.857420,32.010620,135.084358,-0.000836,0.011772,32.000000,-237.134145,136.940920,-0.024074,24.560625,0.701185,549703.011398,0.976643,19.933295,66.183044,2.788531,27.998771,7.573825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.818323,93.330000,79.573462,41.271000,41.312393,59.536367
49.804789,60.013935,138.916866,143.036836,99.102352,100.791834,29.159944,12.872682,136.319167,2.441680,31.927280,50.979526,32.031320,139.435161,32.028980,136.843438,32.010620,135.076018,-0.000836,0.011785,32.000000,-237.135832,136.939286,-0.024071,24.559114,0.701132,549704.042396,1.004136,19.938634,66.179164,2.788836,15.906800,21.556835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.812939,93.330000,79.580170,41.271000,41.312204,59.532177
49.808221,60.015007,138.915433,143.038333,99.127953,100.791714,29.158424,12.873663,136.308456,2.441510,31.927280,50.976932,32.031320,139.428515,32.028980,136.834401,32.010620,135.067182,-0.000837,0.011792,32.000000,-237.134931,136.935862,-0.024005,24.555249,0.701099,549659.624174,1.005310,19.942714,66.174071,2.788915,14.991214,10.477640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.812284,93.330000,79.579121,41.271000,41.312394,59.539406
49.800493,60.017282,138.904103,143.039797,99.112287,100.787438,29.959730,12.873757,136.292239,2.441683,31.927280,50.968782,32.031320,139.409026,32.028980,136.820493,32.010620,135.059131,-0.000837,0.011784,32.000000,-237.134781,136.925464,-0.024023,24.552240,0.701210,549659.743247,1.004331,19.943709,66.170268,2.788916,7.071012,24.512871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.809171,93.330000,79.585304,41.271000,41.313087,59.545139
49.792611,60.019178,138.882018,143.041376,99.116730,100.782135,30.012518,12.873349,136.277409,2.441856,31.927280,50.963501,32.031320,139.388156,32.028980,136.806819,32.010620,135.044958,-0.000836,0.011752,32.000000,-237.135178,136.907912,-0.023886,24.548456,0.701371,549663.178912,1.003915,19.951540,66.166945,2.789185,31.005213,26.813702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.796505,93.330000,79.593686,41.271000,41.313660,59.535629
49.783177,60.020173,138.848612,143.042714,99.000802,100.790350,29.149223,12.874077,136.254916,2.442649,31.927280,50.960555,32.031320,139.361424,32.028980,136.781041,32.010620,135.019584,-0.000836,0.011720,32.000000,-237.134364,136.887048,-0.023777,24.540950,0.701458,549620.032243,0.980190,19.963560,66.160571,2.789328,16.990712,14.143820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.776211,93.330000,79.602872,41.271000,41.314117,59.541589
49.775668,60.019997,138.829223,143.043830,98.957122,100.774162,29.195924,12.872903,136.236102,2.442845,31.927280,50.953470,32.031320,139.339639,32.028980,136.761952,32.010620,134.995230,-0.000836,0.011710,32.000000,-237.135612,136.865913,-0.023836,24.536419,0.701627,549668.208493,0.977429,19.970317,66.151309,2.789063,25.380592,15.899758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.760120,93.330000,79.617422,41.271000,41.314109,59.538953
49.763167,60.020667,138.818076,143.045252,98.917710,100.755606,29.968086,12.871975,136.210477,2.442602,31.927280,50.942779,32.031320,139.311747,32.028980,136.737856,32.010620,134.969064,-0.000837,0.011726,32.000000,-237.136619,136.837367,-0.023775,24.535106,0.701801,549607.482335,0.977460,19.984008,66.138280,2.789211,29.426468,6.646494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.751590,93.330000,79.637186,41.271000,41.314274,59.545159
49.757186,60.022058,138.786397,143.046044,98.849383,100.735539,29.187239,12.869552,136.185094,2.442371,31.927280,50.929517,32.031320,139.288966,32.028980,136.711464,32.010620,134.942159,-0.000837,0.011711,32.000000,-237.139066,136.811973,-0.023870,24.535579,0.701785,549551.654685,1.005059,19.988728,66.128512,2.789110,14.920034,9.802568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.732756,93.330000,79.648066,41.271000,41.314702,59.541087
49.747814,60.023201,138.755775,143.046953,98.850060,100.727581,29.941032,12.869601,136.151354,2.441338,31.927280,50.924611,32.031320,139.259521,32.028980,136.678402,32.010620,134.903196,-0.000837,0.011719,32.000000,-237.139143,136.776613,-0.023824,24.533547,0.701758,549428.756938,0.977765,20.005423,66.112198,2.789585,7.030156,11.619013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.707985,93.330000,79.664835,41.271000,41.315137,59.536327
49.736352,60.020923,138.720257,143.046845,98.769556,100.715330,29.982206,12.868631,136.122341,2.440820,31.927280,50.916812,32.031320,139.226282,32.028980,136.645733,32.010620,134.874269,-0.000837,0.011721,32.000000,-237.140153,136.748611,-0.023821,24.527528,0.701611,549345.493950,0.978526,20.014144,66.098056,2.789355,15.333115,28.419469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.683586,93.330000,79.682651,41.271000,41.314774,59.537763
49.726219,60.017526,138.665166,143.045958,98.705541,100.707380,29.141540,12.867569,136.087963,2.439992,31.927280,50.905868,32.031320,139.191535,32.028980,136.608908,32.010620,134.838660,-0.000836,0.011726,32.000000,-237.141148,136.716259,-0.023703,24.517639,0.701702,549326.095916,1.003810,20.023326,66.080392,2.789165,9.845050,28.631561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.647279,93.330000,79.705255,41.271000,41.313810,59.539120
49.715867,60.015892,138.636132,143.044934,98.703551,100.694056,29.147889,12.868258,136.056368,2.439088,31.927280,50.894526,32.031320,139.162714,32.028980,136.580674,32.010620,134.808081,-0.000835,0.011732,32.000000,-237.140223,136.687954,-0.023635,24.509579,0.701815,549260.293710,1.006395,20.031810,66.066300,2.789049,7.759511,9.597859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.621098,93.330000,79.729596,41.271000,41.313342,59.549988
49.698583,60.013985,138.599656,143.044114,98.747697,100.678010,29.956166,12.867631,136.017546,2.438674,31.927280,50.880238,32.031320,139.122682,32.028980,136.542458,32.010620,134.766066,-0.000838,0.011747,32.000000,-237.140693,136.647408,-0.023665,24.501615,0.701955,549211.771302,1.005351,20.039929,66.048462,2.788661,6.087115,28.732999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.591180,93.330000,79.762509,41.271000,41.312870,59.554109
