OSU 80 Ton Compressor Load Stand
49.687853,60.012160,138.569663,143.043325,98.762110,100.665948,29.947289,12.868241,135.986892,2.437818,31.927280,50.868842,32.031320,139.089924,32.028980,136.510756,32.010620,134.733243,-0.000837,0.011760,32.000000,-237.140147,136.614532,-0.023682,24.496029,0.702077,549105.232502,1.005353,20.050942,66.032500,2.788772,9.463147,26.282988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.564102,93.330000,79.787229,41.271000,41.312381,59.550391
49.682224,60.008890,138.527427,143.042012,98.743129,100.641467,29.952699,12.868662,135.946851,2.437422,31.927280,50.854729,32.031320,139.044406,32.028980,136.473544,32.010620,134.689414,-0.000838,0.011772,32.000000,-237.139843,136.577263,-0.023659,24.487923,0.702181,549062.595364,1.005773,20.059682,66.012421,2.788521,13.863678,8.524108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.529647,93.330000,79.812709,41.271000,41.311540,59.541697
49.663722,60.005420,138.493133,143.040196,98.665596,100.617067,29.176627,12.869882,135.907376,2.437483,31.927280,50.841817,32.031320,138.999350,32.028980,136.438550,32.010620,134.656367,-0.000839,0.011759,32.000000,-237.138551,136.538837,-0.023778,24.478869,0.702232,548953.407450,1.005301,20.071251,65.995902,2.788548,14.480138,11.377874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.494125,93.330000,79.857347,41.271000,41.310605,59.546742
49.655338,60.003010,138.463517,143.038821,98.624473,100.596940,30.017486,12.870748,135.874667,2.437275,31.927280,50.830751,32.031320,138.966183,32.028980,136.407232,32.010620,134.625211,-0.000839,0.011784,32.000000,-237.137615,136.507373,-0.023712,24.470613,0.702356,548822.610562,0.978595,20.082742,65.976498,2.788625,11.333816,22.010420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.466166,93.330000,79.886017,41.271000,41.309887,59.554600
49.650589,60.000798,138.430877,143.037887,98.574097,100.576561,29.203252,12.870813,135.841218,2.436724,31.927280,50.820512,32.031320,138.935970,32.028980,136.373825,32.010620,134.591086,-0.000838,0.011813,32.000000,-237.137497,136.472661,-0.023838,24.464709,0.702440,548711.717010,0.978853,20.088990,65.962553,2.788605,10.878036,12.790004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.435401,93.330000,79.912186,41.271000,41.309254,59.544795
49.641054,59.997665,138.397159,143.037084,98.535319,100.540101,29.139991,12.871253,135.802932,2.436310,31.927280,50.814773,32.031320,138.902103,32.028980,136.338072,32.010620,134.554892,-0.000838,0.011809,32.000000,-237.136923,136.436879,-0.023990,24.459187,0.702418,548577.594198,1.005540,20.091634,65.943207,2.788165,16.393535,10.512007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.401980,93.330000,79.950837,41.271000,41.308439,59.545965
49.628032,59.992557,138.356247,143.035522,98.526740,100.511791,30.000904,12.871978,135.770746,2.436290,31.927280,50.805307,32.031320,138.871638,32.028980,136.307645,32.010620,134.521086,-0.000836,0.011820,32.000000,-237.136107,136.402408,-0.023741,24.457584,0.702460,548468.809056,1.005824,20.100585,65.928735,2.788180,14.793308,9.469672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.359822,93.330000,79.987384,41.271000,41.307074,59.549811
49.619961,59.988270,138.340448,143.034493,98.553034,100.491582,29.187676,12.872450,135.744711,2.436050,31.927280,50.796172,32.031320,138.846552,32.028980,136.282812,32.010620,134.492266,-0.000836,0.011819,32.000000,-237.135545,136.376457,-0.023791,24.458457,0.702218,548245.606249,1.003340,20.105515,65.911358,2.787903,14.327593,16.775237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.333601,93.330000,80.021186,41.271000,41.305774,59.543281
49.607906,59.984346,138.312399,143.033255,98.589029,100.460565,29.166965,12.873516,135.717532,2.435525,31.927280,50.784886,32.031320,138.824150,32.028980,136.254030,32.010620,134.461085,-0.000836,0.011797,32.000000,-237.134696,136.350872,-0.023766,24.459394,0.702021,548109.940444,1.004719,20.109654,65.893768,2.787820,13.521414,14.234630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.299427,93.330000,80.066752,41.271000,41.304606,59.555692
49.602617,59.981843,138.288342,143.033007,98.662926,100.432771,29.206963,12.873187,135.697669,2.434881,31.927280,50.773282,32.031320,138.806099,32.028980,136.232786,32.010620,134.440233,-0.000834,0.011801,32.000000,-237.134948,136.331454,-0.023787,24.458542,0.702004,548026.919108,1.006087,20.121050,65.880216,2.788198,13.352213,11.730112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.265619,93.330000,80.103162,41.271000,41.303761,59.554797
49.593467,59.979634,138.267060,143.032555,98.696278,100.416594,29.953439,12.875673,135.676868,2.435183,31.927280,50.765794,32.031320,138.786476,32.028980,136.210074,32.010620,134.416650,-0.000833,0.011831,32.000000,-237.132493,136.309763,-0.023803,24.453362,0.701683,547809.340787,1.005578,20.125862,65.867398,2.788014,28.326667,8.014825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.237502,93.330000,80.143981,41.271000,41.303139,59.561573
49.587994,59.976510,138.240544,143.031861,98.737295,100.394607,29.917741,12.875761,135.661796,2.435550,31.927280,50.760729,32.031320,138.770218,32.028980,136.187560,32.010620,134.395612,-0.000832,0.011824,32.000000,-237.132388,136.294355,-0.023755,24.448110,0.701501,547676.730941,0.985219,20.124013,65.857196,2.787634,9.405002,6.826876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.204321,93.330000,80.178455,41.271000,41.302264,59.554089
49.575639,59.971371,138.222509,143.030399,98.773758,100.378529,29.144472,12.877774,135.647324,2.435390,31.927280,50.757891,32.031320,138.757614,32.028980,136.171896,32.010620,134.382773,-0.000833,0.011845,32.000000,-237.130346,136.278217,-0.023824,24.441424,0.701567,547578.426488,1.005613,20.132576,65.844961,2.787690,16.089950,9.422872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.172333,93.330000,80.227906,41.271000,41.300783,59.547283
49.573627,59.967557,138.207277,143.029158,98.732226,100.378338,29.950411,12.877978,135.634548,2.436171,31.927280,50.749371,32.031320,138.745979,32.028980,136.159401,32.010620,134.373869,-0.000833,0.011820,32.000000,-237.130039,136.270836,-0.023721,24.434828,0.701691,547490.609802,1.002059,20.139811,65.839441,2.787944,10.480623,6.477735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.146969,93.330000,80.264663,41.271000,41.299615,59.547441
49.573071,59.965340,138.207887,143.028316,98.670934,100.374220,29.890712,12.880442,135.626794,2.436937,31.927280,50.743006,32.031320,138.740398,32.028980,136.149710,32.010620,134.361953,-0.000835,0.011776,32.000000,-237.127466,136.264273,-0.023681,24.428937,0.701879,547442.455577,0.977656,20.141485,65.832826,2.787999,7.273275,8.929353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.123755,93.330000,80.302527,41.271000,41.298742,59.547647
49.566750,59.963925,138.205861,143.027951,98.626997,100.361754,29.240731,12.883006,135.622056,2.437379,31.927280,50.743046,32.031320,138.736407,32.028980,136.141560,32.010620,134.355315,-0.000836,0.011763,32.000000,-237.124753,136.262507,-0.023766,24.427274,0.702062,547440.710405,1.005702,20.143907,65.828034,2.788093,16.173929,7.587598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.103559,93.330000,80.339814,41.271000,41.298327,59.546821
49.566321,59.960166,138.196446,143.027510,98.591951,100.354536,30.017620,12.885342,135.611954,2.437601,31.927280,50.743198,32.031320,138.726962,32.028980,136.128654,32.010620,134.349978,-0.000836,0.011750,32.000000,-237.122529,136.254269,-0.023712,24.427338,0.702013,547346.836512,1.005093,20.138718,65.823827,2.787934,16.505516,7.513182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.078886,93.330000,80.380893,41.271000,41.297248,59.547028
49.572559,59.956005,138.185132,143.026074,98.590466,100.354573,29.977596,12.887723,135.607943,2.437466,31.927280,50.744165,32.031320,138.723046,32.028980,136.128173,32.010620,134.348549,-0.000835,0.011722,32.000000,-237.120230,136.250828,-0.023707,24.430538,0.702103,547347.873106,1.002637,20.140236,65.820533,2.788181,20.100630,7.059223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.050168,93.330000,80.411538,41.271000,41.295981,59.546408
49.570116,59.951628,138.182027,143.023999,98.552310,100.334256,29.150650,12.889066,135.604961,2.437115,31.927280,50.744029,32.031320,138.722456,32.028980,136.123140,32.010620,134.349812,-0.000835,0.011697,32.000000,-237.118884,136.251645,-0.023752,24.436238,0.701859,547299.569492,1.005182,20.135500,65.818678,2.787706,7.473040,12.561472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.026035,93.330000,80.455374,41.271000,41.294611,59.538570
49.568629,59.949251,138.181697,143.022323,98.514400,100.330317,29.177758,12.890022,135.607795,2.436388,31.927280,50.745376,32.031320,138.722004,32.028980,136.124999,32.010620,134.357495,-0.000834,0.011713,32.000000,-237.117853,136.251780,-0.023707,24.441159,0.701702,547251.965880,1.004073,20.134139,65.818249,2.787826,8.787254,7.040757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,39.010386,93.330000,80.483236,41.271000,41.293739,59.560560
49.574213,59.947471,138.178794,143.021414,98.505047,100.329514,29.161351,12.891321,135.610242,2.436421,31.927280,50.748349,32.031320,138.729186,32.028980,136.126113,32.010620,134.358272,-0.000833,0.011725,32.000000,-237.116514,136.255530,-0.023915,24.446247,0.701376,547156.191845,1.004435,20.126072,65.821075,2.787704,6.358189,17.835022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.984587,93.330000,80.521377,41.271000,41.293041,59.547254
49.569366,59.946094,138.187841,143.020920,98.596625,100.329661,29.138690,12.891046,135.610599,2.436116,31.927280,50.749581,32.031320,138.730569,32.028980,136.124377,32.010620,134.359303,-0.000833,0.011714,32.000000,-237.116758,136.259608,-0.023881,24.449437,0.701251,547152.342392,0.980905,20.128459,65.823359,2.787739,12.118543,12.155877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.969942,93.330000,80.554526,41.271000,41.292549,59.546231
49.574629,59.944261,138.205103,143.020209,98.624096,100.329488,29.251753,12.894657,135.615182,2.436443,31.927280,50.757718,32.031320,138.734753,32.028980,136.127185,32.010620,134.373062,-0.000832,0.011704,32.000000,-237.113301,136.269672,-0.023812,24.451764,0.701079,547149.499421,1.002412,20.123679,65.823224,2.787579,7.299110,18.595942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.955392,93.330000,80.589333,41.271000,41.291864,59.550844
49.579627,59.943486,138.215555,143.019105,98.639691,100.349631,29.969795,12.896348,135.621201,2.436970,31.927280,50.758538,32.031320,138.743777,32.028980,136.127404,32.010620,134.385456,-0.000830,0.011693,32.000000,-237.111743,136.272779,-0.023805,24.453272,0.701053,547147.398452,1.003303,20.123496,65.826677,2.787824,6.150516,12.632195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.942474,93.330000,80.620088,41.271000,41.291418,59.539170
49.578087,59.944217,138.222577,143.018575,98.641380,100.353513,29.976856,12.897834,135.628411,2.436891,31.927280,50.760969,32.031320,138.750928,32.028980,136.132850,32.010620,134.394684,-0.000831,0.011694,32.000000,-237.110369,136.275174,-0.023821,24.453623,0.701009,547183.880220,0.977170,20.111213,65.832651,2.787655,14.143000,11.969943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.929387,93.330000,80.653507,41.271000,41.291439,59.546320
49.587917,59.944368,138.221409,143.017970,98.645692,100.353510,29.195028,12.898185,135.629450,2.435634,31.927280,50.767303,32.031320,138.756631,32.028980,136.132646,32.010620,134.399306,-0.000830,0.011710,32.000000,-237.110053,136.278271,-0.023825,24.453929,0.701141,547273.149117,1.005195,20.112303,65.839374,2.787886,7.913066,12.358810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.911075,93.330000,80.677514,41.271000,41.291407,59.544362
49.593620,59.944781,138.224796,143.016798,98.623883,100.365539,29.175643,12.897625,135.628563,2.435739,31.927280,50.773244,32.031320,138.758570,32.028980,136.129974,32.010620,134.406527,-0.000832,0.011740,32.000000,-237.110287,136.279736,-0.023803,24.453866,0.701103,547271.743920,1.003093,20.109935,65.840863,2.787782,11.799910,12.505637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.890661,93.330000,80.704757,41.271000,41.291321,59.548660
49.588891,59.946020,138.233659,143.014358,98.658302,100.377092,29.147897,12.897201,135.626575,2.435205,31.927280,50.773981,32.031320,138.757561,32.028980,136.128997,32.010620,134.405128,-0.000835,0.011766,32.000000,-237.110713,136.278623,-0.023772,24.453862,0.700950,547289.133454,0.980319,20.098889,65.846479,2.787140,6.301547,22.086873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.877175,93.330000,80.737127,41.271000,41.291509,59.546359
49.598751,59.947136,138.213140,143.010426,98.680040,100.393327,29.918496,12.897728,135.624448,2.433817,31.927280,50.778069,32.031320,138.759030,32.028980,136.127607,32.010620,134.410559,-0.000834,0.011705,32.000000,-237.110205,136.279653,-0.023799,24.456261,0.701062,547357.085311,1.005171,20.099620,65.846036,2.787189,15.523275,21.235397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.847296,93.330000,80.765637,41.271000,41.291700,59.549644
49.607962,59.948669,138.215673,143.006405,98.703446,100.417745,29.166636,12.898518,135.623070,2.433215,31.927280,50.781718,32.031320,138.757928,32.028980,136.130558,32.010620,134.416635,-0.000835,0.011699,32.000000,-237.109242,136.279862,-0.023781,24.459535,0.701100,547486.450120,1.004289,20.098478,65.847785,2.786880,9.733547,12.018239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.827841,93.330000,80.793862,41.271000,41.291953,59.549742
49.616857,59.949757,138.206853,143.003312,98.672570,100.429682,29.150231,12.899139,135.617576,2.432833,31.927280,50.784972,32.031320,138.756860,32.028980,136.128729,32.010620,134.413603,-0.000833,0.011711,32.000000,-237.108720,136.280000,-0.023743,24.462625,0.701075,547552.684469,1.004387,20.094950,65.850498,2.786702,6.176904,12.243756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.804835,93.330000,80.808456,41.271000,41.292224,59.551434
49.617804,59.949477,138.198773,142.999463,98.717150,100.433658,29.139949,12.898616,135.612735,2.432210,31.927280,50.791933,32.031320,138.750208,32.028980,136.123678,32.010620,134.413345,-0.000831,0.011752,32.000000,-237.109332,136.275513,-0.023814,24.467661,0.700868,547658.996024,1.004869,20.084020,65.850323,2.785834,12.339835,17.586495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.777653,93.330000,80.835699,41.271000,41.292030,59.545710
49.619525,59.948152,138.192497,142.995897,98.760355,100.433923,29.165559,12.897179,135.605588,2.431584,31.927280,50.792098,32.031320,138.747500,32.028980,136.121368,32.010620,134.405394,-0.000829,0.011774,32.000000,-237.110842,136.270075,-0.023754,24.471800,0.700693,547700.396224,1.004384,20.079072,65.850377,2.785419,18.077023,11.635879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.757202,93.330000,80.858289,41.271000,41.291598,59.559183
49.619955,59.946789,138.180525,142.991156,98.736089,100.450326,29.155416,12.894803,135.592564,2.430406,31.927280,50.791150,32.031320,138.734931,32.028980,136.114603,32.010620,134.397157,-0.000828,0.011823,32.000000,-237.113413,136.259096,-0.023782,24.475958,0.700478,547699.375138,1.004838,20.073879,65.846956,2.785119,17.142910,9.526481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.726618,93.330000,80.888293,41.271000,41.291024,59.544067
49.616456,59.946611,138.176097,142.987257,98.777805,100.454532,29.163276,12.893944,135.589316,2.430386,31.927280,50.788380,32.031320,138.730566,32.028980,136.111810,32.010620,134.392172,-0.000828,0.011811,32.000000,-237.114337,136.251705,-0.023829,24.478542,0.700376,547764.498858,1.003112,20.072733,65.843199,2.784863,8.259555,12.306215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.705186,93.330000,80.917965,41.271000,41.290791,59.560511
49.614387,59.946784,138.175935,142.983208,98.747842,100.458548,29.163210,12.892286,135.581068,2.431021,31.927280,50.785345,32.031320,138.723049,32.028980,136.100515,32.010620,134.385007,-0.000826,0.011815,32.000000,-237.116018,136.244282,-0.023879,24.478901,0.700353,547787.372000,0.976201,20.075918,65.841338,2.784943,13.375491,12.103926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.681069,93.330000,80.950012,41.271000,41.290736,59.552043
49.620780,59.946102,138.178102,142.979973,98.751768,100.474843,29.145634,12.892063,135.569277,2.431494,31.927280,50.787523,32.031320,138.714420,32.028980,136.093903,32.010620,134.379804,-0.000827,0.011849,32.000000,-237.116162,136.235870,-0.024021,24.477408,0.700332,547832.578222,1.003919,20.076043,65.837601,2.784873,10.266494,15.070353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.663379,93.330000,80.976554,41.271000,41.290434,59.552152
49.616177,59.945031,138.179634,142.975963,98.806201,100.474870,29.215697,12.891559,135.552299,2.432202,31.927280,50.786529,32.031320,138.706974,32.028980,136.082711,32.010620,134.365209,-0.000827,0.011817,32.000000,-237.116588,136.225998,-0.024016,24.474853,0.700497,547878.597321,1.003827,20.081093,65.835578,2.785156,10.845051,9.693782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.641088,93.330000,81.006975,41.271000,41.289984,59.556921
49.617721,59.943055,138.165768,142.971727,98.846627,100.475633,29.320283,12.890764,135.542344,2.432052,31.927280,50.783389,32.031320,138.692686,32.028980,136.074309,32.010620,134.352266,-0.000828,0.011820,32.000000,-237.117525,136.214963,-0.024069,24.470633,0.700572,547943.196309,1.004941,20.075958,65.830050,2.784932,15.212433,9.506163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.614842,93.330000,81.028143,41.271000,41.289392,59.555977
49.622549,59.939642,138.149852,142.966531,98.880007,100.471515,29.181272,12.890849,135.532821,2.432236,31.927280,50.784090,32.031320,138.683167,32.028980,136.062937,32.010620,134.339801,-0.000828,0.011827,32.000000,-237.117516,136.205653,-0.024148,24.466006,0.700564,547920.101047,1.006326,20.069675,65.822825,2.784578,2.739189,9.782197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.583292,93.330000,81.060852,41.271000,41.288291,59.541353
49.616037,59.936601,138.128511,142.962019,98.852158,100.467515,29.898434,12.889400,135.524680,2.431771,31.927280,50.778399,32.031320,138.672480,32.028980,136.053550,32.010620,134.326514,-0.000828,0.011845,32.000000,-237.119074,136.194683,-0.024008,24.461077,0.700664,547919.243525,0.980103,20.070720,65.816914,2.784570,7.892798,10.110311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.553087,93.330000,81.087849,41.271000,41.287288,59.556115
49.617699,59.932281,138.107837,142.955945,98.831386,100.467788,29.219801,12.888863,135.514974,2.431119,31.927280,50.774178,32.031320,138.658038,32.028980,136.050021,32.010620,134.313868,-0.000826,0.011901,32.000000,-237.119533,136.188249,-0.024060,24.454294,0.700602,547867.754774,1.005834,20.063265,65.810099,2.783917,17.223498,12.974753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.515626,93.330000,81.121979,41.271000,41.285942,59.547529
49.617100,59.928038,138.107519,142.951240,98.842446,100.467667,29.867179,12.889864,135.504489,2.430933,31.927280,50.775736,32.031320,138.649577,32.028980,136.042323,32.010620,134.304415,-0.000828,0.011905,32.000000,-237.118377,136.185312,-0.024034,24.448099,0.700774,547867.927918,1.003957,20.068489,65.805448,2.783983,7.984784,9.421683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.493057,93.330000,81.148094,41.271000,41.284604,59.554502
49.615628,59.922939,138.096133,142.945590,98.850157,100.467841,29.388561,12.890197,135.500550,2.431196,31.927280,50.773888,32.031320,138.642471,32.028980,136.036782,32.010620,134.297151,-0.000828,0.011875,32.000000,-237.117949,136.181574,-0.024066,24.441992,0.700886,547860.242423,1.005507,20.061417,65.798366,2.783648,4.990395,11.633729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.463118,93.330000,81.176197,41.271000,41.282989,59.552761
49.614418,59.917861,138.094802,142.940557,98.849089,100.467809,29.158443,12.890237,135.499511,2.431212,31.927280,50.772963,32.031320,138.637214,32.028980,136.034820,32.010620,134.287527,-0.000827,0.011848,32.000000,-237.117958,136.179566,-0.024112,24.437729,0.700867,547851.578756,0.977764,20.048317,65.796493,2.783077,9.402011,8.157669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.440330,93.330000,81.206578,41.271000,41.281391,59.549988
49.617015,59.912700,138.095733,142.936092,98.832353,100.467780,29.168659,12.891539,135.500768,2.430760,31.927280,50.777489,32.031320,138.636197,32.028980,136.035404,32.010620,134.288582,-0.000826,0.011845,32.000000,-237.116529,136.178024,-0.024054,24.433823,0.701158,547848.925834,1.005179,20.052869,65.789843,2.783481,6.966432,29.028104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.419080,93.330000,81.230823,41.271000,41.279728,59.563206
49.617856,59.906773,138.113900,142.931967,98.769795,100.467523,29.171078,12.891908,135.500468,2.431047,31.927280,50.780475,32.031320,138.635282,32.028980,136.031951,32.010620,134.286627,-0.000824,0.011869,32.000000,-237.116133,136.178921,-0.024075,24.429099,0.701209,547841.397262,0.978666,20.046271,65.788549,2.783320,13.855225,11.729740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.404109,93.330000,81.259288,41.271000,41.277770,59.550844
49.622399,59.901085,138.111593,142.928311,98.868905,100.467450,29.198067,12.891067,135.498739,2.431337,31.927280,50.782010,32.031320,138.634191,32.028980,136.032182,32.010620,134.282851,-0.000824,0.011923,32.000000,-237.117125,136.177443,-0.024042,24.425190,0.701356,547830.404930,0.975796,20.036243,65.789138,2.783461,1.767311,6.879711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.379569,93.330000,81.283182,41.271000,41.275926,59.548670
49.615787,59.896615,138.113159,142.925698,98.943059,100.467542,29.956951,12.890501,135.498942,2.431060,31.927280,50.783288,32.031320,138.630298,32.028980,136.031388,32.010620,134.285333,-0.000824,0.011916,32.000000,-237.117770,136.177615,-0.024018,24.421746,0.701436,547823.788455,0.977087,20.030919,65.786209,2.783402,17.114431,17.561148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.360101,93.330000,81.319020,41.271000,41.274393,59.548218
49.619493,59.892460,138.118907,142.923155,98.920964,100.467757,29.145570,12.890891,135.501162,2.430758,31.927280,50.779260,32.031320,138.632870,32.028980,136.035018,32.010620,134.281984,-0.000825,0.011876,32.000000,-237.117288,136.180439,-0.024099,24.416421,0.701640,547818.618553,0.975931,20.029734,65.787169,2.783749,10.349738,9.865166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.337692,93.330000,81.350583,41.271000,41.272850,59.551748
49.620867,59.889696,138.126712,142.920765,98.956768,100.467573,29.896555,12.893403,135.502962,2.430456,31.927280,50.785952,32.031320,138.633171,32.028980,136.035927,32.010620,134.287152,-0.000825,0.011880,32.000000,-237.114859,136.183781,-0.024077,24.412406,0.701776,547814.565531,1.004690,20.027796,65.787055,2.783888,16.369312,21.401542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.321176,93.330000,81.369845,41.271000,41.271795,59.554571
49.621918,59.885481,138.139625,142.917575,99.045135,100.455448,29.918917,12.894800,135.505665,2.429941,31.927280,50.789479,32.031320,138.637751,32.028980,136.034994,32.010620,134.292837,-0.000827,0.011888,32.000000,-237.113322,136.185643,-0.024274,24.407965,0.701864,547807.264331,1.006374,20.017990,65.787595,2.783717,30.525415,60.448633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.305671,93.330000,81.402968,41.271000,41.270365,59.552624
49.630238,59.881584,138.131015,142.914332,99.066697,100.451238,29.166322,12.894930,135.506753,2.429697,31.927280,50.795429,32.031320,138.642572,32.028980,136.036589,32.010620,134.294211,-0.000827,0.011920,32.000000,-237.113086,136.189303,-0.024266,24.405585,0.702043,547804.412801,1.004274,20.016245,65.790209,2.783979,14.784261,8.688878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.282402,93.330000,81.418697,41.271000,41.268993,59.549772
49.635148,59.877754,138.134358,142.909992,99.093576,100.450882,29.957824,12.896278,135.507029,2.428712,31.927280,50.802918,32.031320,138.647317,32.028980,136.041956,32.010620,134.291387,-0.000828,0.011959,32.000000,-237.111773,136.193178,-0.024263,24.403453,0.701905,547705.419627,0.975032,20.003852,65.791519,2.783530,7.119341,21.524559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.260115,93.330000,81.440765,41.271000,41.267517,59.552506
49.643657,59.875748,138.130280,142.906247,99.118967,100.450577,29.152840,12.896904,135.510322,2.427905,31.927280,50.804486,32.031320,138.646499,32.028980,136.042044,32.010620,134.288984,-0.000828,0.011963,32.000000,-237.111267,136.195440,-0.024295,24.403757,0.701838,547696.236556,1.003755,19.992226,65.791640,2.783135,17.236052,14.785663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.238688,93.330000,81.453395,41.271000,41.266588,59.557531
49.647963,59.873374,138.122004,142.901595,99.067531,100.474736,29.947474,12.896080,135.512933,2.426834,31.927280,50.808346,32.031320,138.648833,32.028980,136.041605,32.010620,134.282236,-0.000828,0.011993,32.000000,-237.112106,136.193692,-0.024151,24.404730,0.701705,547686.540737,0.981100,19.980213,65.789923,2.782621,9.790262,26.088992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.210965,93.330000,81.477014,41.271000,41.265621,59.547716
49.654360,59.870994,138.126388,142.897912,99.088393,100.474476,29.133568,12.896208,135.513912,2.426583,31.927280,50.813513,32.031320,138.655423,32.028980,136.042284,32.010620,134.284154,-0.000827,0.012017,32.000000,-237.111912,136.198469,-0.024047,24.406603,0.701645,547726.012248,1.004451,19.975244,65.787804,2.782296,12.763946,21.625107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.188439,93.330000,81.491985,41.271000,41.264646,59.555013
49.655306,59.868642,138.117965,142.892836,99.008907,100.474345,29.962740,12.896655,135.517592,2.426387,31.927280,50.815442,32.031320,138.660499,32.028980,136.047666,32.010620,134.288747,-0.000826,0.012019,32.000000,-237.111619,136.201142,-0.023984,24.407986,0.701597,547808.069096,0.979460,19.967249,65.786233,2.781874,19.389145,60.471182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.162594,93.330000,81.511851,41.271000,41.263576,59.551532
49.657680,59.867136,138.117677,142.888463,99.069939,100.486342,29.153819,12.896719,135.524566,2.425977,31.927280,50.822212,32.031320,138.665681,32.028980,136.052466,32.010620,134.291649,-0.000826,0.011989,32.000000,-237.111394,136.204903,-0.023933,24.409844,0.701488,547801.571580,1.005103,19.959446,65.788186,2.781671,14.139068,8.757036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.140772,93.330000,81.533881,41.271000,41.262832,59.539061
49.658273,59.865708,138.132139,142.883982,99.089295,100.498567,29.172018,12.897297,135.528620,2.425730,31.927280,50.827600,32.031320,138.671295,32.028980,136.056566,32.010620,134.296871,-0.000830,0.011998,32.000000,-237.110716,136.207183,-0.023988,24.410615,0.701435,547841.664849,0.980849,19.957018,65.789829,2.781486,10.104724,20.773483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.125469,93.330000,81.552042,41.271000,41.262005,59.548444
49.662649,59.865224,138.126287,142.880159,99.062538,100.498569,29.908515,12.896132,135.534076,2.424752,31.927280,50.830370,32.031320,138.671754,32.028980,136.059386,32.010620,134.300236,-0.000829,0.012024,32.000000,-237.111863,136.206832,-0.023937,24.411380,0.701405,547924.282254,1.005083,19.946656,65.792374,2.781104,16.157008,28.110022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.101903,93.330000,81.571231,41.271000,41.261545,59.554482
49.664083,59.865070,138.127542,142.875502,99.037296,100.498501,29.194330,12.896625,135.538563,2.424990,31.927280,50.836724,32.031320,138.672900,32.028980,136.059941,32.010620,134.303680,-0.000829,0.012006,32.000000,-237.111557,136.209322,-0.023956,24.413023,0.701482,547926.262505,1.004764,19.950915,65.795058,2.781498,12.188327,10.011894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.077764,93.330000,81.589144,41.271000,41.261101,59.541530
49.672200,59.865507,138.127130,142.872010,99.022393,100.510621,29.174370,12.896147,135.538422,2.425428,31.927280,50.840831,32.031320,138.673521,32.028980,136.060114,32.010620,134.308203,-0.000829,0.012050,32.000000,-237.112092,136.212152,-0.023966,24.415690,0.701359,547922.792492,1.004543,19.944262,65.795202,2.781169,16.303654,10.206904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.058257,93.330000,81.598435,41.271000,41.260848,59.546054
49.681070,59.866018,138.133480,142.868337,98.991806,100.514930,29.187232,12.897909,135.542075,2.425700,31.927280,50.846151,32.031320,138.677892,32.028980,136.062423,32.010620,134.312481,-0.000830,0.012029,32.000000,-237.110399,136.216106,-0.023958,24.421466,0.701206,547939.936562,0.999114,19.936172,65.797409,2.780758,9.905330,9.312718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.037755,93.330000,81.615574,41.271000,41.260691,59.542563
49.682142,59.864806,138.125521,142.865139,99.072499,100.522966,29.137708,12.897072,135.544976,2.425779,31.927280,50.848152,32.031320,138.679927,32.028980,136.065916,32.010620,134.314271,-0.000831,0.012039,32.000000,-237.111186,136.214850,-0.023990,24.426368,0.701197,548008.819117,1.003295,19.936485,65.800804,2.780836,13.903104,19.669617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,38.014238,93.330000,81.629175,41.271000,41.260104,59.550450
49.686819,59.862916,138.126357,142.860866,98.922202,100.547164,29.161295,12.898258,135.548169,2.426096,31.927280,50.853652,32.031320,138.683834,32.028980,136.069159,32.010620,134.320667,-0.000833,0.012027,32.000000,-237.110079,136.217203,-0.024040,24.430816,0.700886,548005.383101,0.977279,19.928580,65.800744,2.780345,9.753671,14.343584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.991050,93.330000,81.642499,41.271000,41.259198,59.541786
49.689799,59.861303,138.130380,142.857414,98.830494,100.559360,29.171805,12.899885,135.554360,2.426097,31.927280,50.857260,32.031320,138.689681,32.028980,136.075351,32.010620,134.323823,-0.000834,0.012002,32.000000,-237.108347,136.218108,-0.024034,24.432644,0.700824,548111.676532,1.004211,19.921911,65.803356,2.780057,8.087987,6.945541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.970077,93.330000,81.653521,41.271000,41.258421,59.553135
49.696983,59.859517,138.145331,142.853465,98.838512,100.567491,29.960727,12.901243,135.560030,2.426619,31.927280,50.867363,32.031320,138.695910,32.028980,136.081977,32.010620,134.332369,-0.000834,0.011996,32.000000,-237.107100,136.219698,-0.023996,24.433938,0.700762,548194.684903,0.996926,19.915425,65.806492,2.779804,23.497341,6.184089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.957308,93.330000,81.663424,41.271000,41.257529,59.547873
49.698884,59.857640,138.136054,142.850219,98.874153,100.579514,29.978346,12.901766,135.570224,2.426353,31.927280,50.874115,32.031320,138.702513,32.028980,136.092915,32.010620,134.341240,-0.000834,0.011982,32.000000,-237.106456,136.225734,-0.023894,24.435803,0.700801,548258.053360,0.976826,19.908638,65.808239,2.779836,21.073122,10.279739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.935401,93.330000,81.679285,41.271000,41.256700,59.547392
49.705005,59.855189,138.146516,142.845975,98.917240,100.587403,29.171500,12.902610,135.582878,2.426109,31.927280,50.879270,32.031320,138.708949,32.028980,136.105712,32.010620,134.349914,-0.000833,0.011973,32.000000,-237.105654,136.234057,-0.023839,24.439882,0.700862,548341.550589,1.004265,19.905254,65.813269,2.779802,10.402761,16.215295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.913264,93.330000,81.691320,41.271000,41.255593,59.554679
49.711689,59.853310,138.158864,142.843298,98.972161,100.607612,29.179919,12.903099,135.594176,2.426425,31.927280,50.883423,32.031320,138.715664,32.028980,136.118669,32.010620,134.359929,-0.000834,0.011930,32.000000,-237.105174,136.243996,-0.023848,24.444233,0.700713,548336.809115,1.004201,19.900541,65.816113,2.779547,6.303108,9.361617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.902297,93.330000,81.692799,41.271000,41.254664,59.548808
49.711169,59.851991,138.171635,142.840529,98.956480,100.632051,29.139796,12.903999,135.611683,2.427072,31.927280,50.887809,32.031320,138.725696,32.028980,136.130281,32.010620,134.375120,-0.000834,0.011874,32.000000,-237.104289,136.255075,-0.023553,24.449121,0.700624,548461.506904,0.978675,19.886373,65.822652,2.779203,13.686666,7.537033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.884133,93.330000,81.712161,41.271000,41.253898,59.543074
49.717983,59.851111,138.184852,142.838657,98.970199,100.652459,30.003896,12.903972,135.625259,2.428072,31.927280,50.895703,32.031320,138.737986,32.028980,136.140872,32.010620,134.387609,-0.000834,0.011813,32.000000,-237.104227,136.264575,-0.023588,24.450928,0.700665,548548.912640,1.004556,19.884646,65.827953,2.779409,16.138631,7.396807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.875060,93.330000,81.719592,41.271000,41.253276,59.548680
49.714880,59.849029,138.204172,142.836482,98.949291,100.652506,29.157535,12.903615,135.637856,2.428297,31.927280,50.902837,32.031320,138.751860,32.028980,136.160535,32.010620,134.399178,-0.000836,0.011778,32.000000,-237.104794,136.278429,-0.023556,24.449671,0.700795,548680.403804,1.005127,19.883827,65.835533,2.779694,10.478927,8.194867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.864987,93.330000,81.732817,41.271000,41.252338,59.541471
49.721726,59.846242,138.220532,142.834407,98.930215,100.673050,29.207225,12.904789,135.650291,2.428776,31.927280,50.910665,32.031320,138.763070,32.028980,136.173814,32.010620,134.414383,-0.000835,0.011778,32.000000,-237.103659,136.292014,-0.023548,24.447736,0.700846,548720.734270,0.979133,19.876933,65.840051,2.779739,12.623828,22.175786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.858069,93.330000,81.738984,41.271000,41.251269,59.540645
49.731156,59.841802,138.237060,142.831864,98.911530,100.697560,30.005862,12.905139,135.667452,2.428592,31.927280,50.919712,32.031320,138.779038,32.028980,136.190137,32.010620,134.429929,-0.000837,0.011749,32.000000,-237.103231,136.307246,-0.023576,24.447988,0.701003,548782.531807,0.977161,19.868908,65.847701,2.779816,26.928691,21.987395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.843398,93.330000,81.743320,41.271000,41.249614,59.539406
49.743927,59.837285,138.249939,142.829404,98.905254,100.718034,29.945757,12.906299,135.684795,2.429176,31.927280,50.925732,32.031320,138.796726,32.028980,136.207559,32.010620,134.448419,-0.000837,0.011763,32.000000,-237.101897,136.322660,-0.023543,24.451381,0.701073,548887.570524,1.004731,19.858082,65.854643,2.779494,7.747694,60.433648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.836981,93.330000,81.741467,41.271000,41.248054,59.537822
49.755909,59.830789,138.256231,142.826421,98.866190,100.726102,29.178711,12.904176,135.701305,2.428964,31.927280,50.933352,32.031320,138.813480,32.028980,136.224029,32.010620,134.459678,-0.000837,0.011723,32.000000,-237.104020,136.339545,-0.023515,24.460194,0.701250,549012.951386,1.002198,19.848883,65.863431,2.779817,1.477674,7.399563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.821366,93.330000,81.732937,41.271000,41.245755,59.539425
49.767373,59.825527,138.272197,142.823621,98.921182,100.742982,29.967901,12.903567,135.715786,2.429600,31.927280,50.939493,32.031320,138.833784,32.028980,136.240915,32.010620,134.471812,-0.000837,0.011679,32.000000,-237.104650,136.354760,-0.023581,24.466317,0.700867,549042.225034,1.003664,19.823694,65.869785,2.778961,8.149038,21.750824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.813548,93.330000,81.724577,41.271000,41.243841,59.533662
49.772802,59.819699,138.291212,142.820350,98.961523,100.779704,29.174498,12.901793,135.734177,2.429453,31.927280,50.945743,32.031320,138.853801,32.028980,136.262126,32.010620,134.486302,-0.000838,0.011668,32.000000,-237.106379,136.371365,-0.023536,24.470447,0.700599,549129.375569,0.998578,19.804947,65.876362,2.778495,12.818312,18.805041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.803346,93.330000,81.725222,41.271000,41.241698,59.544726
49.785314,59.813995,138.298700,142.817765,99.024024,100.804177,29.900321,12.901183,135.751583,2.428923,31.927280,50.950869,32.031320,138.872198,32.028980,136.280543,32.010620,134.499605,-0.000838,0.011677,32.000000,-237.107002,136.383337,-0.023577,24.471311,0.700544,549222.187620,1.002397,19.793649,65.883877,2.778386,12.213159,9.793801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.793905,93.330000,81.719232,41.271000,41.239724,59.533102
49.790917,59.805460,138.306420,142.814764,99.028882,100.820428,29.158433,12.899292,135.772517,2.428859,31.927280,50.954016,32.031320,138.890218,32.028980,136.301981,32.010620,134.512863,-0.000838,0.011681,32.000000,-237.108995,136.399794,-0.023565,24.470504,0.700791,549477.931785,1.004431,19.779576,65.889961,2.778297,12.458236,16.498893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.779986,93.330000,81.710469,41.271000,41.236847,59.536918
49.797491,59.798143,138.329910,142.811788,99.071552,100.836815,29.180649,12.899358,135.792007,2.428611,31.927280,50.962020,32.031320,138.908347,32.028980,136.324293,32.010620,134.524042,-0.000838,0.011701,32.000000,-237.108941,136.415247,-0.023508,24.471310,0.700644,549486.567386,0.978718,19.759834,65.895496,2.777769,18.812054,9.106109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.774566,93.330000,81.705079,41.271000,41.234350,59.531351
49.803495,59.788559,138.352943,142.807979,99.098121,100.836993,29.234251,12.897175,135.812667,2.428772,31.927280,50.966137,32.031320,138.928010,32.028980,136.346401,32.010620,134.540134,-0.000838,0.011709,32.000000,-237.111093,136.433993,-0.023541,24.474644,0.700794,549606.361913,0.979672,19.746786,65.902532,2.777808,12.186321,11.369855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.773114,93.330000,81.701657,41.271000,41.231070,59.537783
49.813513,59.781121,138.383721,142.804384,99.135498,100.845108,29.160949,12.895882,135.828566,2.429443,31.927280,50.976087,32.031320,138.944213,32.028980,136.361324,32.010620,134.557021,-0.000837,0.011734,32.000000,-237.112356,136.452237,-0.023486,24.478969,0.700780,549615.135273,1.004345,19.731032,65.907488,2.777891,7.292614,6.171930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.776734,93.330000,81.689278,41.271000,41.228456,59.548178
49.819172,59.773548,138.388489,142.798935,99.180186,100.861249,29.189843,12.893463,135.847387,2.428727,31.927280,50.978787,32.031320,138.960324,32.028980,136.382494,32.010620,134.572907,-0.000836,0.011755,32.000000,-237.114664,136.467794,-0.023655,24.484030,0.700713,549646.228890,1.002719,19.715611,65.915429,2.778069,6.471550,6.797097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.767642,93.330000,81.677914,41.271000,41.225615,59.535108
49.818832,59.767894,138.411263,142.794250,99.124168,100.869631,29.185993,12.890317,135.859630,2.429047,31.927280,50.979858,32.031320,138.972715,32.028980,136.393407,32.010620,134.583853,-0.000837,0.011794,32.000000,-237.117865,136.480416,-0.023699,24.486506,0.700516,549674.723642,1.003826,19.696973,65.926879,2.777875,7.425996,9.194501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.762822,93.330000,81.671360,41.271000,41.223309,59.545484
49.828631,59.763571,138.418315,142.790865,99.077223,100.890108,29.190986,12.889132,135.869346,2.429444,31.927280,50.984714,32.031320,138.982857,32.028980,136.407310,32.010620,134.596095,-0.000835,0.011763,32.000000,-237.119062,136.493762,-0.023493,24.485760,0.700481,549711.951760,0.979492,19.687457,65.931035,2.777905,9.963157,16.714430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.755679,93.330000,81.659449,41.271000,41.221517,59.530427
49.830502,59.758634,138.432723,142.786944,98.987872,100.918835,29.166073,12.888864,135.881013,2.429083,31.927280,50.991914,32.031320,138.992159,32.028980,136.417030,32.010620,134.604976,-0.000835,0.011779,32.000000,-237.119243,136.503656,-0.023515,24.483435,0.700574,549793.421446,0.977918,19.678989,65.936344,2.777909,7.664125,14.001373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.751675,93.330000,81.656101,41.271000,41.219623,59.537508
49.835000,59.750852,138.446367,142.781372,99.007716,100.927249,29.944378,12.888222,135.892161,2.428773,31.927280,50.998932,32.031320,139.000514,32.028980,136.427848,32.010620,134.617311,-0.000835,0.011809,32.000000,-237.119774,136.513051,-0.023518,24.483018,0.700814,549920.002516,1.004850,19.671665,65.941376,2.778112,19.469090,26.400267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.746820,93.330000,81.645251,41.271000,41.216796,59.540792
49.839052,59.745288,138.457281,142.776414,99.037972,100.927467,29.173832,12.888737,135.897418,2.428440,31.927280,51.000378,32.031320,139.006870,32.028980,136.436369,32.010620,134.619020,-0.000836,0.011863,32.000000,-237.119317,136.517605,-0.023541,24.484923,0.701047,550044.909596,1.004597,19.661791,65.946753,2.778265,10.201931,6.817856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.739746,93.330000,81.632727,41.271000,41.214589,59.540851
49.842281,59.740380,138.462880,142.771099,99.052867,100.935576,29.143717,12.888947,135.903601,2.428695,31.927280,51.002450,32.031320,139.009726,32.028980,136.437807,32.010620,134.625885,-0.000835,0.011913,32.000000,-237.118894,136.522807,-0.023509,24.490155,0.700961,550033.832646,1.001797,19.647736,65.950357,2.778059,13.809654,9.736180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.729770,93.330000,81.630028,41.271000,41.212394,59.540370
