OSU 80 Ton Compressor Load Stand
49.841444,59.736844,138.464117,142.766481,99.115770,100.935684,29.151506,12.887362,135.905513,2.427901,31.927280,51.003993,32.031320,139.008796,32.028980,136.440344,32.010620,134.626949,-0.000837,0.011931,32.000000,-237.120606,136.520404,-0.023485,24.496462,0.700975,550071.931471,1.005105,19.642576,65.951903,2.778327,13.733868,7.439217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.721370,93.330000,81.617603,41.271000,41.210588,59.539091
49.838050,59.735377,138.468667,142.762516,99.156087,100.935610,30.015261,12.887465,135.903776,2.427686,31.927280,51.005150,32.031320,139.003639,32.028980,136.439624,32.010620,134.627423,-0.000839,0.011933,32.000000,-237.120623,136.515789,-0.023526,24.499700,0.700810,550066.054381,1.004483,19.638144,65.955676,2.778464,15.831526,7.360376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.712777,93.330000,81.613095,41.271000,41.209500,59.546123
49.832218,59.734937,138.479542,142.759297,99.139270,100.935831,29.165649,12.887449,135.892911,2.427541,31.927280,51.007080,32.031320,138.994466,32.028980,136.432675,32.010620,134.622255,-0.000839,0.011946,32.000000,-237.120927,136.512849,-0.023569,24.498117,0.700568,550060.393516,1.004044,19.630407,65.954801,2.778186,11.799821,9.554733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.704144,93.330000,81.612163,41.271000,41.208546,59.541501
49.833003,59.734618,138.474174,142.756975,99.184057,100.935991,29.251728,12.888737,135.886543,2.427596,31.927280,51.010667,32.031320,138.986254,32.028980,136.427014,32.010620,134.617536,-0.000839,0.011969,32.000000,-237.119603,136.507730,-0.023587,24.491487,0.700638,550062.669762,1.005162,19.634479,65.953917,2.778456,11.740975,7.149884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.690153,93.330000,81.610564,41.271000,41.207893,59.548601
49.835053,59.732519,138.478721,142.753834,99.151550,100.947662,29.139197,12.889313,135.875687,2.427602,31.927280,51.010606,32.031320,138.975738,32.028980,136.412829,32.010620,134.607207,-0.000839,0.012025,32.000000,-237.119096,136.495761,-0.023602,24.483763,0.700900,550066.556891,1.004876,19.641501,65.950639,2.778846,9.464535,15.954198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.680042,93.330000,81.604894,41.271000,41.206656,59.543507
49.831687,59.730261,138.475928,142.750786,99.134135,100.939692,29.936944,12.888934,135.863537,2.427566,31.927280,51.008016,32.031320,138.958674,32.028980,136.401999,32.010620,134.596362,-0.000840,0.012053,32.000000,-237.119507,136.485240,-0.023525,24.479940,0.701119,550109.239534,0.978756,19.639066,65.947135,2.778768,11.467071,8.469223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.665839,93.330000,81.600008,41.271000,41.205354,59.552299
49.825227,59.729560,138.465720,142.747036,99.060906,100.923614,29.159429,12.890954,135.852378,2.427634,31.927280,51.005330,32.031320,138.951146,32.028980,136.391160,32.010620,134.589142,-0.000843,0.012048,32.000000,-237.117571,136.478288,-0.023550,24.478012,0.701290,550125.014814,1.004121,19.635101,65.942365,2.778679,14.170342,13.492547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.650476,93.330000,81.599836,41.271000,41.204416,59.543487
49.822002,59.729670,138.466058,142.741712,99.044865,100.923485,30.007854,12.891041,135.837163,2.427255,31.927280,51.003779,32.031320,138.933036,32.028980,136.374061,32.010620,134.575134,-0.000845,0.012070,32.000000,-237.117353,136.466549,-0.023589,24.477279,0.701265,550014.754870,0.976344,19.636878,65.937787,2.778757,11.269323,7.211971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.636420,93.330000,81.603548,41.271000,41.203730,59.540497
49.820958,59.728681,138.452085,142.736643,98.956847,100.923727,29.422026,12.891221,135.816469,2.427059,31.927280,51.001707,32.031320,138.914316,32.028980,136.356329,32.010620,134.564412,-0.000845,0.012064,32.000000,-237.117174,136.453740,-0.023684,24.475095,0.701365,549995.879891,0.975927,19.645131,65.931651,2.779132,7.452575,9.927969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.615492,93.330000,81.601463,41.271000,41.202709,59.541815
49.816056,59.728068,138.442697,142.732365,98.972817,100.923829,29.143302,12.893458,135.806667,2.426490,31.927280,50.999006,32.031320,138.898404,32.028980,136.335920,32.010620,134.552096,-0.000845,0.012063,32.000000,-237.114993,136.441015,-0.023801,24.472919,0.701421,549996.865407,0.976538,19.647513,65.926220,2.779184,25.125620,9.269449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.598793,93.330000,81.602500,41.271000,41.201876,59.544982
49.807568,59.727172,138.416434,142.727496,98.896578,100.923824,29.903493,12.894401,135.783215,2.425774,31.927280,50.995085,32.031320,138.884704,32.028980,136.315695,32.010620,134.531485,-0.000844,0.012083,32.000000,-237.114086,136.426106,-0.023806,24.470325,0.701490,549997.509237,1.004501,19.649661,65.920196,2.779135,8.139601,6.754024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.569584,93.330000,81.610066,41.271000,41.200850,59.543015
49.801955,59.726884,138.404089,142.723965,98.832967,100.923740,29.217113,12.893960,135.766010,2.426275,31.927280,50.991517,32.031320,138.872009,32.028980,136.293439,32.010620,134.512902,-0.000843,0.012122,32.000000,-237.114462,136.411641,-0.023973,24.470805,0.701597,550000.058540,1.004563,19.657197,65.913061,2.779239,7.671511,10.025764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.549305,93.330000,81.614260,41.271000,41.200123,59.538324
49.798777,59.725779,138.386917,142.719919,98.808866,100.919554,29.952415,12.893733,135.744985,2.426194,31.927280,50.986251,32.031320,138.858301,32.028980,136.270830,32.010620,134.491203,-0.000842,0.012067,32.000000,-237.114676,136.392905,-0.023875,24.472311,0.701600,550001.145045,1.005723,19.661906,65.901895,2.779110,9.863119,6.634430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.518641,93.330000,81.620204,41.271000,41.199122,59.552152
49.799361,59.724029,138.380915,142.716274,98.748831,100.907468,29.928076,12.892730,135.727544,2.425444,31.927280,50.975322,32.031320,138.844705,32.028980,136.253458,32.010620,134.475585,-0.000843,0.012130,32.000000,-237.115669,136.381233,-0.023885,24.473680,0.701568,550002.871256,1.002176,19.667541,65.894060,2.779031,18.545093,13.219132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.504943,93.330000,81.620025,41.271000,41.198006,59.553056
49.790586,59.722825,138.360330,142.712186,98.760591,100.882866,29.922596,12.892507,135.713648,2.425230,31.927280,50.962046,32.031320,138.829566,32.028980,136.237113,32.010620,134.459162,-0.000843,0.012138,32.000000,-237.115915,136.364685,-0.023925,24.473977,0.701382,549911.276965,1.004282,19.666522,65.882821,2.778983,16.618300,11.352849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.477089,93.330000,81.625750,41.271000,41.196809,59.541599
49.793213,59.722875,138.349610,142.709459,98.781872,100.874570,29.170920,12.893377,135.698735,2.425845,31.927280,50.955542,32.031320,138.818873,32.028980,136.224166,32.010620,134.445587,-0.000845,0.012150,32.000000,-237.115209,136.355238,-0.023845,24.471110,0.701241,549866.532777,0.976945,19.667366,65.876540,2.778767,17.314275,6.596776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.452663,93.330000,81.628537,41.271000,41.196163,59.557079
49.789461,59.721655,138.339067,142.706447,98.793686,100.874429,29.946642,12.891827,135.684829,2.424776,31.927280,50.949587,32.031320,138.806950,32.028980,136.207265,32.010620,134.436197,-0.000844,0.012145,32.000000,-237.116800,136.344760,-0.023861,24.465283,0.701071,549732.608951,0.980459,19.670655,65.867843,2.778549,16.130936,33.715473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.431760,93.330000,81.633633,41.271000,41.195121,59.542602
49.790536,59.717934,138.327286,142.703508,98.839390,100.874594,29.145137,12.892408,135.681022,2.424373,31.927280,50.947568,32.031320,138.800868,32.028980,136.205713,32.010620,134.432259,-0.000843,0.012099,32.000000,-237.116302,136.340523,-0.024162,24.459530,0.701106,549730.135247,0.980083,19.666579,65.863577,2.778227,29.842651,60.073553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.410160,93.330000,81.634383,41.271000,41.193558,59.545582
49.786839,59.711422,138.322202,142.699096,98.731263,100.874536,29.154905,12.893123,135.683714,2.424696,31.927280,50.946226,32.031320,138.801885,32.028980,136.204279,32.010620,134.427734,-0.000844,0.012087,32.000000,-237.115476,136.338927,-0.024084,24.453075,0.701354,549729.893266,0.978679,19.671597,65.859730,2.778457,24.313171,11.962947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.388090,93.330000,81.639179,41.271000,41.191003,59.545041
49.784941,59.705339,138.324460,142.696149,98.726642,100.870654,29.138068,12.893638,135.683796,2.424282,31.927280,50.942330,32.031320,138.804677,32.028980,136.203121,32.010620,134.423780,-0.000841,0.012062,32.000000,-237.114821,136.342835,-0.024131,24.447838,0.701503,549723.466245,1.004167,19.668415,65.857581,2.778393,21.484385,19.326927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.373782,93.330000,81.642912,41.271000,41.188648,59.537970
49.785721,59.696566,138.323048,142.692169,98.722784,100.866521,29.203066,12.893078,135.687062,2.423781,31.927280,50.941554,32.031320,138.807746,32.028980,136.206841,32.010620,134.424467,-0.000841,0.012063,32.000000,-237.115243,136.345850,-0.024109,24.444063,0.701702,549716.167020,1.003027,19.661972,65.855855,2.778482,1.206118,8.380435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.353681,93.330000,81.644272,41.271000,41.185378,59.550027
49.780313,59.690034,138.336339,142.688226,98.702491,100.866295,30.007464,12.893735,135.690874,2.424018,31.927280,50.937671,32.031320,138.814354,32.028980,136.212956,32.010620,134.429580,-0.000840,0.012003,32.000000,-237.114772,136.352211,-0.024074,24.444118,0.701678,549661.137206,1.004216,19.651449,65.854215,2.778252,23.294254,21.571143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.347549,93.330000,81.652346,41.271000,41.182740,59.540291
49.777245,59.683764,138.334605,142.684155,98.761944,100.858070,29.949474,12.894541,135.700172,2.423676,31.927280,50.936520,32.031320,138.821215,32.028980,136.220650,32.010620,134.438780,-0.000839,0.011988,32.000000,-237.113900,136.362382,-0.024145,24.446681,0.701885,549652.550241,1.004039,19.651515,65.857379,2.778864,24.169933,11.979419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.331245,93.330000,81.657443,41.271000,41.180056,59.539622
49.776589,59.677939,138.342352,142.680758,98.770568,100.858002,29.212729,12.895497,135.710528,2.424420,31.927280,50.940314,32.031320,138.836981,32.028980,136.230078,32.010620,134.449760,-0.000837,0.011968,32.000000,-237.112899,136.369448,-0.024078,24.449482,0.701844,549623.288115,1.004743,19.647389,65.860135,2.779032,19.287883,16.504778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.323927,93.330000,81.664061,41.271000,41.177752,59.544982
49.776011,59.670479,138.351872,142.677044,98.793872,100.857677,29.263417,12.896302,135.720567,2.424577,31.927280,50.942775,32.031320,138.843256,32.028980,136.241378,32.010620,134.462923,-0.000833,0.011969,32.000000,-237.112083,136.380418,-0.024236,24.451443,0.701845,549594.938992,1.003441,19.647065,65.865517,2.779532,13.938752,12.149959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.305408,93.330000,81.668752,41.271000,41.174705,59.546310
49.780454,59.665487,138.356360,142.674506,98.782465,100.857766,30.044790,12.897707,135.728229,2.425144,31.927280,50.945426,32.031320,138.854934,32.028980,136.251929,32.010620,134.475237,-0.000832,0.011976,32.000000,-237.110732,136.389564,-0.024201,24.451934,0.701598,549581.845186,1.003711,19.633056,65.871713,2.778892,13.588810,14.920846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.297278,93.330000,81.667346,41.271000,41.172454,59.535668
49.779548,59.662112,138.371660,142.671500,98.789788,100.857740,29.147549,12.898725,135.740439,2.426147,31.927280,50.946188,32.031320,138.866357,32.028980,136.264281,32.010620,134.478586,-0.000833,0.011963,32.000000,-237.109671,136.398529,-0.024222,24.452377,0.701683,549573.573290,0.976322,19.628489,65.877295,2.779456,7.478678,11.450888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.288253,93.330000,81.668186,41.271000,41.170388,59.542287
49.788507,59.660186,138.369903,142.669294,98.750092,100.857779,29.890166,12.899952,135.742417,2.426947,31.927280,50.949486,32.031320,138.878102,32.028980,136.276468,32.010620,134.486614,-0.000834,0.011983,32.000000,-237.108352,136.407816,-0.024158,24.452452,0.701656,549567.696393,1.004973,19.620873,65.880952,2.779387,20.979510,13.956000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.270892,93.330000,81.665954,41.271000,41.169074,59.552584
49.793767,59.658562,138.387876,142.666205,98.772842,100.857782,29.225091,12.902020,135.755363,2.427628,31.927280,50.954471,32.031320,138.885219,32.028980,136.291526,32.010620,134.493194,-0.000834,0.011992,32.000000,-237.106246,136.413433,-0.024007,24.453620,0.701617,549563.200496,1.002877,19.616415,65.884190,2.779318,13.731206,11.645484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.268195,93.330000,81.661965,41.271000,41.167637,59.540379
49.795660,59.655760,138.384513,142.662259,98.811583,100.857894,29.892934,12.904437,135.768402,2.426957,31.927280,50.955206,32.031320,138.892134,32.028980,136.306088,32.010620,134.504235,-0.000837,0.011962,32.000000,-237.103814,136.423016,-0.023789,24.454021,0.701543,549556.657344,1.004420,19.605367,65.886907,2.779187,28.614428,26.576643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.249096,93.330000,81.658859,41.271000,41.165962,59.543320
49.797106,59.651553,138.398309,142.658422,98.820121,100.858151,29.217677,12.905673,135.778601,2.426127,31.927280,50.960836,32.031320,138.895379,32.028980,136.311638,32.010620,134.514266,-0.000840,0.011988,32.000000,-237.102506,136.429063,-0.023728,24.455896,0.701489,549555.932494,1.004330,19.601591,65.892427,2.779024,17.330786,7.893277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.242861,93.330000,81.654651,41.271000,41.164054,59.536131
49.795050,59.647371,138.389251,142.654166,98.902996,100.874423,29.161708,12.907248,135.787588,2.425511,31.927280,50.968776,32.031320,138.904372,32.028980,136.316924,32.010620,134.517629,-0.000841,0.011926,32.000000,-237.101016,136.432820,-0.023830,24.458012,0.701432,549548.762670,0.998754,19.593767,65.897167,2.779014,9.670226,7.501469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.224381,93.330000,81.657110,41.271000,41.161813,59.541402
49.796941,59.643972,138.383821,142.650731,98.971346,100.882643,29.163204,12.908518,135.785122,2.425939,31.927280,50.977561,32.031320,138.907740,32.028980,136.318631,32.010620,134.520012,-0.000841,0.011924,32.000000,-237.099740,136.440066,-0.023875,24.460325,0.701428,549610.235923,1.002711,19.588287,65.899676,2.778979,16.622333,11.697547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.208332,93.330000,81.661267,41.271000,41.160047,59.540596
49.791652,59.638925,138.388608,142.646816,98.958636,100.882751,29.177868,12.907540,135.787342,2.425019,31.927280,50.979128,32.031320,138.912138,32.028980,136.320037,32.010620,134.520345,-0.000841,0.011923,32.000000,-237.100754,136.438830,-0.023842,24.464947,0.701503,549651.759202,1.004891,19.590654,65.901854,2.779226,12.580151,18.604818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.196837,93.330000,81.663621,41.271000,41.157679,59.542868
49.793899,59.633325,138.385923,142.643709,98.931073,100.882669,30.032753,12.907410,135.793635,2.426245,31.927280,50.981182,32.031320,138.914420,32.028980,136.325259,32.010620,134.519828,-0.000842,0.011965,32.000000,-237.100707,136.441815,-0.023979,24.468716,0.701414,549669.719518,0.981541,19.585114,65.902291,2.779189,6.762770,9.276959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.180655,93.330000,81.666451,41.271000,41.155349,59.540015
49.790882,59.627110,138.382540,142.640664,98.931684,100.882599,29.157797,12.907820,135.793906,2.426768,31.927280,50.983825,32.031320,138.918886,32.028980,136.320555,32.010620,134.519691,-0.000844,0.011996,32.000000,-237.100263,136.442836,-0.023936,24.472566,0.701348,549664.436315,0.976963,19.586321,65.902248,2.779487,6.978198,14.213675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.161632,93.330000,81.663669,41.271000,41.152703,59.543202
49.787078,59.621821,138.380288,142.637173,99.072035,100.882756,29.972344,12.906219,135.784551,2.426548,31.927280,50.979274,32.031320,138.916160,32.028980,136.310565,32.010620,134.513731,-0.000848,0.012042,32.000000,-237.101949,136.438256,-0.024067,24.477855,0.701061,549652.116110,0.979305,19.573064,65.902408,2.778966,29.429213,9.907703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.141365,93.330000,81.672736,41.271000,41.149811,59.547726
49.787430,59.619263,138.378532,142.634476,99.008272,100.886685,29.930969,12.906409,135.783715,2.425985,31.927280,50.978892,32.031320,138.913272,32.028980,136.308416,32.010620,134.511099,-0.000851,0.012033,32.000000,-237.101785,136.430542,-0.024085,24.481838,0.701028,549649.157611,0.983185,19.573745,65.901442,2.779261,30.614187,11.499751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.129216,93.330000,81.677699,41.271000,41.148179,59.543448
49.778207,59.617606,138.352452,142.631601,98.990398,100.890695,29.178747,12.905463,135.774865,2.425707,31.927280,50.972454,32.031320,138.907955,32.028980,136.297589,32.010620,134.499023,-0.000851,0.012050,32.000000,-237.102813,136.417820,-0.024026,24.486081,0.700953,549646.088320,1.004006,19.574780,65.899543,2.779493,21.718462,9.137377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.100042,93.330000,81.687751,41.271000,41.146580,59.546910
49.776079,59.616097,138.340333,142.629406,99.038974,100.890905,29.292697,12.905677,135.765224,2.425274,31.927280,50.969782,32.031320,138.899471,32.028980,136.289861,32.010620,134.486080,-0.000852,0.012081,32.000000,-237.102602,136.402445,-0.024153,24.487412,0.700953,549690.276200,1.003218,19.580779,65.894767,2.779674,6.666647,14.830741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.075865,93.330000,81.689756,41.271000,41.145299,59.544077
49.771445,59.613166,138.336486,142.626180,99.004272,100.891010,29.862523,12.903986,135.750497,2.424897,31.927280,50.969027,32.031320,138.884974,32.028980,136.276762,32.010620,134.467077,-0.000853,0.012061,32.000000,-237.104336,136.383693,-0.024106,24.488642,0.700704,549687.681412,1.002061,19.577205,65.887646,2.779070,13.759628,25.881280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.057100,93.330000,81.701707,41.271000,41.143439,59.546634
49.768925,59.610750,138.319919,142.623191,98.992055,100.890910,29.158859,12.904439,135.734500,2.424092,31.927280,50.962457,32.031320,138.874098,32.028980,136.262686,32.010620,134.453570,-0.000855,0.012090,32.000000,-237.103865,136.377688,-0.024257,24.489132,0.700775,549688.142136,1.002632,19.580566,65.881512,2.779364,7.068964,8.842808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.029884,93.330000,81.710248,41.271000,41.141853,59.551011
49.766265,59.605802,138.306502,142.618765,99.012348,100.882874,29.165992,12.905791,135.723582,2.424267,31.927280,50.965290,32.031320,138.863167,32.028980,136.250662,32.010620,134.434216,-0.000856,0.012115,32.000000,-237.102517,136.363282,-0.024200,24.490626,0.700712,549686.873932,0.979894,19.582248,65.872287,2.779212,7.535231,21.845018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.007962,93.330000,81.717397,41.271000,41.139486,59.538648
49.758467,59.599908,138.290578,142.615171,98.995444,100.882827,29.145614,12.905036,135.712381,2.423664,31.927280,50.963274,32.031320,138.850135,32.028980,136.240170,32.010620,134.419896,-0.000856,0.012116,32.000000,-237.103166,136.352381,-0.024087,24.491356,0.700747,549662.531779,0.980463,19.584845,65.865175,2.779578,28.384713,14.137079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.980200,93.330000,81.730853,41.271000,41.136926,59.546988
49.749022,59.593484,138.273230,142.610491,98.967157,100.874169,29.220836,12.905324,135.700990,2.422967,31.927280,50.960987,32.031320,138.838332,32.028980,136.224630,32.010620,134.411456,-0.000857,0.012157,32.000000,-237.102753,136.337123,-0.023954,24.491763,0.700575,549633.355249,1.003115,19.581748,65.855482,2.779162,5.587497,16.748861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.952690,93.330000,81.748890,41.271000,41.133961,59.545071
49.740214,59.588365,138.254217,142.607073,98.987610,100.865946,29.204836,12.904709,135.693631,2.421909,31.927280,50.952924,32.031320,138.825900,32.028980,136.210262,32.010620,134.398888,-0.000858,0.012124,32.000000,-237.103341,136.320159,-0.023971,24.490255,0.700507,549582.405807,1.005552,19.581564,65.851270,2.779219,8.462576,15.475609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.926520,93.330000,81.765739,41.271000,41.131556,59.551158
49.731896,59.582777,138.241674,142.604524,99.044089,100.857881,29.193242,12.904479,135.683835,2.421619,31.927280,50.943872,32.031320,138.815877,32.028980,136.194321,32.010620,134.386079,-0.000859,0.012039,32.000000,-237.103612,136.309344,-0.023821,24.487407,0.700650,549578.266908,1.005466,19.589917,65.846000,2.779632,13.909971,7.387433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.894326,93.330000,81.780566,41.271000,41.128798,59.546408
49.731000,59.578092,138.244407,142.603255,99.077112,100.857832,29.155013,12.904346,135.675864,2.421570,31.927280,50.939768,32.031320,138.808151,32.028980,136.181153,32.010620,134.376153,-0.000860,0.012034,32.000000,-237.103833,136.297808,-0.023815,24.485167,0.700558,549485.241909,1.005675,19.590810,65.840630,2.779456,9.577708,11.632555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.878228,93.330000,81.795951,41.271000,41.126497,59.546801
49.726851,59.574619,138.238693,142.601638,99.059548,100.857745,29.182903,12.906227,135.668396,2.422099,31.927280,50.930397,32.031320,138.798250,32.028980,136.175050,32.010620,134.372122,-0.000858,0.011985,32.000000,-237.102078,136.287055,-0.023898,24.482857,0.700703,549479.525426,0.978644,19.589595,65.833652,2.779731,17.162255,9.538068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.857339,93.330000,81.817109,41.271000,41.124179,59.556410
49.720657,59.572182,138.235716,142.600308,99.064064,100.857540,29.880659,12.907331,135.661355,2.422467,31.927280,50.926160,32.031320,138.788291,32.028980,136.171286,32.010620,134.370325,-0.000858,0.011961,32.000000,-237.100818,136.280527,-0.023917,24.482171,0.700762,549475.830826,0.977973,19.587122,65.830765,2.779803,8.902067,11.783580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.835331,93.330000,81.830197,41.271000,41.122554,59.544992
49.721126,59.568176,138.242834,142.598579,99.066346,100.849483,29.222948,12.908813,135.660685,2.422238,31.927280,50.924091,32.031320,138.784213,32.028980,136.164987,32.010620,134.363230,-0.000857,0.011959,32.000000,-237.099416,136.268943,-0.023945,24.482336,0.700926,549475.192145,1.005540,19.594304,65.829283,2.780186,12.493529,9.633170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.818678,93.330000,81.841158,41.271000,41.120243,59.546890
49.723393,59.564343,138.235472,142.596872,99.048474,100.849423,29.203313,12.911051,135.659093,2.422589,31.927280,50.922037,32.031320,138.778236,32.028980,136.158403,32.010620,134.357851,-0.000857,0.011973,32.000000,-237.097095,136.263421,-0.024091,24.481075,0.700917,549470.967563,1.004324,19.590352,65.827420,2.780192,9.943535,17.373396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.799013,93.330000,81.852211,41.271000,41.118163,59.547333
49.722345,59.561153,138.233608,142.593409,99.038911,100.849525,29.164218,12.912317,135.647682,2.422636,31.927280,50.918733,32.031320,138.772879,32.028980,136.149849,32.010620,134.354184,-0.000859,0.011936,32.000000,-237.095791,136.253747,-0.024069,24.477223,0.700888,549420.577984,1.004847,19.587260,65.824668,2.780269,6.693872,6.755578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.774545,93.330000,81.865814,41.271000,41.115916,59.546713
49.722929,59.560043,138.241686,142.590336,99.022608,100.849441,29.196352,12.913232,135.641711,2.422044,31.927280,50.915720,32.031320,138.763586,32.028980,136.144604,32.010620,134.351090,-0.000860,0.011911,32.000000,-237.094895,136.245818,-0.023989,24.472655,0.700869,549415.803343,1.005380,19.580675,65.820838,2.780000,30.041924,7.282593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.763067,93.330000,81.880405,41.271000,41.114542,59.547431
49.722942,59.556240,138.244103,142.586588,98.882205,100.849011,29.164557,12.916505,135.639008,2.421543,31.927280,50.920328,32.031320,138.756751,32.028980,136.146479,32.010620,134.358702,-0.000858,0.011871,32.000000,-237.091616,136.241419,-0.023898,24.469064,0.701169,549415.258206,1.006525,19.585891,65.821486,2.780561,19.061588,6.635664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.745056,93.330000,81.893118,41.271000,41.112402,59.555023
49.717203,59.552253,138.237404,142.583465,98.903586,100.832999,29.168744,12.916068,135.637271,2.422549,31.927280,50.917079,32.031320,138.753860,32.028980,136.142202,32.010620,134.353408,-0.000859,0.011848,32.000000,-237.091905,136.240717,-0.023952,24.468317,0.701259,549410.500458,1.005281,19.581055,65.820577,2.780499,6.549360,9.354051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.723392,93.330000,81.904652,41.271000,41.110234,59.540753
49.721178,59.548527,138.245247,142.579583,98.964151,100.832965,29.741140,12.917866,135.640106,2.423134,31.927280,50.915160,32.031320,138.748408,32.028980,136.138320,32.010620,134.353914,-0.000860,0.011814,32.000000,-237.089976,136.242403,-0.024020,24.466420,0.701160,549337.188239,1.005330,19.576113,65.821302,2.780288,12.139757,19.781471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.707982,93.330000,81.918404,41.271000,41.107871,59.544569
49.721515,59.545436,138.241608,142.576432,98.869899,100.832954,30.000465,12.916419,135.639808,2.422826,31.927280,50.912133,32.031320,138.746659,32.028980,136.130385,32.010620,134.355221,-0.000862,0.011794,32.000000,-237.091259,136.243464,-0.023969,24.464022,0.701149,549311.227721,0.980297,19.570502,65.820956,2.780246,11.754412,60.462670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.689946,93.330000,81.926858,41.271000,41.105945,59.542287
49.722464,59.542700,138.234101,142.572835,98.804245,100.832849,29.168041,12.918316,135.645336,2.423598,31.927280,50.913595,32.031320,138.748729,32.028980,136.131125,32.010620,134.359237,-0.000862,0.011789,32.000000,-237.089385,136.247802,-0.024149,24.461244,0.701231,549305.232104,1.005980,19.565561,65.821489,2.780335,14.435605,12.055078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.663079,93.330000,81.940388,41.271000,41.103822,59.531626
49.722787,59.540757,138.242865,142.570099,98.867147,100.832676,29.233490,12.917862,135.646616,2.423509,31.927280,50.913204,32.031320,138.747596,32.028980,136.132607,32.010620,134.359832,-0.000862,0.011749,32.000000,-237.089788,136.243270,-0.024056,24.462309,0.701259,549302.084523,0.996383,19.563250,65.822458,2.780134,7.142709,15.830703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.649026,93.330000,81.949633,41.271000,41.102147,59.545670
49.719709,59.540501,138.244753,142.567472,98.834848,100.841006,29.204604,12.916099,135.646522,2.422917,31.927280,50.906698,32.031320,138.741910,32.028980,136.131560,32.010620,134.364899,-0.000863,0.011679,32.000000,-237.091654,136.238990,-0.023963,24.464453,0.701288,549296.697875,1.003747,19.561287,65.823782,2.780223,12.993492,9.375810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.630140,93.330000,81.970819,41.271000,41.100712,59.538383
49.721744,59.540963,138.253516,142.565183,98.914911,100.840907,29.189248,12.916600,135.646360,2.423097,31.927280,50.902224,32.031320,138.742658,32.028980,136.128432,32.010620,134.372617,-0.000863,0.011664,32.000000,-237.091146,136.239658,-0.024064,24.462818,0.701198,549295.306819,1.005051,19.557398,65.824817,2.780145,6.819447,9.469480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.618278,93.330000,81.978104,41.271000,41.099767,59.551198
49.726377,59.540507,138.260047,142.563086,98.969423,100.849383,29.952617,12.915595,135.646267,2.422542,31.927280,50.898531,32.031320,138.743026,32.028980,136.126396,32.010620,134.378269,-0.000865,0.011563,32.000000,-237.092316,136.237242,-0.023986,24.458043,0.701371,549342.191051,0.979364,19.564011,65.829452,2.780587,30.089602,13.809495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.602570,93.330000,81.986240,41.271000,41.098413,59.550253
49.726734,59.539433,138.266111,142.561312,99.057869,100.853255,29.164917,12.915869,135.648450,2.422701,31.927280,50.901159,32.031320,138.746104,32.028980,136.126942,32.010620,134.383081,-0.000864,0.011542,32.000000,-237.092023,136.240473,-0.024004,24.456694,0.701453,549362.273502,0.982011,19.558927,65.831542,2.780440,12.270740,6.986682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.589886,93.330000,81.991174,41.271000,41.097075,59.545405
49.728654,59.536262,138.261303,142.558239,99.039174,100.865335,29.183115,12.913569,135.647484,2.421889,31.927280,50.898168,32.031320,138.740705,32.028980,136.123166,32.010620,134.385613,-0.000862,0.011554,32.000000,-237.094233,136.236122,-0.024031,24.457041,0.701563,549383.050036,1.004649,19.553225,65.833916,2.780397,11.925425,7.228387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.567626,93.330000,82.008061,41.271000,41.094994,59.550204
49.724774,59.533286,138.263009,142.555406,99.059081,100.865377,29.145662,12.913708,135.646324,2.422220,31.927280,50.899091,32.031320,138.737824,32.028980,136.123492,32.010620,134.388778,-0.000863,0.011552,32.000000,-237.094157,136.236200,-0.024076,24.457573,0.701693,549468.690551,1.005279,19.551225,65.835792,2.780424,14.823172,8.808021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.553800,93.330000,82.018788,41.271000,41.093025,59.548090
49.734647,59.529357,138.258349,142.551943,99.060728,100.857147,29.145896,12.913776,135.641670,2.422165,31.927280,50.905566,32.031320,138.736366,32.028980,136.124102,32.010620,134.382500,-0.000862,0.011576,32.000000,-237.094042,136.237489,-0.024292,24.456525,0.701706,549464.344077,1.006224,19.550188,65.837675,2.780573,2.243244,7.107141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.529927,93.330000,82.023945,41.271000,41.090667,59.554050
49.735349,59.524719,138.250712,142.548580,99.075389,100.848935,29.122587,12.914428,135.643638,2.422154,31.927280,50.908564,32.031320,138.740707,32.028980,136.124760,32.010620,134.383058,-0.000864,0.011605,32.000000,-237.093279,136.239061,-0.024275,24.454585,0.701623,549459.137014,1.005317,19.544898,65.836373,2.780282,16.205050,12.610789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.508612,93.330000,82.029308,41.271000,41.088250,59.542838
49.730687,59.521035,138.235676,142.544221,99.011716,100.852749,29.158660,12.911125,135.639144,2.422630,31.927280,50.903153,32.031320,138.737561,32.028980,136.123217,32.010620,134.381365,-0.000866,0.011577,32.000000,-237.096536,136.238049,-0.024247,24.450390,0.701473,549362.182950,1.005682,19.536479,65.835272,2.780021,16.425823,6.569545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.480111,93.330000,82.044541,41.271000,41.085816,59.550873
49.729849,59.519081,138.227590,142.540398,99.017593,100.856801,29.215795,12.910804,135.636550,2.422229,31.927280,50.903308,32.031320,138.737207,32.028980,136.127596,32.010620,134.378359,-0.000867,0.011566,32.000000,-237.096798,136.234801,-0.024222,24.445847,0.701511,549355.164360,1.006261,19.531998,65.834766,2.779849,10.726479,12.219256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.456634,93.330000,82.052942,41.271000,41.084100,59.541274
49.732123,59.516949,138.216162,142.536355,99.045941,100.856727,29.927948,12.911835,135.637440,2.421347,31.927280,50.908628,32.031320,138.736552,32.028980,136.129595,32.010620,134.381538,-0.000868,0.011519,32.000000,-237.095862,136.232520,-0.024106,24.442460,0.701518,549394.657933,0.977067,19.525182,65.833632,2.779183,1.861075,6.724828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.429644,93.330000,82.064694,41.271000,41.082198,59.547480
49.731375,59.514100,138.206567,142.532914,99.033810,100.838019,30.013009,12.910522,135.633609,2.421118,31.927280,50.904034,32.031320,138.736779,32.028980,136.128115,32.010620,134.374741,-0.000867,0.011505,32.000000,-237.097216,136.230940,-0.024218,24.441629,0.701658,549392.896017,0.976369,19.526128,65.835155,2.779264,28.732874,13.924540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.407768,93.330000,82.075681,41.271000,41.080277,59.544126
49.730754,59.511357,138.193896,142.527766,99.100592,100.834195,29.183134,12.908491,135.624390,2.421850,31.927280,50.896756,32.031320,138.730422,32.028980,136.118230,32.010620,134.359089,-0.000867,0.011478,32.000000,-237.099277,136.221370,-0.024225,24.438495,0.701617,549332.002835,0.976658,19.525778,65.832392,2.779171,12.175192,10.892528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.375537,93.330000,82.085644,41.271000,41.078050,59.539789
49.725198,59.510519,138.187699,142.523182,99.165566,100.850265,29.183210,12.908884,135.613337,2.421998,31.927280,50.897314,32.031320,138.721699,32.028980,136.112775,32.010620,134.353073,-0.000867,0.011463,32.000000,-237.098948,136.212023,-0.024213,24.433138,0.701477,549262.384315,0.980854,19.522483,65.827337,2.778797,24.948768,10.289925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.356971,93.330000,82.102288,41.271000,41.076589,59.544726
49.721542,59.511009,138.176787,142.519133,99.129356,100.850207,29.183992,12.907883,135.599985,2.421572,31.927280,50.895168,32.031320,138.715371,32.028980,136.105320,32.010620,134.345702,-0.000867,0.011466,32.000000,-237.100077,136.201411,-0.024097,24.427631,0.701730,549306.420697,1.004555,19.523359,65.821525,2.779022,8.866400,6.679286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.329350,93.330000,82.119959,41.271000,41.075539,59.552624
49.715039,59.512113,138.154943,142.514905,99.231432,100.850207,29.153922,12.908334,135.586707,2.422386,31.927280,50.895736,32.031320,138.705166,32.028980,136.095565,32.010620,134.335872,-0.000866,0.011502,32.000000,-237.099898,136.193135,-0.024280,24.423828,0.701938,549351.341436,1.005778,19.528480,65.818429,2.778923,21.303462,12.282648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.294525,93.330000,82.135676,41.271000,41.074509,59.545592
49.718954,59.511000,138.145384,142.512014,99.252622,100.848759,29.255391,12.908925,135.578797,2.421541,31.927280,50.893071,32.031320,138.698806,32.028980,136.089589,32.010620,134.330195,-0.000868,0.011490,32.000000,-237.099275,136.186903,-0.024260,24.422430,0.702079,549353.891163,0.978220,19.532886,65.814185,2.778918,16.309240,14.083068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.269480,93.330000,82.147495,41.271000,41.073199,59.549998
49.716257,59.507368,138.141915,142.508500,99.185625,100.849242,29.894864,12.909715,135.572216,2.421793,31.927280,50.889623,32.031320,138.691515,32.028980,136.081059,32.010620,134.323358,-0.000867,0.011473,32.000000,-237.098608,136.181395,-0.024103,24.416955,0.702114,549347.900344,1.005346,19.538974,65.810354,2.778844,10.345557,31.081090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.239912,93.330000,82.165252,41.271000,41.070834,59.551286
49.717413,59.503933,138.139865,142.505712,99.191629,100.840825,29.152287,12.910107,135.567513,2.421529,31.927280,50.883801,32.031320,138.687623,32.028980,136.072921,32.010620,134.314512,-0.000869,0.011524,32.000000,-237.098176,136.174905,-0.024175,24.410353,0.702106,549345.324477,0.977368,19.534702,65.808045,2.778488,1.260344,13.048689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.221434,93.330000,82.176383,41.271000,41.068737,59.557079
49.713122,59.500298,138.124039,142.502346,99.099587,100.824685,29.985280,12.909924,135.563584,2.421503,31.927280,50.883394,32.031320,138.681143,32.028980,136.065417,32.010620,134.300503,-0.000868,0.011511,32.000000,-237.098496,136.166409,-0.024000,24.406229,0.702348,549340.618180,0.978065,19.531629,65.803712,2.778609,10.447215,23.250842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.190708,93.330000,82.192123,41.271000,41.066284,59.545769
49.707851,59.497205,138.117976,142.499560,99.076312,100.824795,29.135579,12.909314,135.558367,2.420831,31.927280,50.879009,32.031320,138.676628,32.028980,136.055804,32.010620,134.293668,-0.000868,0.011533,32.000000,-237.099150,136.163074,-0.024128,24.406201,0.702356,549226.917271,1.004521,19.531239,65.798867,2.778594,1.946686,7.719979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.164062,93.330000,82.209622,41.271000,41.064243,59.553735
49.703006,59.493896,138.116897,142.496420,99.097261,100.812636,29.186269,12.910685,135.552579,2.420566,31.927280,50.879820,32.031320,138.672273,32.028980,136.052413,32.010620,134.287798,-0.000870,0.011557,32.000000,-237.097886,136.160102,-0.024100,24.406284,0.702353,549202.862215,0.983119,19.531418,65.793910,2.778591,17.310495,14.850964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.137819,93.330000,82.232960,41.271000,41.061856,59.542022
49.708962,59.492484,138.122948,142.493687,99.124950,100.808505,29.136172,12.913078,135.550466,2.420773,31.927280,50.879108,32.031320,138.675439,32.028980,136.053414,32.010620,134.288513,-0.000873,0.011571,32.000000,-237.095424,136.164011,-0.024213,24.403837,0.702340,549199.372362,1.006127,19.531202,65.789635,2.778590,6.873474,6.520258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.118814,93.330000,82.242122,41.271000,41.060213,59.545395
49.714473,59.490572,138.118740,142.489862,99.145507,100.808851,29.150124,12.914129,135.551923,2.421403,31.927280,50.880679,32.031320,138.676664,32.028980,136.054837,32.010620,134.284360,-0.000875,0.011621,32.000000,-237.094278,136.163726,-0.024265,24.399041,0.702276,549108.047869,0.976991,19.528887,65.789404,2.778600,1.739795,11.679419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.094886,93.330000,82.250938,41.271000,41.058350,59.552034
49.715517,59.487234,138.122037,142.487488,99.149140,100.808801,29.214768,12.914705,135.552714,2.421568,31.927280,50.879640,32.031320,138.680381,32.028980,136.055942,32.010620,134.287561,-0.000877,0.011618,32.000000,-237.093576,136.166419,-0.024231,24.395108,0.702337,549105.580421,1.004264,19.523370,65.788650,2.778469,9.838173,7.910775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.073652,93.330000,82.262127,41.271000,41.056254,59.537921
49.711654,59.484379,138.122960,142.485587,99.150747,100.808859,30.000317,12.915171,135.557205,2.421330,31.927280,50.880559,32.031320,138.684651,32.028980,136.055006,32.010620,134.292050,-0.000878,0.011615,32.000000,-237.093251,136.170026,-0.024219,24.391799,0.702378,549100.582108,1.004936,19.516011,65.787838,2.778186,11.660502,7.308125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.050233,93.330000,82.275931,41.271000,41.053938,59.550932
49.716683,59.481131,138.131683,142.483716,99.156887,100.809184,29.158276,12.917639,135.562839,2.421749,31.927280,50.884517,32.031320,138.687946,32.028980,136.056875,32.010620,134.294734,-0.000877,0.011624,32.000000,-237.090691,136.174225,-0.024111,24.390196,0.702534,549118.813855,1.003874,19.514043,65.789341,2.778285,7.745121,14.244705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.035443,93.330000,82.284879,41.271000,41.051898,59.537950
49.714207,59.475760,138.143688,142.480961,99.109449,100.800461,29.933362,12.917376,135.564620,2.422165,31.927280,50.887743,32.031320,138.688943,32.028980,136.057973,32.010620,134.300906,-0.000877,0.011636,32.000000,-237.090967,136.179911,-0.024033,24.390960,0.702582,549092.976299,0.996396,19.508664,65.792390,2.778280,14.290642,11.998011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.021538,93.330000,82.302229,41.271000,41.048971,59.545375
49.719786,59.468888,138.157704,142.478512,99.058286,100.800655,29.150783,12.917602,135.573677,2.422605,31.927280,50.889683,32.031320,138.691814,32.028980,136.060201,32.010620,134.306293,-0.000876,0.011656,32.000000,-237.090723,136.190045,-0.024215,24.395395,0.702576,549039.627905,0.977842,19.503177,65.793515,2.778528,13.470985,13.891681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.004668,93.330000,82.311144,41.271000,41.045557,59.552889
49.720795,59.464049,138.158115,142.476429,98.983455,100.815626,29.175892,12.918697,135.579130,2.423072,31.927280,50.889115,32.031320,138.698521,32.028980,136.066954,32.010620,134.309715,-0.000876,0.011662,32.000000,-237.089747,136.195939,-0.024216,24.401584,0.702495,549032.280024,1.005301,19.495385,65.796736,2.778553,15.908733,11.211179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.985654,93.330000,82.320719,41.271000,41.042935,59.527830
49.726681,59.458678,138.176676,142.473596,98.992693,100.823714,29.164714,12.921150,135.596199,2.422629,31.927280,50.898380,32.031320,138.710282,32.028980,136.079047,32.010620,134.328040,-0.000875,0.011676,32.000000,-237.087157,136.208909,-0.024289,24.408717,0.702419,549062.080713,1.001189,19.489597,65.798681,2.778770,13.006714,6.851734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.976634,93.330000,82.327747,41.271000,41.042935,59.541245
49.734563,59.453793,138.182045,142.471218,99.016148,100.823612,29.274623,12.921713,135.607841,2.422254,31.927280,50.900783,32.031320,138.719513,32.028980,136.087845,32.010620,134.339976,-0.000875,0.011679,32.000000,-237.086522,136.219506,-0.024300,24.412435,0.702306,549141.429670,0.997017,19.476984,65.804530,2.778707,10.987584,8.983282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.957152,93.330000,82.333424,41.271000,41.042935,59.542563
